  Version,
    9.5;

  Timestep,
    6;

  LifeCycleCost:Parameters,
    Life Cycle Cost Parameters,
    EndOfYear,
    ConstantDollar,
    0.03,
    ,
    ,
    ,
    2011,
    ,
    2011,
    25,
    ,
    None;

  LifeCycleCost:UsePriceEscalation,
    U.S. Avg  Commercial-Electricity,
    Electricity,
    2011,
    January,
    0.9838,
    0.9730,
    0.9632,
    0.9611,
    0.9571,
    0.9553,
    0.9539,
    0.9521,
    0.9546,
    0.9550,
    0.9553,
    0.9564,
    0.9575,
    0.9596,
    0.9618,
    0.9614,
    0.9618,
    0.9618,
    0.9593,
    0.9589,
    0.9607,
    0.9625,
    0.9650,
    0.9708,
    0.9751,
    0.9762,
    0.9766,
    0.9766,
    0.9769,
    0.9773;

  LifeCycleCost:UsePriceEscalation,
    U.S. Avg  Commercial-Distillate Oil,
    FuelOilNo1,
    2011,
    January,
    0.9714,
    0.9730,
    0.9942,
    1.0164,
    1.0541,
    1.0928,
    1.1267,
    1.1580,
    1.1792,
    1.1967,
    1.2200,
    1.2333,
    1.2566,
    1.2709,
    1.2826,
    1.2985,
    1.3102,
    1.3250,
    1.3261,
    1.3282,
    1.3324,
    1.3356,
    1.3431,
    1.3510,
    1.3568,
    1.3606,
    1.3637,
    1.3674,
    1.3706,
    1.3743;

  LifeCycleCost:UsePriceEscalation,
    U.S. Avg  Commercial-Residual Oil,
    FuelOilNo2,
    2011,
    January,
    0.8469,
    0.8257,
    0.8681,
    0.8988,
    0.9289,
    0.9604,
    0.9897,
    1.0075,
    1.0314,
    1.0554,
    1.0861,
    1.1278,
    1.1497,
    1.1620,
    1.1743,
    1.1852,
    1.1948,
    1.2037,
    1.2071,
    1.2119,
    1.2139,
    1.2194,
    1.2276,
    1.2365,
    1.2420,
    1.2461,
    1.2509,
    1.2550,
    1.2591,
    1.2638;

  LifeCycleCost:UsePriceEscalation,
    U.S. Avg  Commercial-Natural gas,
    NaturalGas,
    2011,
    January,
    0.9823,
    0.9557,
    0.9279,
    0.9257,
    0.9346,
    0.9412,
    0.9512,
    0.9645,
    0.9856,
    1.0067,
    1.0222,
    1.0410,
    1.0610,
    1.0787,
    1.0942,
    1.1098,
    1.1220,
    1.1308,
    1.1386,
    1.1486,
    1.1619,
    1.1763,
    1.1918,
    1.2118,
    1.2284,
    1.2439,
    1.2605,
    1.2772,
    1.2938,
    1.3115;

  LifeCycleCost:UsePriceEscalation,
    U.S. Avg  Commercial-Coal,
    Coal,
    2011,
    January,
    0.9970,
    1.0089,
    1.0089,
    0.9941,
    0.9941,
    1.0000,
    1.0030,
    1.0059,
    1.0089,
    1.0119,
    1.0148,
    1.0178,
    1.0208,
    1.0267,
    1.0297,
    1.0356,
    1.0415,
    1.0534,
    1.0564,
    1.0593,
    1.0653,
    1.0712,
    1.0742,
    1.0801,
    1.0831,
    1.0831,
    1.0861,
    1.0890,
    1.0920,
    1.0950;

  Building,
    Building 1,
    ,
    city,
    ,
    ,
    FullExterior,
    50,
    ;

  Zone,
    S1 basement core,
    ,
    ,
    ,
    ,
    ,
    ,
    ,
    ,
    ,
    ,
    ,
    Yes;

  Zone,
    S10 office core,
    ,
    ,
    ,
    ,
    ,
    ,
    ,
    ,
    ,
    ,
    ,
    Yes;

  Zone,
    S11 office core,
    ,
    ,
    ,
    ,
    ,
    ,
    ,
    ,
    ,
    ,
    ,
    Yes;

  Zone,
    S12 office core,
    ,
    ,
    ,
    ,
    ,
    ,
    ,
    ,
    ,
    ,
    ,
    Yes;

  Zone,
    S13 office core,
    ,
    ,
    ,
    ,
    ,
    ,
    ,
    ,
    ,
    ,
    ,
    Yes;

  Zone,
    S14 office core,
    ,
    ,
    ,
    ,
    ,
    ,
    ,
    ,
    ,
    ,
    ,
    Yes;

  Zone,
    S15 office core,
    ,
    ,
    ,
    ,
    ,
    ,
    ,
    ,
    ,
    ,
    ,
    Yes;

  Zone,
    S16 office core,
    ,
    ,
    ,
    ,
    ,
    ,
    ,
    ,
    ,
    ,
    ,
    Yes;

  Zone,
    S17 office core,
    ,
    ,
    ,
    ,
    ,
    ,
    ,
    ,
    ,
    ,
    ,
    Yes;

  Zone,
    S18 office core,
    ,
    ,
    ,
    ,
    ,
    ,
    ,
    ,
    ,
    ,
    ,
    Yes;

  Zone,
    S19 office core,
    ,
    ,
    ,
    ,
    ,
    ,
    ,
    ,
    ,
    ,
    ,
    Yes;

  Zone,
    S2 office core,
    ,
    ,
    ,
    ,
    ,
    ,
    ,
    ,
    ,
    ,
    ,
    Yes;

  Zone,
    S20 office core,
    ,
    ,
    ,
    ,
    ,
    ,
    ,
    ,
    ,
    ,
    ,
    Yes;

  Zone,
    S3 office core,
    ,
    ,
    ,
    ,
    ,
    ,
    ,
    ,
    ,
    ,
    ,
    Yes;

  Zone,
    S4 office core,
    ,
    ,
    ,
    ,
    ,
    ,
    ,
    ,
    ,
    ,
    ,
    Yes;

  Zone,
    S5 office core,
    ,
    ,
    ,
    ,
    ,
    ,
    ,
    ,
    ,
    ,
    ,
    Yes;

  Zone,
    S6 office core,
    ,
    ,
    ,
    ,
    ,
    ,
    ,
    ,
    ,
    ,
    ,
    Yes;

  Zone,
    S7 office core,
    ,
    ,
    ,
    ,
    ,
    ,
    ,
    ,
    ,
    ,
    ,
    Yes;

  Zone,
    S8 office core,
    ,
    ,
    ,
    ,
    ,
    ,
    ,
    ,
    ,
    ,
    ,
    Yes;

  Zone,
    S9 office core,
    ,
    ,
    ,
    ,
    ,
    ,
    ,
    ,
    ,
    ,
    ,
    Yes;

  BuildingSurface:Detailed,
    S1 basement core floor,
    Floor,
    basement ext floor LOB1013C_ext-slab,
    S1 basement core,
    Ground,
    ,
    NoSun,
    NoWind,
    ,
    ,
    4.5999999998603,
    -2.01000000000931,
    -4.126,
    4.36999999987893,
    0.5,
    -4.126,
    55.3899999998976,
    7.78000000002794,
    -4.126,
    55.6899999999441,
    4.80999999993946,
    -4.126,
    60.1699999999255,
    5.56999999994878,
    -4.126,
    64.3199999998324,
    -23.9400000000605,
    -4.126,
    4.53999999980442,
    -32.3000000000466,
    -4.126,
    0.389999999897555,
    -2.69000000006054,
    -4.126;

  BuildingSurface:Detailed,
    S1 basement core roof,
    Ceiling,
    ext wall Adiabatic Construction,
    S1 basement core,
    Adiabatic,
    ,
    NoSun,
    NoWind,
    ,
    ,
    4.36999999987893,
    0.5,
    0,
    4.5999999998603,
    -2.01000000000931,
    0,
    0.389999999897555,
    -2.69000000006054,
    0,
    4.53999999980442,
    -32.3000000000466,
    0,
    64.3199999998324,
    -23.9400000000605,
    0,
    60.1699999999255,
    5.56999999994878,
    0,
    55.6899999999441,
    4.80999999993946,
    0,
    55.3899999998976,
    7.78000000002794,
    0;

  BuildingSurface:Detailed,
    S1 basement core wall 0,
    Wall,
    basement ext wall LOB1013C_Underground Wall Non-res,
    S1 basement core,
    Ground,
    ,
    NoSun,
    NoWind,
    ,
    ,
    4.36999999987893,
    0.5,
    0,
    4.36999999987893,
    0.5,
    -4.126,
    4.5999999998603,
    -2.01000000000931,
    -4.126,
    4.5999999998603,
    -2.01000000000931,
    0;

  BuildingSurface:Detailed,
    S1 basement core wall 1,
    Wall,
    basement ext wall LOB1013C_Underground Wall Non-res,
    S1 basement core,
    Ground,
    ,
    NoSun,
    NoWind,
    ,
    ,
    4.5999999998603,
    -2.01000000000931,
    0,
    4.5999999998603,
    -2.01000000000931,
    -4.126,
    0.389999999897555,
    -2.69000000006054,
    -4.126,
    0.389999999897555,
    -2.69000000006054,
    0;

  BuildingSurface:Detailed,
    S1 basement core wall 2,
    Wall,
    basement ext wall LOB1013C_Underground Wall Non-res,
    S1 basement core,
    Ground,
    ,
    NoSun,
    NoWind,
    ,
    ,
    0.389999999897555,
    -2.69000000006054,
    0,
    0.389999999897555,
    -2.69000000006054,
    -4.126,
    4.53999999980442,
    -32.3000000000466,
    -4.126,
    4.53999999980442,
    -32.3000000000466,
    0;

  BuildingSurface:Detailed,
    S1 basement core wall 3,
    Wall,
    basement ext wall LOB1013C_Underground Wall Non-res,
    S1 basement core,
    Ground,
    ,
    NoSun,
    NoWind,
    ,
    ,
    4.53999999980442,
    -32.3000000000466,
    0,
    4.53999999980442,
    -32.3000000000466,
    -4.126,
    64.3199999998324,
    -23.9400000000605,
    -4.126,
    64.3199999998324,
    -23.9400000000605,
    0;

  BuildingSurface:Detailed,
    S1 basement core wall 4,
    Wall,
    basement ext wall LOB1013C_Underground Wall Non-res,
    S1 basement core,
    Ground,
    ,
    NoSun,
    NoWind,
    ,
    ,
    64.3199999998324,
    -23.9400000000605,
    0,
    64.3199999998324,
    -23.9400000000605,
    -4.126,
    60.1699999999255,
    5.56999999994878,
    -4.126,
    60.1699999999255,
    5.56999999994878,
    0;

  BuildingSurface:Detailed,
    S1 basement core wall 5,
    Wall,
    basement ext wall LOB1013C_Underground Wall Non-res,
    S1 basement core,
    Ground,
    ,
    NoSun,
    NoWind,
    ,
    ,
    60.1699999999255,
    5.56999999994878,
    0,
    60.1699999999255,
    5.56999999994878,
    -4.126,
    55.6899999999441,
    4.80999999993946,
    -4.126,
    55.6899999999441,
    4.80999999993946,
    0;

  BuildingSurface:Detailed,
    S1 basement core wall 6,
    Wall,
    basement ext wall LOB1013C_Underground Wall Non-res,
    S1 basement core,
    Ground,
    ,
    NoSun,
    NoWind,
    ,
    ,
    55.6899999999441,
    4.80999999993946,
    0,
    55.6899999999441,
    4.80999999993946,
    -4.126,
    55.3899999998976,
    7.78000000002794,
    -4.126,
    55.3899999998976,
    7.78000000002794,
    0;

  BuildingSurface:Detailed,
    S1 basement core wall 7,
    Wall,
    basement ext wall LOB1013C_Underground Wall Non-res,
    S1 basement core,
    Ground,
    ,
    NoSun,
    NoWind,
    ,
    ,
    55.3899999998976,
    7.78000000002794,
    0,
    55.3899999998976,
    7.78000000002794,
    -4.126,
    4.36999999987893,
    0.5,
    -4.126,
    4.36999999987893,
    0.5,
    0;

  BuildingSurface:Detailed,
    S10 office core floor,
    Floor,
    office int floor Metal framed walls,
    S10 office core,
    Surface,
    S9 office core roof,
    NoSun,
    NoWind,
    ,
    ,
    4.5999999998603,
    -2.01000000000931,
    33.008,
    4.36999999987893,
    0.5,
    33.008,
    55.3899999998976,
    7.78000000002794,
    33.008,
    55.6899999999441,
    4.80999999993946,
    33.008,
    60.1699999999255,
    5.56999999994878,
    33.008,
    64.3199999998324,
    -23.9400000000605,
    33.008,
    4.53999999980442,
    -32.3000000000466,
    33.008,
    0.389999999897555,
    -2.69000000006054,
    33.008;

  BuildingSurface:Detailed,
    S10 office core roof,
    Ceiling,
    office int floor Metal framed walls Reversed,
    S10 office core,
    Surface,
    S11 office core floor,
    NoSun,
    NoWind,
    ,
    ,
    4.36999999987893,
    0.5,
    37.134,
    4.5999999998603,
    -2.01000000000931,
    37.134,
    0.389999999897555,
    -2.69000000006054,
    37.134,
    4.53999999980442,
    -32.3000000000466,
    37.134,
    64.3199999998324,
    -23.9400000000605,
    37.134,
    60.1699999999255,
    5.56999999994878,
    37.134,
    55.6899999999441,
    4.80999999993946,
    37.134,
    55.3899999998976,
    7.78000000002794,
    37.134;

  BuildingSurface:Detailed,
    S10 office core wall 0,
    Wall,
    office ext wall Metal framed walls,
    S10 office core,
    Outdoors,
    ,
    SunExposed,
    WindExposed,
    ,
    ,
    4.36999999987893,
    0.5,
    37.134,
    4.36999999987893,
    0.5,
    33.008,
    4.5999999998603,
    -2.01000000000931,
    33.008,
    4.5999999998603,
    -2.01000000000931,
    37.134;

  BuildingSurface:Detailed,
    S10 office core wall 1,
    Wall,
    office ext wall Metal framed walls,
    S10 office core,
    Outdoors,
    ,
    SunExposed,
    WindExposed,
    ,
    ,
    4.5999999998603,
    -2.01000000000931,
    37.134,
    4.5999999998603,
    -2.01000000000931,
    33.008,
    0.389999999897555,
    -2.69000000006054,
    33.008,
    0.389999999897555,
    -2.69000000006054,
    37.134;

  BuildingSurface:Detailed,
    S10 office core wall 2,
    Wall,
    office ext wall Metal framed walls,
    S10 office core,
    Outdoors,
    ,
    SunExposed,
    WindExposed,
    ,
    ,
    0.389999999897555,
    -2.69000000006054,
    37.134,
    0.389999999897555,
    -2.69000000006054,
    33.008,
    4.53999999980442,
    -32.3000000000466,
    33.008,
    4.53999999980442,
    -32.3000000000466,
    37.134;

  BuildingSurface:Detailed,
    S10 office core wall 3,
    Wall,
    office ext wall Metal framed walls,
    S10 office core,
    Outdoors,
    ,
    SunExposed,
    WindExposed,
    ,
    ,
    4.53999999980442,
    -32.3000000000466,
    37.134,
    4.53999999980442,
    -32.3000000000466,
    33.008,
    64.3199999998324,
    -23.9400000000605,
    33.008,
    64.3199999998324,
    -23.9400000000605,
    37.134;

  BuildingSurface:Detailed,
    S10 office core wall 4,
    Wall,
    office ext wall Metal framed walls,
    S10 office core,
    Outdoors,
    ,
    SunExposed,
    WindExposed,
    ,
    ,
    64.3199999998324,
    -23.9400000000605,
    37.134,
    64.3199999998324,
    -23.9400000000605,
    33.008,
    60.1699999999255,
    5.56999999994878,
    33.008,
    60.1699999999255,
    5.56999999994878,
    37.134;

  BuildingSurface:Detailed,
    S10 office core wall 5,
    Wall,
    office ext wall Metal framed walls,
    S10 office core,
    Outdoors,
    ,
    SunExposed,
    WindExposed,
    ,
    ,
    60.1699999999255,
    5.56999999994878,
    37.134,
    60.1699999999255,
    5.56999999994878,
    33.008,
    55.6899999999441,
    4.80999999993946,
    33.008,
    55.6899999999441,
    4.80999999993946,
    37.134;

  BuildingSurface:Detailed,
    S10 office core wall 6,
    Wall,
    office ext wall Metal framed walls,
    S10 office core,
    Outdoors,
    ,
    SunExposed,
    WindExposed,
    ,
    ,
    55.6899999999441,
    4.80999999993946,
    37.134,
    55.6899999999441,
    4.80999999993946,
    33.008,
    55.3899999998976,
    7.78000000002794,
    33.008,
    55.3899999998976,
    7.78000000002794,
    37.134;

  BuildingSurface:Detailed,
    S10 office core wall 7,
    Wall,
    office ext wall Metal framed walls,
    S10 office core,
    Outdoors,
    ,
    SunExposed,
    WindExposed,
    ,
    ,
    55.3899999998976,
    7.78000000002794,
    37.134,
    55.3899999998976,
    7.78000000002794,
    33.008,
    4.36999999987893,
    0.5,
    33.008,
    4.36999999987893,
    0.5,
    37.134;

  BuildingSurface:Detailed,
    S11 office core floor,
    Floor,
    office int floor Metal framed walls,
    S11 office core,
    Surface,
    S10 office core roof,
    NoSun,
    NoWind,
    ,
    ,
    4.5999999998603,
    -2.01000000000931,
    37.134,
    4.36999999987893,
    0.5,
    37.134,
    55.3899999998976,
    7.78000000002794,
    37.134,
    55.6899999999441,
    4.80999999993946,
    37.134,
    60.1699999999255,
    5.56999999994878,
    37.134,
    64.3199999998324,
    -23.9400000000605,
    37.134,
    4.53999999980442,
    -32.3000000000466,
    37.134,
    0.389999999897555,
    -2.69000000006054,
    37.134;

  BuildingSurface:Detailed,
    S11 office core roof,
    Ceiling,
    office int floor Metal framed walls Reversed,
    S11 office core,
    Surface,
    S12 office core floor,
    NoSun,
    NoWind,
    ,
    ,
    4.36999999987893,
    0.5,
    41.26,
    4.5999999998603,
    -2.01000000000931,
    41.26,
    0.389999999897555,
    -2.69000000006054,
    41.26,
    4.53999999980442,
    -32.3000000000466,
    41.26,
    64.3199999998324,
    -23.9400000000605,
    41.26,
    60.1699999999255,
    5.56999999994878,
    41.26,
    55.6899999999441,
    4.80999999993946,
    41.26,
    55.3899999998976,
    7.78000000002794,
    41.26;

  BuildingSurface:Detailed,
    S11 office core wall 0,
    Wall,
    office ext wall Metal framed walls,
    S11 office core,
    Outdoors,
    ,
    SunExposed,
    WindExposed,
    ,
    ,
    4.36999999987893,
    0.5,
    41.26,
    4.36999999987893,
    0.5,
    37.134,
    4.5999999998603,
    -2.01000000000931,
    37.134,
    4.5999999998603,
    -2.01000000000931,
    41.26;

  BuildingSurface:Detailed,
    S11 office core wall 1,
    Wall,
    office ext wall Metal framed walls,
    S11 office core,
    Outdoors,
    ,
    SunExposed,
    WindExposed,
    ,
    ,
    4.5999999998603,
    -2.01000000000931,
    41.26,
    4.5999999998603,
    -2.01000000000931,
    37.134,
    0.389999999897555,
    -2.69000000006054,
    37.134,
    0.389999999897555,
    -2.69000000006054,
    41.26;

  BuildingSurface:Detailed,
    S11 office core wall 2,
    Wall,
    office ext wall Metal framed walls,
    S11 office core,
    Outdoors,
    ,
    SunExposed,
    WindExposed,
    ,
    ,
    0.389999999897555,
    -2.69000000006054,
    41.26,
    0.389999999897555,
    -2.69000000006054,
    37.134,
    4.53999999980442,
    -32.3000000000466,
    37.134,
    4.53999999980442,
    -32.3000000000466,
    41.26;

  BuildingSurface:Detailed,
    S11 office core wall 3,
    Wall,
    office ext wall Metal framed walls,
    S11 office core,
    Outdoors,
    ,
    SunExposed,
    WindExposed,
    ,
    ,
    4.53999999980442,
    -32.3000000000466,
    41.26,
    4.53999999980442,
    -32.3000000000466,
    37.134,
    64.3199999998324,
    -23.9400000000605,
    37.134,
    64.3199999998324,
    -23.9400000000605,
    41.26;

  BuildingSurface:Detailed,
    S11 office core wall 4,
    Wall,
    office ext wall Metal framed walls,
    S11 office core,
    Outdoors,
    ,
    SunExposed,
    WindExposed,
    ,
    ,
    64.3199999998324,
    -23.9400000000605,
    41.26,
    64.3199999998324,
    -23.9400000000605,
    37.134,
    60.1699999999255,
    5.56999999994878,
    37.134,
    60.1699999999255,
    5.56999999994878,
    41.26;

  BuildingSurface:Detailed,
    S11 office core wall 5,
    Wall,
    office ext wall Metal framed walls,
    S11 office core,
    Outdoors,
    ,
    SunExposed,
    WindExposed,
    ,
    ,
    60.1699999999255,
    5.56999999994878,
    41.26,
    60.1699999999255,
    5.56999999994878,
    37.134,
    55.6899999999441,
    4.80999999993946,
    37.134,
    55.6899999999441,
    4.80999999993946,
    41.26;

  BuildingSurface:Detailed,
    S11 office core wall 6,
    Wall,
    office ext wall Metal framed walls,
    S11 office core,
    Outdoors,
    ,
    SunExposed,
    WindExposed,
    ,
    ,
    55.6899999999441,
    4.80999999993946,
    41.26,
    55.6899999999441,
    4.80999999993946,
    37.134,
    55.3899999998976,
    7.78000000002794,
    37.134,
    55.3899999998976,
    7.78000000002794,
    41.26;

  BuildingSurface:Detailed,
    S11 office core wall 7,
    Wall,
    office ext wall Metal framed walls,
    S11 office core,
    Outdoors,
    ,
    SunExposed,
    WindExposed,
    ,
    ,
    55.3899999998976,
    7.78000000002794,
    41.26,
    55.3899999998976,
    7.78000000002794,
    37.134,
    4.36999999987893,
    0.5,
    37.134,
    4.36999999987893,
    0.5,
    41.26;

  BuildingSurface:Detailed,
    S12 office core floor,
    Floor,
    office int floor Metal framed walls,
    S12 office core,
    Surface,
    S11 office core roof,
    NoSun,
    NoWind,
    ,
    ,
    4.5999999998603,
    -2.01000000000931,
    41.26,
    4.36999999987893,
    0.5,
    41.26,
    55.3899999998976,
    7.78000000002794,
    41.26,
    55.6899999999441,
    4.80999999993946,
    41.26,
    60.1699999999255,
    5.56999999994878,
    41.26,
    64.3199999998324,
    -23.9400000000605,
    41.26,
    4.53999999980442,
    -32.3000000000466,
    41.26,
    0.389999999897555,
    -2.69000000006054,
    41.26;

  BuildingSurface:Detailed,
    S12 office core roof,
    Ceiling,
    office int floor Metal framed walls Reversed,
    S12 office core,
    Surface,
    S13 office core floor,
    NoSun,
    NoWind,
    ,
    ,
    4.36999999987893,
    0.5,
    45.386,
    4.5999999998603,
    -2.01000000000931,
    45.386,
    0.389999999897555,
    -2.69000000006054,
    45.386,
    4.53999999980442,
    -32.3000000000466,
    45.386,
    64.3199999998324,
    -23.9400000000605,
    45.386,
    60.1699999999255,
    5.56999999994878,
    45.386,
    55.6899999999441,
    4.80999999993946,
    45.386,
    55.3899999998976,
    7.78000000002794,
    45.386;

  BuildingSurface:Detailed,
    S12 office core wall 0,
    Wall,
    office ext wall Metal framed walls,
    S12 office core,
    Outdoors,
    ,
    SunExposed,
    WindExposed,
    ,
    ,
    4.36999999987893,
    0.5,
    45.386,
    4.36999999987893,
    0.5,
    41.26,
    4.5999999998603,
    -2.01000000000931,
    41.26,
    4.5999999998603,
    -2.01000000000931,
    45.386;

  BuildingSurface:Detailed,
    S12 office core wall 1,
    Wall,
    office ext wall Metal framed walls,
    S12 office core,
    Outdoors,
    ,
    SunExposed,
    WindExposed,
    ,
    ,
    4.5999999998603,
    -2.01000000000931,
    45.386,
    4.5999999998603,
    -2.01000000000931,
    41.26,
    0.389999999897555,
    -2.69000000006054,
    41.26,
    0.389999999897555,
    -2.69000000006054,
    45.386;

  BuildingSurface:Detailed,
    S12 office core wall 2,
    Wall,
    office ext wall Metal framed walls,
    S12 office core,
    Outdoors,
    ,
    SunExposed,
    WindExposed,
    ,
    ,
    0.389999999897555,
    -2.69000000006054,
    45.386,
    0.389999999897555,
    -2.69000000006054,
    41.26,
    4.53999999980442,
    -32.3000000000466,
    41.26,
    4.53999999980442,
    -32.3000000000466,
    45.386;

  BuildingSurface:Detailed,
    S12 office core wall 3,
    Wall,
    office ext wall Metal framed walls,
    S12 office core,
    Outdoors,
    ,
    SunExposed,
    WindExposed,
    ,
    ,
    4.53999999980442,
    -32.3000000000466,
    45.386,
    4.53999999980442,
    -32.3000000000466,
    41.26,
    64.3199999998324,
    -23.9400000000605,
    41.26,
    64.3199999998324,
    -23.9400000000605,
    45.386;

  BuildingSurface:Detailed,
    S12 office core wall 4,
    Wall,
    office ext wall Metal framed walls,
    S12 office core,
    Outdoors,
    ,
    SunExposed,
    WindExposed,
    ,
    ,
    64.3199999998324,
    -23.9400000000605,
    45.386,
    64.3199999998324,
    -23.9400000000605,
    41.26,
    60.1699999999255,
    5.56999999994878,
    41.26,
    60.1699999999255,
    5.56999999994878,
    45.386;

  BuildingSurface:Detailed,
    S12 office core wall 5,
    Wall,
    office ext wall Metal framed walls,
    S12 office core,
    Outdoors,
    ,
    SunExposed,
    WindExposed,
    ,
    ,
    60.1699999999255,
    5.56999999994878,
    45.386,
    60.1699999999255,
    5.56999999994878,
    41.26,
    55.6899999999441,
    4.80999999993946,
    41.26,
    55.6899999999441,
    4.80999999993946,
    45.386;

  BuildingSurface:Detailed,
    S12 office core wall 6,
    Wall,
    office ext wall Metal framed walls,
    S12 office core,
    Outdoors,
    ,
    SunExposed,
    WindExposed,
    ,
    ,
    55.6899999999441,
    4.80999999993946,
    45.386,
    55.6899999999441,
    4.80999999993946,
    41.26,
    55.3899999998976,
    7.78000000002794,
    41.26,
    55.3899999998976,
    7.78000000002794,
    45.386;

  BuildingSurface:Detailed,
    S12 office core wall 7,
    Wall,
    office ext wall Metal framed walls,
    S12 office core,
    Outdoors,
    ,
    SunExposed,
    WindExposed,
    ,
    ,
    55.3899999998976,
    7.78000000002794,
    45.386,
    55.3899999998976,
    7.78000000002794,
    41.26,
    4.36999999987893,
    0.5,
    41.26,
    4.36999999987893,
    0.5,
    45.386;

  BuildingSurface:Detailed,
    S13 office core floor,
    Floor,
    office int floor Metal framed walls,
    S13 office core,
    Surface,
    S12 office core roof,
    NoSun,
    NoWind,
    ,
    ,
    4.5999999998603,
    -2.01000000000931,
    45.386,
    4.36999999987893,
    0.5,
    45.386,
    55.3899999998976,
    7.78000000002794,
    45.386,
    55.6899999999441,
    4.80999999993946,
    45.386,
    60.1699999999255,
    5.56999999994878,
    45.386,
    64.3199999998324,
    -23.9400000000605,
    45.386,
    4.53999999980442,
    -32.3000000000466,
    45.386,
    0.389999999897555,
    -2.69000000006054,
    45.386;

  BuildingSurface:Detailed,
    S13 office core roof,
    Ceiling,
    office int floor Metal framed walls Reversed,
    S13 office core,
    Surface,
    S14 office core floor,
    NoSun,
    NoWind,
    ,
    ,
    4.36999999987893,
    0.5,
    49.512,
    4.5999999998603,
    -2.01000000000931,
    49.512,
    0.389999999897555,
    -2.69000000006054,
    49.512,
    4.53999999980442,
    -32.3000000000466,
    49.512,
    64.3199999998324,
    -23.9400000000605,
    49.512,
    60.1699999999255,
    5.56999999994878,
    49.512,
    55.6899999999441,
    4.80999999993946,
    49.512,
    55.3899999998976,
    7.78000000002794,
    49.512;

  BuildingSurface:Detailed,
    S13 office core wall 0,
    Wall,
    office ext wall Metal framed walls,
    S13 office core,
    Outdoors,
    ,
    SunExposed,
    WindExposed,
    ,
    ,
    4.36999999987893,
    0.5,
    49.512,
    4.36999999987893,
    0.5,
    45.386,
    4.5999999998603,
    -2.01000000000931,
    45.386,
    4.5999999998603,
    -2.01000000000931,
    49.512;

  BuildingSurface:Detailed,
    S13 office core wall 1,
    Wall,
    office ext wall Metal framed walls,
    S13 office core,
    Outdoors,
    ,
    SunExposed,
    WindExposed,
    ,
    ,
    4.5999999998603,
    -2.01000000000931,
    49.512,
    4.5999999998603,
    -2.01000000000931,
    45.386,
    0.389999999897555,
    -2.69000000006054,
    45.386,
    0.389999999897555,
    -2.69000000006054,
    49.512;

  BuildingSurface:Detailed,
    S13 office core wall 2,
    Wall,
    office ext wall Metal framed walls,
    S13 office core,
    Outdoors,
    ,
    SunExposed,
    WindExposed,
    ,
    ,
    0.389999999897555,
    -2.69000000006054,
    49.512,
    0.389999999897555,
    -2.69000000006054,
    45.386,
    4.53999999980442,
    -32.3000000000466,
    45.386,
    4.53999999980442,
    -32.3000000000466,
    49.512;

  BuildingSurface:Detailed,
    S13 office core wall 3,
    Wall,
    office ext wall Metal framed walls,
    S13 office core,
    Outdoors,
    ,
    SunExposed,
    WindExposed,
    ,
    ,
    4.53999999980442,
    -32.3000000000466,
    49.512,
    4.53999999980442,
    -32.3000000000466,
    45.386,
    64.3199999998324,
    -23.9400000000605,
    45.386,
    64.3199999998324,
    -23.9400000000605,
    49.512;

  BuildingSurface:Detailed,
    S13 office core wall 4,
    Wall,
    office ext wall Metal framed walls,
    S13 office core,
    Outdoors,
    ,
    SunExposed,
    WindExposed,
    ,
    ,
    64.3199999998324,
    -23.9400000000605,
    49.512,
    64.3199999998324,
    -23.9400000000605,
    45.386,
    60.1699999999255,
    5.56999999994878,
    45.386,
    60.1699999999255,
    5.56999999994878,
    49.512;

  BuildingSurface:Detailed,
    S13 office core wall 5,
    Wall,
    office ext wall Metal framed walls,
    S13 office core,
    Outdoors,
    ,
    SunExposed,
    WindExposed,
    ,
    ,
    60.1699999999255,
    5.56999999994878,
    49.512,
    60.1699999999255,
    5.56999999994878,
    45.386,
    55.6899999999441,
    4.80999999993946,
    45.386,
    55.6899999999441,
    4.80999999993946,
    49.512;

  BuildingSurface:Detailed,
    S13 office core wall 6,
    Wall,
    office ext wall Metal framed walls,
    S13 office core,
    Outdoors,
    ,
    SunExposed,
    WindExposed,
    ,
    ,
    55.6899999999441,
    4.80999999993946,
    49.512,
    55.6899999999441,
    4.80999999993946,
    45.386,
    55.3899999998976,
    7.78000000002794,
    45.386,
    55.3899999998976,
    7.78000000002794,
    49.512;

  BuildingSurface:Detailed,
    S13 office core wall 7,
    Wall,
    office ext wall Metal framed walls,
    S13 office core,
    Outdoors,
    ,
    SunExposed,
    WindExposed,
    ,
    ,
    55.3899999998976,
    7.78000000002794,
    49.512,
    55.3899999998976,
    7.78000000002794,
    45.386,
    4.36999999987893,
    0.5,
    45.386,
    4.36999999987893,
    0.5,
    49.512;

  BuildingSurface:Detailed,
    S14 office core floor,
    Floor,
    office int floor Metal framed walls,
    S14 office core,
    Surface,
    S13 office core roof,
    NoSun,
    NoWind,
    ,
    ,
    4.5999999998603,
    -2.01000000000931,
    49.512,
    4.36999999987893,
    0.5,
    49.512,
    55.3899999998976,
    7.78000000002794,
    49.512,
    55.6899999999441,
    4.80999999993946,
    49.512,
    60.1699999999255,
    5.56999999994878,
    49.512,
    64.3199999998324,
    -23.9400000000605,
    49.512,
    4.53999999980442,
    -32.3000000000466,
    49.512,
    0.389999999897555,
    -2.69000000006054,
    49.512;

  BuildingSurface:Detailed,
    S14 office core roof,
    Ceiling,
    office int floor Metal framed walls Reversed,
    S14 office core,
    Surface,
    S15 office core floor,
    NoSun,
    NoWind,
    ,
    ,
    4.36999999987893,
    0.5,
    53.638,
    4.5999999998603,
    -2.01000000000931,
    53.638,
    0.389999999897555,
    -2.69000000006054,
    53.638,
    4.53999999980442,
    -32.3000000000466,
    53.638,
    64.3199999998324,
    -23.9400000000605,
    53.638,
    60.1699999999255,
    5.56999999994878,
    53.638,
    55.6899999999441,
    4.80999999993946,
    53.638,
    55.3899999998976,
    7.78000000002794,
    53.638;

  BuildingSurface:Detailed,
    S14 office core wall 0,
    Wall,
    office ext wall Metal framed walls,
    S14 office core,
    Outdoors,
    ,
    SunExposed,
    WindExposed,
    ,
    ,
    4.36999999987893,
    0.5,
    53.638,
    4.36999999987893,
    0.5,
    49.512,
    4.5999999998603,
    -2.01000000000931,
    49.512,
    4.5999999998603,
    -2.01000000000931,
    53.638;

  BuildingSurface:Detailed,
    S14 office core wall 1,
    Wall,
    office ext wall Metal framed walls,
    S14 office core,
    Outdoors,
    ,
    SunExposed,
    WindExposed,
    ,
    ,
    4.5999999998603,
    -2.01000000000931,
    53.638,
    4.5999999998603,
    -2.01000000000931,
    49.512,
    0.389999999897555,
    -2.69000000006054,
    49.512,
    0.389999999897555,
    -2.69000000006054,
    53.638;

  BuildingSurface:Detailed,
    S14 office core wall 2,
    Wall,
    office ext wall Metal framed walls,
    S14 office core,
    Outdoors,
    ,
    SunExposed,
    WindExposed,
    ,
    ,
    0.389999999897555,
    -2.69000000006054,
    53.638,
    0.389999999897555,
    -2.69000000006054,
    49.512,
    4.53999999980442,
    -32.3000000000466,
    49.512,
    4.53999999980442,
    -32.3000000000466,
    53.638;

  BuildingSurface:Detailed,
    S14 office core wall 3,
    Wall,
    office ext wall Metal framed walls,
    S14 office core,
    Outdoors,
    ,
    SunExposed,
    WindExposed,
    ,
    ,
    4.53999999980442,
    -32.3000000000466,
    53.638,
    4.53999999980442,
    -32.3000000000466,
    49.512,
    64.3199999998324,
    -23.9400000000605,
    49.512,
    64.3199999998324,
    -23.9400000000605,
    53.638;

  BuildingSurface:Detailed,
    S14 office core wall 4,
    Wall,
    office ext wall Metal framed walls,
    S14 office core,
    Outdoors,
    ,
    SunExposed,
    WindExposed,
    ,
    ,
    64.3199999998324,
    -23.9400000000605,
    53.638,
    64.3199999998324,
    -23.9400000000605,
    49.512,
    60.1699999999255,
    5.56999999994878,
    49.512,
    60.1699999999255,
    5.56999999994878,
    53.638;

  BuildingSurface:Detailed,
    S14 office core wall 5,
    Wall,
    office ext wall Metal framed walls,
    S14 office core,
    Outdoors,
    ,
    SunExposed,
    WindExposed,
    ,
    ,
    60.1699999999255,
    5.56999999994878,
    53.638,
    60.1699999999255,
    5.56999999994878,
    49.512,
    55.6899999999441,
    4.80999999993946,
    49.512,
    55.6899999999441,
    4.80999999993946,
    53.638;

  BuildingSurface:Detailed,
    S14 office core wall 6,
    Wall,
    office ext wall Metal framed walls,
    S14 office core,
    Outdoors,
    ,
    SunExposed,
    WindExposed,
    ,
    ,
    55.6899999999441,
    4.80999999993946,
    53.638,
    55.6899999999441,
    4.80999999993946,
    49.512,
    55.3899999998976,
    7.78000000002794,
    49.512,
    55.3899999998976,
    7.78000000002794,
    53.638;

  BuildingSurface:Detailed,
    S14 office core wall 7,
    Wall,
    office ext wall Metal framed walls,
    S14 office core,
    Outdoors,
    ,
    SunExposed,
    WindExposed,
    ,
    ,
    55.3899999998976,
    7.78000000002794,
    53.638,
    55.3899999998976,
    7.78000000002794,
    49.512,
    4.36999999987893,
    0.5,
    49.512,
    4.36999999987893,
    0.5,
    53.638;

  BuildingSurface:Detailed,
    S15 office core floor,
    Floor,
    office int floor Metal framed walls,
    S15 office core,
    Surface,
    S14 office core roof,
    NoSun,
    NoWind,
    ,
    ,
    4.5999999998603,
    -2.01000000000931,
    53.638,
    4.36999999987893,
    0.5,
    53.638,
    55.3899999998976,
    7.78000000002794,
    53.638,
    55.6899999999441,
    4.80999999993946,
    53.638,
    60.1699999999255,
    5.56999999994878,
    53.638,
    64.3199999998324,
    -23.9400000000605,
    53.638,
    4.53999999980442,
    -32.3000000000466,
    53.638,
    0.389999999897555,
    -2.69000000006054,
    53.638;

  BuildingSurface:Detailed,
    S15 office core roof,
    Ceiling,
    office int floor Metal framed walls Reversed,
    S15 office core,
    Surface,
    S16 office core floor,
    NoSun,
    NoWind,
    ,
    ,
    4.36999999987893,
    0.5,
    57.764,
    4.5999999998603,
    -2.01000000000931,
    57.764,
    0.389999999897555,
    -2.69000000006054,
    57.764,
    4.53999999980442,
    -32.3000000000466,
    57.764,
    64.3199999998324,
    -23.9400000000605,
    57.764,
    60.1699999999255,
    5.56999999994878,
    57.764,
    55.6899999999441,
    4.80999999993946,
    57.764,
    55.3899999998976,
    7.78000000002794,
    57.764;

  BuildingSurface:Detailed,
    S15 office core wall 0,
    Wall,
    office ext wall Metal framed walls,
    S15 office core,
    Outdoors,
    ,
    SunExposed,
    WindExposed,
    ,
    ,
    4.36999999987893,
    0.5,
    57.764,
    4.36999999987893,
    0.5,
    53.638,
    4.5999999998603,
    -2.01000000000931,
    53.638,
    4.5999999998603,
    -2.01000000000931,
    57.764;

  BuildingSurface:Detailed,
    S15 office core wall 1,
    Wall,
    office ext wall Metal framed walls,
    S15 office core,
    Outdoors,
    ,
    SunExposed,
    WindExposed,
    ,
    ,
    4.5999999998603,
    -2.01000000000931,
    57.764,
    4.5999999998603,
    -2.01000000000931,
    53.638,
    0.389999999897555,
    -2.69000000006054,
    53.638,
    0.389999999897555,
    -2.69000000006054,
    57.764;

  BuildingSurface:Detailed,
    S15 office core wall 2,
    Wall,
    office ext wall Metal framed walls,
    S15 office core,
    Outdoors,
    ,
    SunExposed,
    WindExposed,
    ,
    ,
    0.389999999897555,
    -2.69000000006054,
    57.764,
    0.389999999897555,
    -2.69000000006054,
    53.638,
    4.53999999980442,
    -32.3000000000466,
    53.638,
    4.53999999980442,
    -32.3000000000466,
    57.764;

  BuildingSurface:Detailed,
    S15 office core wall 3,
    Wall,
    office ext wall Metal framed walls,
    S15 office core,
    Outdoors,
    ,
    SunExposed,
    WindExposed,
    ,
    ,
    4.53999999980442,
    -32.3000000000466,
    57.764,
    4.53999999980442,
    -32.3000000000466,
    53.638,
    64.3199999998324,
    -23.9400000000605,
    53.638,
    64.3199999998324,
    -23.9400000000605,
    57.764;

  BuildingSurface:Detailed,
    S15 office core wall 4,
    Wall,
    office ext wall Metal framed walls,
    S15 office core,
    Outdoors,
    ,
    SunExposed,
    WindExposed,
    ,
    ,
    64.3199999998324,
    -23.9400000000605,
    57.764,
    64.3199999998324,
    -23.9400000000605,
    53.638,
    60.1699999999255,
    5.56999999994878,
    53.638,
    60.1699999999255,
    5.56999999994878,
    57.764;

  BuildingSurface:Detailed,
    S15 office core wall 5,
    Wall,
    office ext wall Metal framed walls,
    S15 office core,
    Outdoors,
    ,
    SunExposed,
    WindExposed,
    ,
    ,
    60.1699999999255,
    5.56999999994878,
    57.764,
    60.1699999999255,
    5.56999999994878,
    53.638,
    55.6899999999441,
    4.80999999993946,
    53.638,
    55.6899999999441,
    4.80999999993946,
    57.764;

  BuildingSurface:Detailed,
    S15 office core wall 6,
    Wall,
    office ext wall Metal framed walls,
    S15 office core,
    Outdoors,
    ,
    SunExposed,
    WindExposed,
    ,
    ,
    55.6899999999441,
    4.80999999993946,
    57.764,
    55.6899999999441,
    4.80999999993946,
    53.638,
    55.3899999998976,
    7.78000000002794,
    53.638,
    55.3899999998976,
    7.78000000002794,
    57.764;

  BuildingSurface:Detailed,
    S15 office core wall 7,
    Wall,
    office ext wall Metal framed walls,
    S15 office core,
    Outdoors,
    ,
    SunExposed,
    WindExposed,
    ,
    ,
    55.3899999998976,
    7.78000000002794,
    57.764,
    55.3899999998976,
    7.78000000002794,
    53.638,
    4.36999999987893,
    0.5,
    53.638,
    4.36999999987893,
    0.5,
    57.764;

  BuildingSurface:Detailed,
    S16 office core floor,
    Floor,
    office int floor Metal framed walls,
    S16 office core,
    Surface,
    S15 office core roof,
    NoSun,
    NoWind,
    ,
    ,
    4.5999999998603,
    -2.01000000000931,
    57.764,
    4.36999999987893,
    0.5,
    57.764,
    55.3899999998976,
    7.78000000002794,
    57.764,
    55.6899999999441,
    4.80999999993946,
    57.764,
    60.1699999999255,
    5.56999999994878,
    57.764,
    64.3199999998324,
    -23.9400000000605,
    57.764,
    4.53999999980442,
    -32.3000000000466,
    57.764,
    0.389999999897555,
    -2.69000000006054,
    57.764;

  BuildingSurface:Detailed,
    S16 office core roof,
    Ceiling,
    office int floor Metal framed walls Reversed,
    S16 office core,
    Surface,
    S17 office core floor,
    NoSun,
    NoWind,
    ,
    ,
    4.36999999987893,
    0.5,
    61.89,
    4.5999999998603,
    -2.01000000000931,
    61.89,
    0.389999999897555,
    -2.69000000006054,
    61.89,
    4.53999999980442,
    -32.3000000000466,
    61.89,
    64.3199999998324,
    -23.9400000000605,
    61.89,
    60.1699999999255,
    5.56999999994878,
    61.89,
    55.6899999999441,
    4.80999999993946,
    61.89,
    55.3899999998976,
    7.78000000002794,
    61.89;

  BuildingSurface:Detailed,
    S16 office core wall 0,
    Wall,
    office ext wall Metal framed walls,
    S16 office core,
    Outdoors,
    ,
    SunExposed,
    WindExposed,
    ,
    ,
    4.36999999987893,
    0.5,
    61.89,
    4.36999999987893,
    0.5,
    57.764,
    4.5999999998603,
    -2.01000000000931,
    57.764,
    4.5999999998603,
    -2.01000000000931,
    61.89;

  BuildingSurface:Detailed,
    S16 office core wall 1,
    Wall,
    office ext wall Metal framed walls,
    S16 office core,
    Outdoors,
    ,
    SunExposed,
    WindExposed,
    ,
    ,
    4.5999999998603,
    -2.01000000000931,
    61.89,
    4.5999999998603,
    -2.01000000000931,
    57.764,
    0.389999999897555,
    -2.69000000006054,
    57.764,
    0.389999999897555,
    -2.69000000006054,
    61.89;

  BuildingSurface:Detailed,
    S16 office core wall 2,
    Wall,
    office ext wall Metal framed walls,
    S16 office core,
    Outdoors,
    ,
    SunExposed,
    WindExposed,
    ,
    ,
    0.389999999897555,
    -2.69000000006054,
    61.89,
    0.389999999897555,
    -2.69000000006054,
    57.764,
    4.53999999980442,
    -32.3000000000466,
    57.764,
    4.53999999980442,
    -32.3000000000466,
    61.89;

  BuildingSurface:Detailed,
    S16 office core wall 3,
    Wall,
    office ext wall Metal framed walls,
    S16 office core,
    Outdoors,
    ,
    SunExposed,
    WindExposed,
    ,
    ,
    4.53999999980442,
    -32.3000000000466,
    61.89,
    4.53999999980442,
    -32.3000000000466,
    57.764,
    64.3199999998324,
    -23.9400000000605,
    57.764,
    64.3199999998324,
    -23.9400000000605,
    61.89;

  BuildingSurface:Detailed,
    S16 office core wall 4,
    Wall,
    office ext wall Metal framed walls,
    S16 office core,
    Outdoors,
    ,
    SunExposed,
    WindExposed,
    ,
    ,
    64.3199999998324,
    -23.9400000000605,
    61.89,
    64.3199999998324,
    -23.9400000000605,
    57.764,
    60.1699999999255,
    5.56999999994878,
    57.764,
    60.1699999999255,
    5.56999999994878,
    61.89;

  BuildingSurface:Detailed,
    S16 office core wall 5,
    Wall,
    office ext wall Metal framed walls,
    S16 office core,
    Outdoors,
    ,
    SunExposed,
    WindExposed,
    ,
    ,
    60.1699999999255,
    5.56999999994878,
    61.89,
    60.1699999999255,
    5.56999999994878,
    57.764,
    55.6899999999441,
    4.80999999993946,
    57.764,
    55.6899999999441,
    4.80999999993946,
    61.89;

  BuildingSurface:Detailed,
    S16 office core wall 6,
    Wall,
    office ext wall Metal framed walls,
    S16 office core,
    Outdoors,
    ,
    SunExposed,
    WindExposed,
    ,
    ,
    55.6899999999441,
    4.80999999993946,
    61.89,
    55.6899999999441,
    4.80999999993946,
    57.764,
    55.3899999998976,
    7.78000000002794,
    57.764,
    55.3899999998976,
    7.78000000002794,
    61.89;

  BuildingSurface:Detailed,
    S16 office core wall 7,
    Wall,
    office ext wall Metal framed walls,
    S16 office core,
    Outdoors,
    ,
    SunExposed,
    WindExposed,
    ,
    ,
    55.3899999998976,
    7.78000000002794,
    61.89,
    55.3899999998976,
    7.78000000002794,
    57.764,
    4.36999999987893,
    0.5,
    57.764,
    4.36999999987893,
    0.5,
    61.89;

  BuildingSurface:Detailed,
    S17 office core floor,
    Floor,
    office int floor Metal framed walls,
    S17 office core,
    Surface,
    S16 office core roof,
    NoSun,
    NoWind,
    ,
    ,
    4.5999999998603,
    -2.01000000000931,
    61.89,
    4.36999999987893,
    0.5,
    61.89,
    55.3899999998976,
    7.78000000002794,
    61.89,
    55.6899999999441,
    4.80999999993946,
    61.89,
    60.1699999999255,
    5.56999999994878,
    61.89,
    64.3199999998324,
    -23.9400000000605,
    61.89,
    4.53999999980442,
    -32.3000000000466,
    61.89,
    0.389999999897555,
    -2.69000000006054,
    61.89;

  BuildingSurface:Detailed,
    S17 office core roof,
    Ceiling,
    office int floor Metal framed walls Reversed,
    S17 office core,
    Surface,
    S18 office core floor,
    NoSun,
    NoWind,
    ,
    ,
    4.36999999987893,
    0.5,
    66.016,
    4.5999999998603,
    -2.01000000000931,
    66.016,
    0.389999999897555,
    -2.69000000006054,
    66.016,
    4.53999999980442,
    -32.3000000000466,
    66.016,
    64.3199999998324,
    -23.9400000000605,
    66.016,
    60.1699999999255,
    5.56999999994878,
    66.016,
    55.6899999999441,
    4.80999999993946,
    66.016,
    55.3899999998976,
    7.78000000002794,
    66.016;

  BuildingSurface:Detailed,
    S17 office core wall 0,
    Wall,
    office ext wall Metal framed walls,
    S17 office core,
    Outdoors,
    ,
    SunExposed,
    WindExposed,
    ,
    ,
    4.36999999987893,
    0.5,
    66.016,
    4.36999999987893,
    0.5,
    61.89,
    4.5999999998603,
    -2.01000000000931,
    61.89,
    4.5999999998603,
    -2.01000000000931,
    66.016;

  BuildingSurface:Detailed,
    S17 office core wall 1,
    Wall,
    office ext wall Metal framed walls,
    S17 office core,
    Outdoors,
    ,
    SunExposed,
    WindExposed,
    ,
    ,
    4.5999999998603,
    -2.01000000000931,
    66.016,
    4.5999999998603,
    -2.01000000000931,
    61.89,
    0.389999999897555,
    -2.69000000006054,
    61.89,
    0.389999999897555,
    -2.69000000006054,
    66.016;

  BuildingSurface:Detailed,
    S17 office core wall 2,
    Wall,
    office ext wall Metal framed walls,
    S17 office core,
    Outdoors,
    ,
    SunExposed,
    WindExposed,
    ,
    ,
    0.389999999897555,
    -2.69000000006054,
    66.016,
    0.389999999897555,
    -2.69000000006054,
    61.89,
    4.53999999980442,
    -32.3000000000466,
    61.89,
    4.53999999980442,
    -32.3000000000466,
    66.016;

  BuildingSurface:Detailed,
    S17 office core wall 3,
    Wall,
    office ext wall Metal framed walls,
    S17 office core,
    Outdoors,
    ,
    SunExposed,
    WindExposed,
    ,
    ,
    4.53999999980442,
    -32.3000000000466,
    66.016,
    4.53999999980442,
    -32.3000000000466,
    61.89,
    64.3199999998324,
    -23.9400000000605,
    61.89,
    64.3199999998324,
    -23.9400000000605,
    66.016;

  BuildingSurface:Detailed,
    S17 office core wall 4,
    Wall,
    office ext wall Metal framed walls,
    S17 office core,
    Outdoors,
    ,
    SunExposed,
    WindExposed,
    ,
    ,
    64.3199999998324,
    -23.9400000000605,
    66.016,
    64.3199999998324,
    -23.9400000000605,
    61.89,
    60.1699999999255,
    5.56999999994878,
    61.89,
    60.1699999999255,
    5.56999999994878,
    66.016;

  BuildingSurface:Detailed,
    S17 office core wall 5,
    Wall,
    office ext wall Metal framed walls,
    S17 office core,
    Outdoors,
    ,
    SunExposed,
    WindExposed,
    ,
    ,
    60.1699999999255,
    5.56999999994878,
    66.016,
    60.1699999999255,
    5.56999999994878,
    61.89,
    55.6899999999441,
    4.80999999993946,
    61.89,
    55.6899999999441,
    4.80999999993946,
    66.016;

  BuildingSurface:Detailed,
    S17 office core wall 6,
    Wall,
    office ext wall Metal framed walls,
    S17 office core,
    Outdoors,
    ,
    SunExposed,
    WindExposed,
    ,
    ,
    55.6899999999441,
    4.80999999993946,
    66.016,
    55.6899999999441,
    4.80999999993946,
    61.89,
    55.3899999998976,
    7.78000000002794,
    61.89,
    55.3899999998976,
    7.78000000002794,
    66.016;

  BuildingSurface:Detailed,
    S17 office core wall 7,
    Wall,
    office ext wall Metal framed walls,
    S17 office core,
    Outdoors,
    ,
    SunExposed,
    WindExposed,
    ,
    ,
    55.3899999998976,
    7.78000000002794,
    66.016,
    55.3899999998976,
    7.78000000002794,
    61.89,
    4.36999999987893,
    0.5,
    61.89,
    4.36999999987893,
    0.5,
    66.016;

  BuildingSurface:Detailed,
    S18 office core floor,
    Floor,
    office int floor Metal framed walls,
    S18 office core,
    Surface,
    S17 office core roof,
    NoSun,
    NoWind,
    ,
    ,
    4.5999999998603,
    -2.01000000000931,
    66.016,
    4.36999999987893,
    0.5,
    66.016,
    55.3899999998976,
    7.78000000002794,
    66.016,
    55.6899999999441,
    4.80999999993946,
    66.016,
    60.1699999999255,
    5.56999999994878,
    66.016,
    64.3199999998324,
    -23.9400000000605,
    66.016,
    4.53999999980442,
    -32.3000000000466,
    66.016,
    0.389999999897555,
    -2.69000000006054,
    66.016;

  BuildingSurface:Detailed,
    S18 office core roof,
    Ceiling,
    office int floor Metal framed walls Reversed,
    S18 office core,
    Surface,
    S19 office core floor,
    NoSun,
    NoWind,
    ,
    ,
    4.36999999987893,
    0.5,
    70.142,
    4.5999999998603,
    -2.01000000000931,
    70.142,
    0.389999999897555,
    -2.69000000006054,
    70.142,
    4.53999999980442,
    -32.3000000000466,
    70.142,
    64.3199999998324,
    -23.9400000000605,
    70.142,
    60.1699999999255,
    5.56999999994878,
    70.142,
    55.6899999999441,
    4.80999999993946,
    70.142,
    55.3899999998976,
    7.78000000002794,
    70.142;

  BuildingSurface:Detailed,
    S18 office core wall 0,
    Wall,
    office ext wall Metal framed walls,
    S18 office core,
    Outdoors,
    ,
    SunExposed,
    WindExposed,
    ,
    ,
    4.36999999987893,
    0.5,
    70.142,
    4.36999999987893,
    0.5,
    66.016,
    4.5999999998603,
    -2.01000000000931,
    66.016,
    4.5999999998603,
    -2.01000000000931,
    70.142;

  BuildingSurface:Detailed,
    S18 office core wall 1,
    Wall,
    office ext wall Metal framed walls,
    S18 office core,
    Outdoors,
    ,
    SunExposed,
    WindExposed,
    ,
    ,
    4.5999999998603,
    -2.01000000000931,
    70.142,
    4.5999999998603,
    -2.01000000000931,
    66.016,
    0.389999999897555,
    -2.69000000006054,
    66.016,
    0.389999999897555,
    -2.69000000006054,
    70.142;

  BuildingSurface:Detailed,
    S18 office core wall 2,
    Wall,
    office ext wall Metal framed walls,
    S18 office core,
    Outdoors,
    ,
    SunExposed,
    WindExposed,
    ,
    ,
    0.389999999897555,
    -2.69000000006054,
    70.142,
    0.389999999897555,
    -2.69000000006054,
    66.016,
    4.53999999980442,
    -32.3000000000466,
    66.016,
    4.53999999980442,
    -32.3000000000466,
    70.142;

  BuildingSurface:Detailed,
    S18 office core wall 3,
    Wall,
    office ext wall Metal framed walls,
    S18 office core,
    Outdoors,
    ,
    SunExposed,
    WindExposed,
    ,
    ,
    4.53999999980442,
    -32.3000000000466,
    70.142,
    4.53999999980442,
    -32.3000000000466,
    66.016,
    64.3199999998324,
    -23.9400000000605,
    66.016,
    64.3199999998324,
    -23.9400000000605,
    70.142;

  BuildingSurface:Detailed,
    S18 office core wall 4,
    Wall,
    office ext wall Metal framed walls,
    S18 office core,
    Outdoors,
    ,
    SunExposed,
    WindExposed,
    ,
    ,
    64.3199999998324,
    -23.9400000000605,
    70.142,
    64.3199999998324,
    -23.9400000000605,
    66.016,
    60.1699999999255,
    5.56999999994878,
    66.016,
    60.1699999999255,
    5.56999999994878,
    70.142;

  BuildingSurface:Detailed,
    S18 office core wall 5,
    Wall,
    office ext wall Metal framed walls,
    S18 office core,
    Outdoors,
    ,
    SunExposed,
    WindExposed,
    ,
    ,
    60.1699999999255,
    5.56999999994878,
    70.142,
    60.1699999999255,
    5.56999999994878,
    66.016,
    55.6899999999441,
    4.80999999993946,
    66.016,
    55.6899999999441,
    4.80999999993946,
    70.142;

  BuildingSurface:Detailed,
    S18 office core wall 6,
    Wall,
    office ext wall Metal framed walls,
    S18 office core,
    Outdoors,
    ,
    SunExposed,
    WindExposed,
    ,
    ,
    55.6899999999441,
    4.80999999993946,
    70.142,
    55.6899999999441,
    4.80999999993946,
    66.016,
    55.3899999998976,
    7.78000000002794,
    66.016,
    55.3899999998976,
    7.78000000002794,
    70.142;

  BuildingSurface:Detailed,
    S18 office core wall 7,
    Wall,
    office ext wall Metal framed walls,
    S18 office core,
    Outdoors,
    ,
    SunExposed,
    WindExposed,
    ,
    ,
    55.3899999998976,
    7.78000000002794,
    70.142,
    55.3899999998976,
    7.78000000002794,
    66.016,
    4.36999999987893,
    0.5,
    66.016,
    4.36999999987893,
    0.5,
    70.142;

  BuildingSurface:Detailed,
    S19 office core floor,
    Floor,
    office int floor Metal framed walls,
    S19 office core,
    Surface,
    S18 office core roof,
    NoSun,
    NoWind,
    ,
    ,
    4.5999999998603,
    -2.01000000000931,
    70.142,
    4.36999999987893,
    0.5,
    70.142,
    55.3899999998976,
    7.78000000002794,
    70.142,
    55.6899999999441,
    4.80999999993946,
    70.142,
    60.1699999999255,
    5.56999999994878,
    70.142,
    64.3199999998324,
    -23.9400000000605,
    70.142,
    4.53999999980442,
    -32.3000000000466,
    70.142,
    0.389999999897555,
    -2.69000000006054,
    70.142;

  BuildingSurface:Detailed,
    S19 office core roof,
    Ceiling,
    office int floor Metal framed walls Reversed,
    S19 office core,
    Surface,
    S20 office core floor,
    NoSun,
    NoWind,
    ,
    ,
    4.36999999987893,
    0.5,
    74.268,
    4.5999999998603,
    -2.01000000000931,
    74.268,
    0.389999999897555,
    -2.69000000006054,
    74.268,
    4.53999999980442,
    -32.3000000000466,
    74.268,
    64.3199999998324,
    -23.9400000000605,
    74.268,
    60.1699999999255,
    5.56999999994878,
    74.268,
    55.6899999999441,
    4.80999999993946,
    74.268,
    55.3899999998976,
    7.78000000002794,
    74.268;

  BuildingSurface:Detailed,
    S19 office core wall 0,
    Wall,
    office ext wall Metal framed walls,
    S19 office core,
    Outdoors,
    ,
    SunExposed,
    WindExposed,
    ,
    ,
    4.36999999987893,
    0.5,
    74.268,
    4.36999999987893,
    0.5,
    70.142,
    4.5999999998603,
    -2.01000000000931,
    70.142,
    4.5999999998603,
    -2.01000000000931,
    74.268;

  BuildingSurface:Detailed,
    S19 office core wall 1,
    Wall,
    office ext wall Metal framed walls,
    S19 office core,
    Outdoors,
    ,
    SunExposed,
    WindExposed,
    ,
    ,
    4.5999999998603,
    -2.01000000000931,
    74.268,
    4.5999999998603,
    -2.01000000000931,
    70.142,
    0.389999999897555,
    -2.69000000006054,
    70.142,
    0.389999999897555,
    -2.69000000006054,
    74.268;

  BuildingSurface:Detailed,
    S19 office core wall 2,
    Wall,
    office ext wall Metal framed walls,
    S19 office core,
    Outdoors,
    ,
    SunExposed,
    WindExposed,
    ,
    ,
    0.389999999897555,
    -2.69000000006054,
    74.268,
    0.389999999897555,
    -2.69000000006054,
    70.142,
    4.53999999980442,
    -32.3000000000466,
    70.142,
    4.53999999980442,
    -32.3000000000466,
    74.268;

  BuildingSurface:Detailed,
    S19 office core wall 3,
    Wall,
    office ext wall Metal framed walls,
    S19 office core,
    Outdoors,
    ,
    SunExposed,
    WindExposed,
    ,
    ,
    4.53999999980442,
    -32.3000000000466,
    74.268,
    4.53999999980442,
    -32.3000000000466,
    70.142,
    64.3199999998324,
    -23.9400000000605,
    70.142,
    64.3199999998324,
    -23.9400000000605,
    74.268;

  BuildingSurface:Detailed,
    S19 office core wall 4,
    Wall,
    office ext wall Metal framed walls,
    S19 office core,
    Outdoors,
    ,
    SunExposed,
    WindExposed,
    ,
    ,
    64.3199999998324,
    -23.9400000000605,
    74.268,
    64.3199999998324,
    -23.9400000000605,
    70.142,
    60.1699999999255,
    5.56999999994878,
    70.142,
    60.1699999999255,
    5.56999999994878,
    74.268;

  BuildingSurface:Detailed,
    S19 office core wall 5,
    Wall,
    office ext wall Metal framed walls,
    S19 office core,
    Outdoors,
    ,
    SunExposed,
    WindExposed,
    ,
    ,
    60.1699999999255,
    5.56999999994878,
    74.268,
    60.1699999999255,
    5.56999999994878,
    70.142,
    55.6899999999441,
    4.80999999993946,
    70.142,
    55.6899999999441,
    4.80999999993946,
    74.268;

  BuildingSurface:Detailed,
    S19 office core wall 6,
    Wall,
    office ext wall Metal framed walls,
    S19 office core,
    Outdoors,
    ,
    SunExposed,
    WindExposed,
    ,
    ,
    55.6899999999441,
    4.80999999993946,
    74.268,
    55.6899999999441,
    4.80999999993946,
    70.142,
    55.3899999998976,
    7.78000000002794,
    70.142,
    55.3899999998976,
    7.78000000002794,
    74.268;

  BuildingSurface:Detailed,
    S19 office core wall 7,
    Wall,
    office ext wall Metal framed walls,
    S19 office core,
    Outdoors,
    ,
    SunExposed,
    WindExposed,
    ,
    ,
    55.3899999998976,
    7.78000000002794,
    74.268,
    55.3899999998976,
    7.78000000002794,
    70.142,
    4.36999999987893,
    0.5,
    70.142,
    4.36999999987893,
    0.5,
    74.268;

  BuildingSurface:Detailed,
    S2 office core floor,
    Floor,
    ext wall Adiabatic Construction,
    S2 office core,
    Adiabatic,
    ,
    NoSun,
    NoWind,
    ,
    ,
    4.5999999998603,
    -2.01000000000931,
    0,
    4.36999999987893,
    0.5,
    0,
    55.3899999998976,
    7.78000000002794,
    0,
    55.6899999999441,
    4.80999999993946,
    0,
    60.1699999999255,
    5.56999999994878,
    0,
    64.3199999998324,
    -23.9400000000605,
    0,
    4.53999999980442,
    -32.3000000000466,
    0,
    0.389999999897555,
    -2.69000000006054,
    0;

  BuildingSurface:Detailed,
    S2 office core roof,
    Ceiling,
    office int floor Metal framed walls Reversed,
    S2 office core,
    Surface,
    S3 office core floor,
    NoSun,
    NoWind,
    ,
    ,
    4.36999999987893,
    0.5,
    4.126,
    4.5999999998603,
    -2.01000000000931,
    4.126,
    0.389999999897555,
    -2.69000000006054,
    4.126,
    4.53999999980442,
    -32.3000000000466,
    4.126,
    64.3199999998324,
    -23.9400000000605,
    4.126,
    60.1699999999255,
    5.56999999994878,
    4.126,
    55.6899999999441,
    4.80999999993946,
    4.126,
    55.3899999998976,
    7.78000000002794,
    4.126;

  BuildingSurface:Detailed,
    S2 office core wall 0,
    Wall,
    office ext wall Metal framed walls,
    S2 office core,
    Outdoors,
    ,
    SunExposed,
    WindExposed,
    ,
    ,
    4.36999999987893,
    0.5,
    4.126,
    4.36999999987893,
    0.5,
    0,
    4.5999999998603,
    -2.01000000000931,
    0,
    4.5999999998603,
    -2.01000000000931,
    4.126;

  BuildingSurface:Detailed,
    S2 office core wall 1,
    Wall,
    office ext wall Metal framed walls,
    S2 office core,
    Outdoors,
    ,
    SunExposed,
    WindExposed,
    ,
    ,
    4.5999999998603,
    -2.01000000000931,
    4.126,
    4.5999999998603,
    -2.01000000000931,
    0,
    0.389999999897555,
    -2.69000000006054,
    0,
    0.389999999897555,
    -2.69000000006054,
    4.126;

  BuildingSurface:Detailed,
    S2 office core wall 2,
    Wall,
    office ext wall Metal framed walls,
    S2 office core,
    Outdoors,
    ,
    SunExposed,
    WindExposed,
    ,
    ,
    0.389999999897555,
    -2.69000000006054,
    4.126,
    0.389999999897555,
    -2.69000000006054,
    0,
    4.53999999980442,
    -32.3000000000466,
    0,
    4.53999999980442,
    -32.3000000000466,
    4.126;

  BuildingSurface:Detailed,
    S2 office core wall 3,
    Wall,
    office ext wall Metal framed walls,
    S2 office core,
    Outdoors,
    ,
    SunExposed,
    WindExposed,
    ,
    ,
    4.53999999980442,
    -32.3000000000466,
    4.126,
    4.53999999980442,
    -32.3000000000466,
    0,
    64.3199999998324,
    -23.9400000000605,
    0,
    64.3199999998324,
    -23.9400000000605,
    4.126;

  BuildingSurface:Detailed,
    S2 office core wall 4,
    Wall,
    office ext wall Metal framed walls,
    S2 office core,
    Outdoors,
    ,
    SunExposed,
    WindExposed,
    ,
    ,
    64.3199999998324,
    -23.9400000000605,
    4.126,
    64.3199999998324,
    -23.9400000000605,
    0,
    60.1699999999255,
    5.56999999994878,
    0,
    60.1699999999255,
    5.56999999994878,
    4.126;

  BuildingSurface:Detailed,
    S2 office core wall 5,
    Wall,
    office ext wall Metal framed walls,
    S2 office core,
    Outdoors,
    ,
    SunExposed,
    WindExposed,
    ,
    ,
    60.1699999999255,
    5.56999999994878,
    4.126,
    60.1699999999255,
    5.56999999994878,
    0,
    55.6899999999441,
    4.80999999993946,
    0,
    55.6899999999441,
    4.80999999993946,
    4.126;

  BuildingSurface:Detailed,
    S2 office core wall 6,
    Wall,
    office ext wall Metal framed walls,
    S2 office core,
    Outdoors,
    ,
    SunExposed,
    WindExposed,
    ,
    ,
    55.6899999999441,
    4.80999999993946,
    4.126,
    55.6899999999441,
    4.80999999993946,
    0,
    55.3899999998976,
    7.78000000002794,
    0,
    55.3899999998976,
    7.78000000002794,
    4.126;

  BuildingSurface:Detailed,
    S2 office core wall 7,
    Wall,
    office ext wall Metal framed walls,
    S2 office core,
    Outdoors,
    ,
    SunExposed,
    WindExposed,
    ,
    ,
    55.3899999998976,
    7.78000000002794,
    4.126,
    55.3899999998976,
    7.78000000002794,
    0,
    4.36999999987893,
    0.5,
    0,
    4.36999999987893,
    0.5,
    4.126;

  BuildingSurface:Detailed,
    S20 office core floor,
    Floor,
    office int floor Metal framed walls,
    S20 office core,
    Surface,
    S19 office core roof,
    NoSun,
    NoWind,
    ,
    ,
    4.5999999998603,
    -2.01000000000931,
    74.268,
    4.36999999987893,
    0.5,
    74.268,
    55.3899999998976,
    7.78000000002794,
    74.268,
    55.6899999999441,
    4.80999999993946,
    74.268,
    60.1699999999255,
    5.56999999994878,
    74.268,
    64.3199999998324,
    -23.9400000000605,
    74.268,
    4.53999999980442,
    -32.3000000000466,
    74.268,
    0.389999999897555,
    -2.69000000006054,
    74.268;

  BuildingSurface:Detailed,
    S20 office core roof,
    Roof,
    office roof Metal roof,
    S20 office core,
    Outdoors,
    ,
    SunExposed,
    WindExposed,
    ,
    ,
    4.36999999987893,
    0.5,
    78.394,
    4.5999999998603,
    -2.01000000000931,
    78.394,
    0.389999999897555,
    -2.69000000006054,
    78.394,
    4.53999999980442,
    -32.3000000000466,
    78.394,
    64.3199999998324,
    -23.9400000000605,
    78.394,
    60.1699999999255,
    5.56999999994878,
    78.394,
    55.6899999999441,
    4.80999999993946,
    78.394,
    55.3899999998976,
    7.78000000002794,
    78.394;

  BuildingSurface:Detailed,
    S20 office core wall 0,
    Wall,
    office ext wall Metal framed walls,
    S20 office core,
    Outdoors,
    ,
    SunExposed,
    WindExposed,
    ,
    ,
    4.36999999987893,
    0.5,
    78.394,
    4.36999999987893,
    0.5,
    74.268,
    4.5999999998603,
    -2.01000000000931,
    74.268,
    4.5999999998603,
    -2.01000000000931,
    78.394;

  BuildingSurface:Detailed,
    S20 office core wall 1,
    Wall,
    office ext wall Metal framed walls,
    S20 office core,
    Outdoors,
    ,
    SunExposed,
    WindExposed,
    ,
    ,
    4.5999999998603,
    -2.01000000000931,
    78.394,
    4.5999999998603,
    -2.01000000000931,
    74.268,
    0.389999999897555,
    -2.69000000006054,
    74.268,
    0.389999999897555,
    -2.69000000006054,
    78.394;

  BuildingSurface:Detailed,
    S20 office core wall 2,
    Wall,
    office ext wall Metal framed walls,
    S20 office core,
    Outdoors,
    ,
    SunExposed,
    WindExposed,
    ,
    ,
    0.389999999897555,
    -2.69000000006054,
    78.394,
    0.389999999897555,
    -2.69000000006054,
    74.268,
    4.53999999980442,
    -32.3000000000466,
    74.268,
    4.53999999980442,
    -32.3000000000466,
    78.394;

  BuildingSurface:Detailed,
    S20 office core wall 3,
    Wall,
    office ext wall Metal framed walls,
    S20 office core,
    Outdoors,
    ,
    SunExposed,
    WindExposed,
    ,
    ,
    4.53999999980442,
    -32.3000000000466,
    78.394,
    4.53999999980442,
    -32.3000000000466,
    74.268,
    64.3199999998324,
    -23.9400000000605,
    74.268,
    64.3199999998324,
    -23.9400000000605,
    78.394;

  BuildingSurface:Detailed,
    S20 office core wall 4,
    Wall,
    office ext wall Metal framed walls,
    S20 office core,
    Outdoors,
    ,
    SunExposed,
    WindExposed,
    ,
    ,
    64.3199999998324,
    -23.9400000000605,
    78.394,
    64.3199999998324,
    -23.9400000000605,
    74.268,
    60.1699999999255,
    5.56999999994878,
    74.268,
    60.1699999999255,
    5.56999999994878,
    78.394;

  BuildingSurface:Detailed,
    S20 office core wall 5,
    Wall,
    office ext wall Metal framed walls,
    S20 office core,
    Outdoors,
    ,
    SunExposed,
    WindExposed,
    ,
    ,
    60.1699999999255,
    5.56999999994878,
    78.394,
    60.1699999999255,
    5.56999999994878,
    74.268,
    55.6899999999441,
    4.80999999993946,
    74.268,
    55.6899999999441,
    4.80999999993946,
    78.394;

  BuildingSurface:Detailed,
    S20 office core wall 6,
    Wall,
    office ext wall Metal framed walls,
    S20 office core,
    Outdoors,
    ,
    SunExposed,
    WindExposed,
    ,
    ,
    55.6899999999441,
    4.80999999993946,
    78.394,
    55.6899999999441,
    4.80999999993946,
    74.268,
    55.3899999998976,
    7.78000000002794,
    74.268,
    55.3899999998976,
    7.78000000002794,
    78.394;

  BuildingSurface:Detailed,
    S20 office core wall 7,
    Wall,
    office ext wall Metal framed walls,
    S20 office core,
    Outdoors,
    ,
    SunExposed,
    WindExposed,
    ,
    ,
    55.3899999998976,
    7.78000000002794,
    78.394,
    55.3899999998976,
    7.78000000002794,
    74.268,
    4.36999999987893,
    0.5,
    74.268,
    4.36999999987893,
    0.5,
    78.394;

  BuildingSurface:Detailed,
    S3 office core floor,
    Floor,
    office int floor Metal framed walls,
    S3 office core,
    Surface,
    S2 office core roof,
    NoSun,
    NoWind,
    ,
    ,
    4.5999999998603,
    -2.01000000000931,
    4.126,
    4.36999999987893,
    0.5,
    4.126,
    55.3899999998976,
    7.78000000002794,
    4.126,
    55.6899999999441,
    4.80999999993946,
    4.126,
    60.1699999999255,
    5.56999999994878,
    4.126,
    64.3199999998324,
    -23.9400000000605,
    4.126,
    4.53999999980442,
    -32.3000000000466,
    4.126,
    0.389999999897555,
    -2.69000000006054,
    4.126;

  BuildingSurface:Detailed,
    S3 office core roof,
    Ceiling,
    office int floor Metal framed walls Reversed,
    S3 office core,
    Surface,
    S4 office core floor,
    NoSun,
    NoWind,
    ,
    ,
    4.36999999987893,
    0.5,
    8.252,
    4.5999999998603,
    -2.01000000000931,
    8.252,
    0.389999999897555,
    -2.69000000006054,
    8.252,
    4.53999999980442,
    -32.3000000000466,
    8.252,
    64.3199999998324,
    -23.9400000000605,
    8.252,
    60.1699999999255,
    5.56999999994878,
    8.252,
    55.6899999999441,
    4.80999999993946,
    8.252,
    55.3899999998976,
    7.78000000002794,
    8.252;

  BuildingSurface:Detailed,
    S3 office core wall 0,
    Wall,
    office ext wall Metal framed walls,
    S3 office core,
    Outdoors,
    ,
    SunExposed,
    WindExposed,
    ,
    ,
    4.36999999987893,
    0.5,
    8.252,
    4.36999999987893,
    0.5,
    4.126,
    4.5999999998603,
    -2.01000000000931,
    4.126,
    4.5999999998603,
    -2.01000000000931,
    8.252;

  BuildingSurface:Detailed,
    S3 office core wall 1,
    Wall,
    office ext wall Metal framed walls,
    S3 office core,
    Outdoors,
    ,
    SunExposed,
    WindExposed,
    ,
    ,
    4.5999999998603,
    -2.01000000000931,
    8.252,
    4.5999999998603,
    -2.01000000000931,
    4.126,
    0.389999999897555,
    -2.69000000006054,
    4.126,
    0.389999999897555,
    -2.69000000006054,
    8.252;

  BuildingSurface:Detailed,
    S3 office core wall 2,
    Wall,
    office ext wall Metal framed walls,
    S3 office core,
    Outdoors,
    ,
    SunExposed,
    WindExposed,
    ,
    ,
    0.389999999897555,
    -2.69000000006054,
    8.252,
    0.389999999897555,
    -2.69000000006054,
    4.126,
    4.53999999980442,
    -32.3000000000466,
    4.126,
    4.53999999980442,
    -32.3000000000466,
    8.252;

  BuildingSurface:Detailed,
    S3 office core wall 3,
    Wall,
    office ext wall Metal framed walls,
    S3 office core,
    Outdoors,
    ,
    SunExposed,
    WindExposed,
    ,
    ,
    4.53999999980442,
    -32.3000000000466,
    8.252,
    4.53999999980442,
    -32.3000000000466,
    4.126,
    64.3199999998324,
    -23.9400000000605,
    4.126,
    64.3199999998324,
    -23.9400000000605,
    8.252;

  BuildingSurface:Detailed,
    S3 office core wall 4,
    Wall,
    office ext wall Metal framed walls,
    S3 office core,
    Outdoors,
    ,
    SunExposed,
    WindExposed,
    ,
    ,
    64.3199999998324,
    -23.9400000000605,
    8.252,
    64.3199999998324,
    -23.9400000000605,
    4.126,
    60.1699999999255,
    5.56999999994878,
    4.126,
    60.1699999999255,
    5.56999999994878,
    8.252;

  BuildingSurface:Detailed,
    S3 office core wall 5,
    Wall,
    office ext wall Metal framed walls,
    S3 office core,
    Outdoors,
    ,
    SunExposed,
    WindExposed,
    ,
    ,
    60.1699999999255,
    5.56999999994878,
    8.252,
    60.1699999999255,
    5.56999999994878,
    4.126,
    55.6899999999441,
    4.80999999993946,
    4.126,
    55.6899999999441,
    4.80999999993946,
    8.252;

  BuildingSurface:Detailed,
    S3 office core wall 6,
    Wall,
    office ext wall Metal framed walls,
    S3 office core,
    Outdoors,
    ,
    SunExposed,
    WindExposed,
    ,
    ,
    55.6899999999441,
    4.80999999993946,
    8.252,
    55.6899999999441,
    4.80999999993946,
    4.126,
    55.3899999998976,
    7.78000000002794,
    4.126,
    55.3899999998976,
    7.78000000002794,
    8.252;

  BuildingSurface:Detailed,
    S3 office core wall 7,
    Wall,
    office ext wall Metal framed walls,
    S3 office core,
    Outdoors,
    ,
    SunExposed,
    WindExposed,
    ,
    ,
    55.3899999998976,
    7.78000000002794,
    8.252,
    55.3899999998976,
    7.78000000002794,
    4.126,
    4.36999999987893,
    0.5,
    4.126,
    4.36999999987893,
    0.5,
    8.252;

  BuildingSurface:Detailed,
    S4 office core floor,
    Floor,
    office int floor Metal framed walls,
    S4 office core,
    Surface,
    S3 office core roof,
    NoSun,
    NoWind,
    ,
    ,
    4.5999999998603,
    -2.01000000000931,
    8.252,
    4.36999999987893,
    0.5,
    8.252,
    55.3899999998976,
    7.78000000002794,
    8.252,
    55.6899999999441,
    4.80999999993946,
    8.252,
    60.1699999999255,
    5.56999999994878,
    8.252,
    64.3199999998324,
    -23.9400000000605,
    8.252,
    4.53999999980442,
    -32.3000000000466,
    8.252,
    0.389999999897555,
    -2.69000000006054,
    8.252;

  BuildingSurface:Detailed,
    S4 office core roof,
    Ceiling,
    office int floor Metal framed walls Reversed,
    S4 office core,
    Surface,
    S5 office core floor,
    NoSun,
    NoWind,
    ,
    ,
    4.36999999987893,
    0.5,
    12.378,
    4.5999999998603,
    -2.01000000000931,
    12.378,
    0.389999999897555,
    -2.69000000006054,
    12.378,
    4.53999999980442,
    -32.3000000000466,
    12.378,
    64.3199999998324,
    -23.9400000000605,
    12.378,
    60.1699999999255,
    5.56999999994878,
    12.378,
    55.6899999999441,
    4.80999999993946,
    12.378,
    55.3899999998976,
    7.78000000002794,
    12.378;

  BuildingSurface:Detailed,
    S4 office core wall 0,
    Wall,
    office ext wall Metal framed walls,
    S4 office core,
    Outdoors,
    ,
    SunExposed,
    WindExposed,
    ,
    ,
    4.36999999987893,
    0.5,
    12.378,
    4.36999999987893,
    0.5,
    8.252,
    4.5999999998603,
    -2.01000000000931,
    8.252,
    4.5999999998603,
    -2.01000000000931,
    12.378;

  BuildingSurface:Detailed,
    S4 office core wall 1,
    Wall,
    office ext wall Metal framed walls,
    S4 office core,
    Outdoors,
    ,
    SunExposed,
    WindExposed,
    ,
    ,
    4.5999999998603,
    -2.01000000000931,
    12.378,
    4.5999999998603,
    -2.01000000000931,
    8.252,
    0.389999999897555,
    -2.69000000006054,
    8.252,
    0.389999999897555,
    -2.69000000006054,
    12.378;

  BuildingSurface:Detailed,
    S4 office core wall 2,
    Wall,
    office ext wall Metal framed walls,
    S4 office core,
    Outdoors,
    ,
    SunExposed,
    WindExposed,
    ,
    ,
    0.389999999897555,
    -2.69000000006054,
    12.378,
    0.389999999897555,
    -2.69000000006054,
    8.252,
    4.53999999980442,
    -32.3000000000466,
    8.252,
    4.53999999980442,
    -32.3000000000466,
    12.378;

  BuildingSurface:Detailed,
    S4 office core wall 3,
    Wall,
    office ext wall Metal framed walls,
    S4 office core,
    Outdoors,
    ,
    SunExposed,
    WindExposed,
    ,
    ,
    4.53999999980442,
    -32.3000000000466,
    12.378,
    4.53999999980442,
    -32.3000000000466,
    8.252,
    64.3199999998324,
    -23.9400000000605,
    8.252,
    64.3199999998324,
    -23.9400000000605,
    12.378;

  BuildingSurface:Detailed,
    S4 office core wall 4,
    Wall,
    office ext wall Metal framed walls,
    S4 office core,
    Outdoors,
    ,
    SunExposed,
    WindExposed,
    ,
    ,
    64.3199999998324,
    -23.9400000000605,
    12.378,
    64.3199999998324,
    -23.9400000000605,
    8.252,
    60.1699999999255,
    5.56999999994878,
    8.252,
    60.1699999999255,
    5.56999999994878,
    12.378;

  BuildingSurface:Detailed,
    S4 office core wall 5,
    Wall,
    office ext wall Metal framed walls,
    S4 office core,
    Outdoors,
    ,
    SunExposed,
    WindExposed,
    ,
    ,
    60.1699999999255,
    5.56999999994878,
    12.378,
    60.1699999999255,
    5.56999999994878,
    8.252,
    55.6899999999441,
    4.80999999993946,
    8.252,
    55.6899999999441,
    4.80999999993946,
    12.378;

  BuildingSurface:Detailed,
    S4 office core wall 6,
    Wall,
    office ext wall Metal framed walls,
    S4 office core,
    Outdoors,
    ,
    SunExposed,
    WindExposed,
    ,
    ,
    55.6899999999441,
    4.80999999993946,
    12.378,
    55.6899999999441,
    4.80999999993946,
    8.252,
    55.3899999998976,
    7.78000000002794,
    8.252,
    55.3899999998976,
    7.78000000002794,
    12.378;

  BuildingSurface:Detailed,
    S4 office core wall 7,
    Wall,
    office ext wall Metal framed walls,
    S4 office core,
    Outdoors,
    ,
    SunExposed,
    WindExposed,
    ,
    ,
    55.3899999998976,
    7.78000000002794,
    12.378,
    55.3899999998976,
    7.78000000002794,
    8.252,
    4.36999999987893,
    0.5,
    8.252,
    4.36999999987893,
    0.5,
    12.378;

  BuildingSurface:Detailed,
    S5 office core floor,
    Floor,
    office int floor Metal framed walls,
    S5 office core,
    Surface,
    S4 office core roof,
    NoSun,
    NoWind,
    ,
    ,
    4.5999999998603,
    -2.01000000000931,
    12.378,
    4.36999999987893,
    0.5,
    12.378,
    55.3899999998976,
    7.78000000002794,
    12.378,
    55.6899999999441,
    4.80999999993946,
    12.378,
    60.1699999999255,
    5.56999999994878,
    12.378,
    64.3199999998324,
    -23.9400000000605,
    12.378,
    4.53999999980442,
    -32.3000000000466,
    12.378,
    0.389999999897555,
    -2.69000000006054,
    12.378;

  BuildingSurface:Detailed,
    S5 office core roof,
    Ceiling,
    office int floor Metal framed walls Reversed,
    S5 office core,
    Surface,
    S6 office core floor,
    NoSun,
    NoWind,
    ,
    ,
    4.36999999987893,
    0.5,
    16.504,
    4.5999999998603,
    -2.01000000000931,
    16.504,
    0.389999999897555,
    -2.69000000006054,
    16.504,
    4.53999999980442,
    -32.3000000000466,
    16.504,
    64.3199999998324,
    -23.9400000000605,
    16.504,
    60.1699999999255,
    5.56999999994878,
    16.504,
    55.6899999999441,
    4.80999999993946,
    16.504,
    55.3899999998976,
    7.78000000002794,
    16.504;

  BuildingSurface:Detailed,
    S5 office core wall 0,
    Wall,
    office ext wall Metal framed walls,
    S5 office core,
    Outdoors,
    ,
    SunExposed,
    WindExposed,
    ,
    ,
    4.36999999987893,
    0.5,
    16.504,
    4.36999999987893,
    0.5,
    12.378,
    4.5999999998603,
    -2.01000000000931,
    12.378,
    4.5999999998603,
    -2.01000000000931,
    16.504;

  BuildingSurface:Detailed,
    S5 office core wall 1,
    Wall,
    office ext wall Metal framed walls,
    S5 office core,
    Outdoors,
    ,
    SunExposed,
    WindExposed,
    ,
    ,
    4.5999999998603,
    -2.01000000000931,
    16.504,
    4.5999999998603,
    -2.01000000000931,
    12.378,
    0.389999999897555,
    -2.69000000006054,
    12.378,
    0.389999999897555,
    -2.69000000006054,
    16.504;

  BuildingSurface:Detailed,
    S5 office core wall 2,
    Wall,
    office ext wall Metal framed walls,
    S5 office core,
    Outdoors,
    ,
    SunExposed,
    WindExposed,
    ,
    ,
    0.389999999897555,
    -2.69000000006054,
    16.504,
    0.389999999897555,
    -2.69000000006054,
    12.378,
    4.53999999980442,
    -32.3000000000466,
    12.378,
    4.53999999980442,
    -32.3000000000466,
    16.504;

  BuildingSurface:Detailed,
    S5 office core wall 3,
    Wall,
    office ext wall Metal framed walls,
    S5 office core,
    Outdoors,
    ,
    SunExposed,
    WindExposed,
    ,
    ,
    4.53999999980442,
    -32.3000000000466,
    16.504,
    4.53999999980442,
    -32.3000000000466,
    12.378,
    64.3199999998324,
    -23.9400000000605,
    12.378,
    64.3199999998324,
    -23.9400000000605,
    16.504;

  BuildingSurface:Detailed,
    S5 office core wall 4,
    Wall,
    office ext wall Metal framed walls,
    S5 office core,
    Outdoors,
    ,
    SunExposed,
    WindExposed,
    ,
    ,
    64.3199999998324,
    -23.9400000000605,
    16.504,
    64.3199999998324,
    -23.9400000000605,
    12.378,
    60.1699999999255,
    5.56999999994878,
    12.378,
    60.1699999999255,
    5.56999999994878,
    16.504;

  BuildingSurface:Detailed,
    S5 office core wall 5,
    Wall,
    office ext wall Metal framed walls,
    S5 office core,
    Outdoors,
    ,
    SunExposed,
    WindExposed,
    ,
    ,
    60.1699999999255,
    5.56999999994878,
    16.504,
    60.1699999999255,
    5.56999999994878,
    12.378,
    55.6899999999441,
    4.80999999993946,
    12.378,
    55.6899999999441,
    4.80999999993946,
    16.504;

  BuildingSurface:Detailed,
    S5 office core wall 6,
    Wall,
    office ext wall Metal framed walls,
    S5 office core,
    Outdoors,
    ,
    SunExposed,
    WindExposed,
    ,
    ,
    55.6899999999441,
    4.80999999993946,
    16.504,
    55.6899999999441,
    4.80999999993946,
    12.378,
    55.3899999998976,
    7.78000000002794,
    12.378,
    55.3899999998976,
    7.78000000002794,
    16.504;

  BuildingSurface:Detailed,
    S5 office core wall 7,
    Wall,
    office ext wall Metal framed walls,
    S5 office core,
    Outdoors,
    ,
    SunExposed,
    WindExposed,
    ,
    ,
    55.3899999998976,
    7.78000000002794,
    16.504,
    55.3899999998976,
    7.78000000002794,
    12.378,
    4.36999999987893,
    0.5,
    12.378,
    4.36999999987893,
    0.5,
    16.504;

  BuildingSurface:Detailed,
    S6 office core floor,
    Floor,
    office int floor Metal framed walls,
    S6 office core,
    Surface,
    S5 office core roof,
    NoSun,
    NoWind,
    ,
    ,
    4.5999999998603,
    -2.01000000000931,
    16.504,
    4.36999999987893,
    0.5,
    16.504,
    55.3899999998976,
    7.78000000002794,
    16.504,
    55.6899999999441,
    4.80999999993946,
    16.504,
    60.1699999999255,
    5.56999999994878,
    16.504,
    64.3199999998324,
    -23.9400000000605,
    16.504,
    4.53999999980442,
    -32.3000000000466,
    16.504,
    0.389999999897555,
    -2.69000000006054,
    16.504;

  BuildingSurface:Detailed,
    S6 office core roof,
    Ceiling,
    office int floor Metal framed walls Reversed,
    S6 office core,
    Surface,
    S7 office core floor,
    NoSun,
    NoWind,
    ,
    ,
    4.36999999987893,
    0.5,
    20.63,
    4.5999999998603,
    -2.01000000000931,
    20.63,
    0.389999999897555,
    -2.69000000006054,
    20.63,
    4.53999999980442,
    -32.3000000000466,
    20.63,
    64.3199999998324,
    -23.9400000000605,
    20.63,
    60.1699999999255,
    5.56999999994878,
    20.63,
    55.6899999999441,
    4.80999999993946,
    20.63,
    55.3899999998976,
    7.78000000002794,
    20.63;

  BuildingSurface:Detailed,
    S6 office core wall 0,
    Wall,
    office ext wall Metal framed walls,
    S6 office core,
    Outdoors,
    ,
    SunExposed,
    WindExposed,
    ,
    ,
    4.36999999987893,
    0.5,
    20.63,
    4.36999999987893,
    0.5,
    16.504,
    4.5999999998603,
    -2.01000000000931,
    16.504,
    4.5999999998603,
    -2.01000000000931,
    20.63;

  BuildingSurface:Detailed,
    S6 office core wall 1,
    Wall,
    office ext wall Metal framed walls,
    S6 office core,
    Outdoors,
    ,
    SunExposed,
    WindExposed,
    ,
    ,
    4.5999999998603,
    -2.01000000000931,
    20.63,
    4.5999999998603,
    -2.01000000000931,
    16.504,
    0.389999999897555,
    -2.69000000006054,
    16.504,
    0.389999999897555,
    -2.69000000006054,
    20.63;

  BuildingSurface:Detailed,
    S6 office core wall 2,
    Wall,
    office ext wall Metal framed walls,
    S6 office core,
    Outdoors,
    ,
    SunExposed,
    WindExposed,
    ,
    ,
    0.389999999897555,
    -2.69000000006054,
    20.63,
    0.389999999897555,
    -2.69000000006054,
    16.504,
    4.53999999980442,
    -32.3000000000466,
    16.504,
    4.53999999980442,
    -32.3000000000466,
    20.63;

  BuildingSurface:Detailed,
    S6 office core wall 3,
    Wall,
    office ext wall Metal framed walls,
    S6 office core,
    Outdoors,
    ,
    SunExposed,
    WindExposed,
    ,
    ,
    4.53999999980442,
    -32.3000000000466,
    20.63,
    4.53999999980442,
    -32.3000000000466,
    16.504,
    64.3199999998324,
    -23.9400000000605,
    16.504,
    64.3199999998324,
    -23.9400000000605,
    20.63;

  BuildingSurface:Detailed,
    S6 office core wall 4,
    Wall,
    office ext wall Metal framed walls,
    S6 office core,
    Outdoors,
    ,
    SunExposed,
    WindExposed,
    ,
    ,
    64.3199999998324,
    -23.9400000000605,
    20.63,
    64.3199999998324,
    -23.9400000000605,
    16.504,
    60.1699999999255,
    5.56999999994878,
    16.504,
    60.1699999999255,
    5.56999999994878,
    20.63;

  BuildingSurface:Detailed,
    S6 office core wall 5,
    Wall,
    office ext wall Metal framed walls,
    S6 office core,
    Outdoors,
    ,
    SunExposed,
    WindExposed,
    ,
    ,
    60.1699999999255,
    5.56999999994878,
    20.63,
    60.1699999999255,
    5.56999999994878,
    16.504,
    55.6899999999441,
    4.80999999993946,
    16.504,
    55.6899999999441,
    4.80999999993946,
    20.63;

  BuildingSurface:Detailed,
    S6 office core wall 6,
    Wall,
    office ext wall Metal framed walls,
    S6 office core,
    Outdoors,
    ,
    SunExposed,
    WindExposed,
    ,
    ,
    55.6899999999441,
    4.80999999993946,
    20.63,
    55.6899999999441,
    4.80999999993946,
    16.504,
    55.3899999998976,
    7.78000000002794,
    16.504,
    55.3899999998976,
    7.78000000002794,
    20.63;

  BuildingSurface:Detailed,
    S6 office core wall 7,
    Wall,
    office ext wall Metal framed walls,
    S6 office core,
    Outdoors,
    ,
    SunExposed,
    WindExposed,
    ,
    ,
    55.3899999998976,
    7.78000000002794,
    20.63,
    55.3899999998976,
    7.78000000002794,
    16.504,
    4.36999999987893,
    0.5,
    16.504,
    4.36999999987893,
    0.5,
    20.63;

  BuildingSurface:Detailed,
    S7 office core floor,
    Floor,
    office int floor Metal framed walls,
    S7 office core,
    Surface,
    S6 office core roof,
    NoSun,
    NoWind,
    ,
    ,
    4.5999999998603,
    -2.01000000000931,
    20.63,
    4.36999999987893,
    0.5,
    20.63,
    55.3899999998976,
    7.78000000002794,
    20.63,
    55.6899999999441,
    4.80999999993946,
    20.63,
    60.1699999999255,
    5.56999999994878,
    20.63,
    64.3199999998324,
    -23.9400000000605,
    20.63,
    4.53999999980442,
    -32.3000000000466,
    20.63,
    0.389999999897555,
    -2.69000000006054,
    20.63;

  BuildingSurface:Detailed,
    S7 office core roof,
    Ceiling,
    office int floor Metal framed walls Reversed,
    S7 office core,
    Surface,
    S8 office core floor,
    NoSun,
    NoWind,
    ,
    ,
    4.36999999987893,
    0.5,
    24.756,
    4.5999999998603,
    -2.01000000000931,
    24.756,
    0.389999999897555,
    -2.69000000006054,
    24.756,
    4.53999999980442,
    -32.3000000000466,
    24.756,
    64.3199999998324,
    -23.9400000000605,
    24.756,
    60.1699999999255,
    5.56999999994878,
    24.756,
    55.6899999999441,
    4.80999999993946,
    24.756,
    55.3899999998976,
    7.78000000002794,
    24.756;

  BuildingSurface:Detailed,
    S7 office core wall 0,
    Wall,
    office ext wall Metal framed walls,
    S7 office core,
    Outdoors,
    ,
    SunExposed,
    WindExposed,
    ,
    ,
    4.36999999987893,
    0.5,
    24.756,
    4.36999999987893,
    0.5,
    20.63,
    4.5999999998603,
    -2.01000000000931,
    20.63,
    4.5999999998603,
    -2.01000000000931,
    24.756;

  BuildingSurface:Detailed,
    S7 office core wall 1,
    Wall,
    office ext wall Metal framed walls,
    S7 office core,
    Outdoors,
    ,
    SunExposed,
    WindExposed,
    ,
    ,
    4.5999999998603,
    -2.01000000000931,
    24.756,
    4.5999999998603,
    -2.01000000000931,
    20.63,
    0.389999999897555,
    -2.69000000006054,
    20.63,
    0.389999999897555,
    -2.69000000006054,
    24.756;

  BuildingSurface:Detailed,
    S7 office core wall 2,
    Wall,
    office ext wall Metal framed walls,
    S7 office core,
    Outdoors,
    ,
    SunExposed,
    WindExposed,
    ,
    ,
    0.389999999897555,
    -2.69000000006054,
    24.756,
    0.389999999897555,
    -2.69000000006054,
    20.63,
    4.53999999980442,
    -32.3000000000466,
    20.63,
    4.53999999980442,
    -32.3000000000466,
    24.756;

  BuildingSurface:Detailed,
    S7 office core wall 3,
    Wall,
    office ext wall Metal framed walls,
    S7 office core,
    Outdoors,
    ,
    SunExposed,
    WindExposed,
    ,
    ,
    4.53999999980442,
    -32.3000000000466,
    24.756,
    4.53999999980442,
    -32.3000000000466,
    20.63,
    64.3199999998324,
    -23.9400000000605,
    20.63,
    64.3199999998324,
    -23.9400000000605,
    24.756;

  BuildingSurface:Detailed,
    S7 office core wall 4,
    Wall,
    office ext wall Metal framed walls,
    S7 office core,
    Outdoors,
    ,
    SunExposed,
    WindExposed,
    ,
    ,
    64.3199999998324,
    -23.9400000000605,
    24.756,
    64.3199999998324,
    -23.9400000000605,
    20.63,
    60.1699999999255,
    5.56999999994878,
    20.63,
    60.1699999999255,
    5.56999999994878,
    24.756;

  BuildingSurface:Detailed,
    S7 office core wall 5,
    Wall,
    office ext wall Metal framed walls,
    S7 office core,
    Outdoors,
    ,
    SunExposed,
    WindExposed,
    ,
    ,
    60.1699999999255,
    5.56999999994878,
    24.756,
    60.1699999999255,
    5.56999999994878,
    20.63,
    55.6899999999441,
    4.80999999993946,
    20.63,
    55.6899999999441,
    4.80999999993946,
    24.756;

  BuildingSurface:Detailed,
    S7 office core wall 6,
    Wall,
    office ext wall Metal framed walls,
    S7 office core,
    Outdoors,
    ,
    SunExposed,
    WindExposed,
    ,
    ,
    55.6899999999441,
    4.80999999993946,
    24.756,
    55.6899999999441,
    4.80999999993946,
    20.63,
    55.3899999998976,
    7.78000000002794,
    20.63,
    55.3899999998976,
    7.78000000002794,
    24.756;

  BuildingSurface:Detailed,
    S7 office core wall 7,
    Wall,
    office ext wall Metal framed walls,
    S7 office core,
    Outdoors,
    ,
    SunExposed,
    WindExposed,
    ,
    ,
    55.3899999998976,
    7.78000000002794,
    24.756,
    55.3899999998976,
    7.78000000002794,
    20.63,
    4.36999999987893,
    0.5,
    20.63,
    4.36999999987893,
    0.5,
    24.756;

  BuildingSurface:Detailed,
    S8 office core floor,
    Floor,
    office int floor Metal framed walls,
    S8 office core,
    Surface,
    S7 office core roof,
    NoSun,
    NoWind,
    ,
    ,
    4.5999999998603,
    -2.01000000000931,
    24.756,
    4.36999999987893,
    0.5,
    24.756,
    55.3899999998976,
    7.78000000002794,
    24.756,
    55.6899999999441,
    4.80999999993946,
    24.756,
    60.1699999999255,
    5.56999999994878,
    24.756,
    64.3199999998324,
    -23.9400000000605,
    24.756,
    4.53999999980442,
    -32.3000000000466,
    24.756,
    0.389999999897555,
    -2.69000000006054,
    24.756;

  BuildingSurface:Detailed,
    S8 office core roof,
    Ceiling,
    office int floor Metal framed walls Reversed,
    S8 office core,
    Surface,
    S9 office core floor,
    NoSun,
    NoWind,
    ,
    ,
    4.36999999987893,
    0.5,
    28.882,
    4.5999999998603,
    -2.01000000000931,
    28.882,
    0.389999999897555,
    -2.69000000006054,
    28.882,
    4.53999999980442,
    -32.3000000000466,
    28.882,
    64.3199999998324,
    -23.9400000000605,
    28.882,
    60.1699999999255,
    5.56999999994878,
    28.882,
    55.6899999999441,
    4.80999999993946,
    28.882,
    55.3899999998976,
    7.78000000002794,
    28.882;

  BuildingSurface:Detailed,
    S8 office core wall 0,
    Wall,
    office ext wall Metal framed walls,
    S8 office core,
    Outdoors,
    ,
    SunExposed,
    WindExposed,
    ,
    ,
    4.36999999987893,
    0.5,
    28.882,
    4.36999999987893,
    0.5,
    24.756,
    4.5999999998603,
    -2.01000000000931,
    24.756,
    4.5999999998603,
    -2.01000000000931,
    28.882;

  BuildingSurface:Detailed,
    S8 office core wall 1,
    Wall,
    office ext wall Metal framed walls,
    S8 office core,
    Outdoors,
    ,
    SunExposed,
    WindExposed,
    ,
    ,
    4.5999999998603,
    -2.01000000000931,
    28.882,
    4.5999999998603,
    -2.01000000000931,
    24.756,
    0.389999999897555,
    -2.69000000006054,
    24.756,
    0.389999999897555,
    -2.69000000006054,
    28.882;

  BuildingSurface:Detailed,
    S8 office core wall 2,
    Wall,
    office ext wall Metal framed walls,
    S8 office core,
    Outdoors,
    ,
    SunExposed,
    WindExposed,
    ,
    ,
    0.389999999897555,
    -2.69000000006054,
    28.882,
    0.389999999897555,
    -2.69000000006054,
    24.756,
    4.53999999980442,
    -32.3000000000466,
    24.756,
    4.53999999980442,
    -32.3000000000466,
    28.882;

  BuildingSurface:Detailed,
    S8 office core wall 3,
    Wall,
    office ext wall Metal framed walls,
    S8 office core,
    Outdoors,
    ,
    SunExposed,
    WindExposed,
    ,
    ,
    4.53999999980442,
    -32.3000000000466,
    28.882,
    4.53999999980442,
    -32.3000000000466,
    24.756,
    64.3199999998324,
    -23.9400000000605,
    24.756,
    64.3199999998324,
    -23.9400000000605,
    28.882;

  BuildingSurface:Detailed,
    S8 office core wall 4,
    Wall,
    office ext wall Metal framed walls,
    S8 office core,
    Outdoors,
    ,
    SunExposed,
    WindExposed,
    ,
    ,
    64.3199999998324,
    -23.9400000000605,
    28.882,
    64.3199999998324,
    -23.9400000000605,
    24.756,
    60.1699999999255,
    5.56999999994878,
    24.756,
    60.1699999999255,
    5.56999999994878,
    28.882;

  BuildingSurface:Detailed,
    S8 office core wall 5,
    Wall,
    office ext wall Metal framed walls,
    S8 office core,
    Outdoors,
    ,
    SunExposed,
    WindExposed,
    ,
    ,
    60.1699999999255,
    5.56999999994878,
    28.882,
    60.1699999999255,
    5.56999999994878,
    24.756,
    55.6899999999441,
    4.80999999993946,
    24.756,
    55.6899999999441,
    4.80999999993946,
    28.882;

  BuildingSurface:Detailed,
    S8 office core wall 6,
    Wall,
    office ext wall Metal framed walls,
    S8 office core,
    Outdoors,
    ,
    SunExposed,
    WindExposed,
    ,
    ,
    55.6899999999441,
    4.80999999993946,
    28.882,
    55.6899999999441,
    4.80999999993946,
    24.756,
    55.3899999998976,
    7.78000000002794,
    24.756,
    55.3899999998976,
    7.78000000002794,
    28.882;

  BuildingSurface:Detailed,
    S8 office core wall 7,
    Wall,
    office ext wall Metal framed walls,
    S8 office core,
    Outdoors,
    ,
    SunExposed,
    WindExposed,
    ,
    ,
    55.3899999998976,
    7.78000000002794,
    28.882,
    55.3899999998976,
    7.78000000002794,
    24.756,
    4.36999999987893,
    0.5,
    24.756,
    4.36999999987893,
    0.5,
    28.882;

  BuildingSurface:Detailed,
    S9 office core floor,
    Floor,
    office int floor Metal framed walls,
    S9 office core,
    Surface,
    S8 office core roof,
    NoSun,
    NoWind,
    ,
    ,
    4.5999999998603,
    -2.01000000000931,
    28.882,
    4.36999999987893,
    0.5,
    28.882,
    55.3899999998976,
    7.78000000002794,
    28.882,
    55.6899999999441,
    4.80999999993946,
    28.882,
    60.1699999999255,
    5.56999999994878,
    28.882,
    64.3199999998324,
    -23.9400000000605,
    28.882,
    4.53999999980442,
    -32.3000000000466,
    28.882,
    0.389999999897555,
    -2.69000000006054,
    28.882;

  BuildingSurface:Detailed,
    S9 office core roof,
    Ceiling,
    office int floor Metal framed walls Reversed,
    S9 office core,
    Surface,
    S10 office core floor,
    NoSun,
    NoWind,
    ,
    ,
    4.36999999987893,
    0.5,
    33.008,
    4.5999999998603,
    -2.01000000000931,
    33.008,
    0.389999999897555,
    -2.69000000006054,
    33.008,
    4.53999999980442,
    -32.3000000000466,
    33.008,
    64.3199999998324,
    -23.9400000000605,
    33.008,
    60.1699999999255,
    5.56999999994878,
    33.008,
    55.6899999999441,
    4.80999999993946,
    33.008,
    55.3899999998976,
    7.78000000002794,
    33.008;

  BuildingSurface:Detailed,
    S9 office core wall 0,
    Wall,
    office ext wall Metal framed walls,
    S9 office core,
    Outdoors,
    ,
    SunExposed,
    WindExposed,
    ,
    ,
    4.36999999987893,
    0.5,
    33.008,
    4.36999999987893,
    0.5,
    28.882,
    4.5999999998603,
    -2.01000000000931,
    28.882,
    4.5999999998603,
    -2.01000000000931,
    33.008;

  BuildingSurface:Detailed,
    S9 office core wall 1,
    Wall,
    office ext wall Metal framed walls,
    S9 office core,
    Outdoors,
    ,
    SunExposed,
    WindExposed,
    ,
    ,
    4.5999999998603,
    -2.01000000000931,
    33.008,
    4.5999999998603,
    -2.01000000000931,
    28.882,
    0.389999999897555,
    -2.69000000006054,
    28.882,
    0.389999999897555,
    -2.69000000006054,
    33.008;

  BuildingSurface:Detailed,
    S9 office core wall 2,
    Wall,
    office ext wall Metal framed walls,
    S9 office core,
    Outdoors,
    ,
    SunExposed,
    WindExposed,
    ,
    ,
    0.389999999897555,
    -2.69000000006054,
    33.008,
    0.389999999897555,
    -2.69000000006054,
    28.882,
    4.53999999980442,
    -32.3000000000466,
    28.882,
    4.53999999980442,
    -32.3000000000466,
    33.008;

  BuildingSurface:Detailed,
    S9 office core wall 3,
    Wall,
    office ext wall Metal framed walls,
    S9 office core,
    Outdoors,
    ,
    SunExposed,
    WindExposed,
    ,
    ,
    4.53999999980442,
    -32.3000000000466,
    33.008,
    4.53999999980442,
    -32.3000000000466,
    28.882,
    64.3199999998324,
    -23.9400000000605,
    28.882,
    64.3199999998324,
    -23.9400000000605,
    33.008;

  BuildingSurface:Detailed,
    S9 office core wall 4,
    Wall,
    office ext wall Metal framed walls,
    S9 office core,
    Outdoors,
    ,
    SunExposed,
    WindExposed,
    ,
    ,
    64.3199999998324,
    -23.9400000000605,
    33.008,
    64.3199999998324,
    -23.9400000000605,
    28.882,
    60.1699999999255,
    5.56999999994878,
    28.882,
    60.1699999999255,
    5.56999999994878,
    33.008;

  BuildingSurface:Detailed,
    S9 office core wall 5,
    Wall,
    office ext wall Metal framed walls,
    S9 office core,
    Outdoors,
    ,
    SunExposed,
    WindExposed,
    ,
    ,
    60.1699999999255,
    5.56999999994878,
    33.008,
    60.1699999999255,
    5.56999999994878,
    28.882,
    55.6899999999441,
    4.80999999993946,
    28.882,
    55.6899999999441,
    4.80999999993946,
    33.008;

  BuildingSurface:Detailed,
    S9 office core wall 6,
    Wall,
    office ext wall Metal framed walls,
    S9 office core,
    Outdoors,
    ,
    SunExposed,
    WindExposed,
    ,
    ,
    55.6899999999441,
    4.80999999993946,
    33.008,
    55.6899999999441,
    4.80999999993946,
    28.882,
    55.3899999998976,
    7.78000000002794,
    28.882,
    55.3899999998976,
    7.78000000002794,
    33.008;

  BuildingSurface:Detailed,
    S9 office core wall 7,
    Wall,
    office ext wall Metal framed walls,
    S9 office core,
    Outdoors,
    ,
    SunExposed,
    WindExposed,
    ,
    ,
    55.3899999998976,
    7.78000000002794,
    33.008,
    55.3899999998976,
    7.78000000002794,
    28.882,
    4.36999999987893,
    0.5,
    28.882,
    4.36999999987893,
    0.5,
    33.008;

  ZoneControl:Thermostat,
    S1 basement core Thermostat,
    S1 basement core,
    S1 basement core Thermostat Schedule,
    ThermostatSetpoint:DualSetpoint,
    basement thermostat;

  ZoneControl:Thermostat,
    S10 office core Thermostat,
    S10 office core,
    S10 office core Thermostat Schedule,
    ThermostatSetpoint:DualSetpoint,
    office thermostat 1;

  ZoneControl:Thermostat,
    S11 office core Thermostat,
    S11 office core,
    S11 office core Thermostat Schedule,
    ThermostatSetpoint:DualSetpoint,
    office thermostat 11;

  ZoneControl:Thermostat,
    S12 office core Thermostat,
    S12 office core,
    S12 office core Thermostat Schedule,
    ThermostatSetpoint:DualSetpoint,
    office thermostat 12;

  ZoneControl:Thermostat,
    S13 office core Thermostat,
    S13 office core,
    S13 office core Thermostat Schedule,
    ThermostatSetpoint:DualSetpoint,
    office thermostat 13;

  ZoneControl:Thermostat,
    S14 office core Thermostat,
    S14 office core,
    S14 office core Thermostat Schedule,
    ThermostatSetpoint:DualSetpoint,
    office thermostat;

  ZoneControl:Thermostat,
    S15 office core Thermostat,
    S15 office core,
    S15 office core Thermostat Schedule,
    ThermostatSetpoint:DualSetpoint,
    office thermostat 14;

  ZoneControl:Thermostat,
    S16 office core Thermostat,
    S16 office core,
    S16 office core Thermostat Schedule,
    ThermostatSetpoint:DualSetpoint,
    office thermostat 15;

  ZoneControl:Thermostat,
    S17 office core Thermostat,
    S17 office core,
    S17 office core Thermostat Schedule,
    ThermostatSetpoint:DualSetpoint,
    office thermostat 16;

  ZoneControl:Thermostat,
    S18 office core Thermostat,
    S18 office core,
    S18 office core Thermostat Schedule,
    ThermostatSetpoint:DualSetpoint,
    office thermostat 17;

  ZoneControl:Thermostat,
    S19 office core Thermostat,
    S19 office core,
    S19 office core Thermostat Schedule,
    ThermostatSetpoint:DualSetpoint,
    office thermostat 18;

  ZoneControl:Thermostat,
    S2 office core Thermostat,
    S2 office core,
    S2 office core Thermostat Schedule,
    ThermostatSetpoint:DualSetpoint,
    office thermostat 2;

  ZoneControl:Thermostat,
    S20 office core Thermostat,
    S20 office core,
    S20 office core Thermostat Schedule,
    ThermostatSetpoint:DualSetpoint,
    office thermostat 10;

  ZoneControl:Thermostat,
    S3 office core Thermostat,
    S3 office core,
    S3 office core Thermostat Schedule,
    ThermostatSetpoint:DualSetpoint,
    office thermostat 6;

  ZoneControl:Thermostat,
    S4 office core Thermostat,
    S4 office core,
    S4 office core Thermostat Schedule,
    ThermostatSetpoint:DualSetpoint,
    office thermostat 7;

  ZoneControl:Thermostat,
    S5 office core Thermostat,
    S5 office core,
    S5 office core Thermostat Schedule,
    ThermostatSetpoint:DualSetpoint,
    office thermostat 8;

  ZoneControl:Thermostat,
    S6 office core Thermostat,
    S6 office core,
    S6 office core Thermostat Schedule,
    ThermostatSetpoint:DualSetpoint,
    office thermostat 4;

  ZoneControl:Thermostat,
    S7 office core Thermostat,
    S7 office core,
    S7 office core Thermostat Schedule,
    ThermostatSetpoint:DualSetpoint,
    office thermostat 5;

  ZoneControl:Thermostat,
    S8 office core Thermostat,
    S8 office core,
    S8 office core Thermostat Schedule,
    ThermostatSetpoint:DualSetpoint,
    office thermostat 9;

  ZoneControl:Thermostat,
    S9 office core Thermostat,
    S9 office core,
    S9 office core Thermostat Schedule,
    ThermostatSetpoint:DualSetpoint,
    office thermostat 3;

  Schedule:Compact,
    S1 basement core Thermostat Schedule,
    S1 basement core Thermostat Schedule Type Limits,
    Through: 12/31,
    For: AllDays,
    Until: 24:00,
    4;

  Schedule:Compact,
    S10 office core Thermostat Schedule,
    S10 office core Thermostat Schedule Type Limits,
    Through: 12/31,
    For: AllDays,
    Until: 24:00,
    4;

  Schedule:Compact,
    S11 office core Thermostat Schedule,
    S11 office core Thermostat Schedule Type Limits,
    Through: 12/31,
    For: AllDays,
    Until: 24:00,
    4;

  Schedule:Compact,
    S12 office core Thermostat Schedule,
    S12 office core Thermostat Schedule Type Limits,
    Through: 12/31,
    For: AllDays,
    Until: 24:00,
    4;

  Schedule:Compact,
    S13 office core Thermostat Schedule,
    S13 office core Thermostat Schedule Type Limits,
    Through: 12/31,
    For: AllDays,
    Until: 24:00,
    4;

  Schedule:Compact,
    S14 office core Thermostat Schedule,
    S14 office core Thermostat Schedule Type Limits,
    Through: 12/31,
    For: AllDays,
    Until: 24:00,
    4;

  Schedule:Compact,
    S15 office core Thermostat Schedule,
    S15 office core Thermostat Schedule Type Limits,
    Through: 12/31,
    For: AllDays,
    Until: 24:00,
    4;

  Schedule:Compact,
    S16 office core Thermostat Schedule,
    S16 office core Thermostat Schedule Type Limits,
    Through: 12/31,
    For: AllDays,
    Until: 24:00,
    4;

  Schedule:Compact,
    S17 office core Thermostat Schedule,
    S17 office core Thermostat Schedule Type Limits,
    Through: 12/31,
    For: AllDays,
    Until: 24:00,
    4;

  Schedule:Compact,
    S18 office core Thermostat Schedule,
    S18 office core Thermostat Schedule Type Limits,
    Through: 12/31,
    For: AllDays,
    Until: 24:00,
    4;

  Schedule:Compact,
    S19 office core Thermostat Schedule,
    S19 office core Thermostat Schedule Type Limits,
    Through: 12/31,
    For: AllDays,
    Until: 24:00,
    4;

  Schedule:Compact,
    S2 office core Thermostat Schedule,
    S2 office core Thermostat Schedule Type Limits,
    Through: 12/31,
    For: AllDays,
    Until: 24:00,
    4;

  Schedule:Compact,
    S20 office core Thermostat Schedule,
    S20 office core Thermostat Schedule Type Limits,
    Through: 12/31,
    For: AllDays,
    Until: 24:00,
    4;

  Schedule:Compact,
    S3 office core Thermostat Schedule,
    S3 office core Thermostat Schedule Type Limits,
    Through: 12/31,
    For: AllDays,
    Until: 24:00,
    4;

  Schedule:Compact,
    S4 office core Thermostat Schedule,
    S4 office core Thermostat Schedule Type Limits,
    Through: 12/31,
    For: AllDays,
    Until: 24:00,
    4;

  Schedule:Compact,
    S5 office core Thermostat Schedule,
    S5 office core Thermostat Schedule Type Limits,
    Through: 12/31,
    For: AllDays,
    Until: 24:00,
    4;

  Schedule:Compact,
    S6 office core Thermostat Schedule,
    S6 office core Thermostat Schedule Type Limits,
    Through: 12/31,
    For: AllDays,
    Until: 24:00,
    4;

  Schedule:Compact,
    S7 office core Thermostat Schedule,
    S7 office core Thermostat Schedule Type Limits,
    Through: 12/31,
    For: AllDays,
    Until: 24:00,
    4;

  Schedule:Compact,
    S8 office core Thermostat Schedule,
    S8 office core Thermostat Schedule Type Limits,
    Through: 12/31,
    For: AllDays,
    Until: 24:00,
    4;

  Schedule:Compact,
    S9 office core Thermostat Schedule,
    S9 office core Thermostat Schedule Type Limits,
    Through: 12/31,
    For: AllDays,
    Until: 24:00,
    4;

  Schedule:Compact,
    WALKINFREEZER_CaseDefrost2aDaySched,
    on_off,
    Through: 12/31,
    For:AllDays,
    Interpolate:Average,
    Until: 11:00,
    0,
    Until: 11:20,
    1,
    Until: 23:00,
    0,
    Until: 23:20,
    1,
    Until: 24:00,
    0;

  Schedule:Compact,
    WALKINFREEZER_CaseDripDown2aDaySched,
    on_off,
    Through: 12/31,
    For:AllDays,
    Interpolate:Average,
    Until: 11:00,
    0,
    Until: 11:30,
    1,
    Until: 23:00,
    0,
    Until: 23:30,
    1,
    Until: 24:00,
    0;

  Schedule:Compact,
    WALKINFREEZER_WalkInStockingSched,
    any_number,
    Through: 12/31,
    For: Tuesday Friday,
    Until: 4:00,
    0.0,
    Until: 5:00,
    725.0,
    Until: 6:00,
    417.0,
    Until: 7:00,
    290.0,
    Until: 24:00,
    0.0,
    For: AllOtherDays,
    Until: 4:00,
    0.0,
    Until: 5:00,
    125.0,
    Until: 6:00,
    117.0,
    Until: 7:00,
    90.0,
    Until: 19:00,
    0.0,
    Until: 20:00,
    125.0,
    Until: 21:00,
    117.0,
    Until: 22:00,
    90.0,
    Until: 24:00,
    0.0;

  Schedule:Compact,
    WALKINFREEZER_CaseCreditReduxSched,
    fractional,
    Through: 12/31,
    For:AllDays,
    Interpolate:No,
    Until: 7:00,
    0.2,
    Until: 21:00,
    0.4,
    Until: 24:00,
    0.2;

  Schedule:Compact,
    Refrigeration_ALWAYS_ON,
    on_off,
    Through: 12/31,
    For: AllDays,
    Until: 24:00,
    1;

  Schedule:Compact,
    CaseStockingSched,
    any_number,
    Through: 12/31,
    For:AllDays,
    Until: 6:00,
    0.0,
    Until: 7:00,
    50.0,
    Until: 9:00,
    70.0,
    Until: 10:00,
    80.0,
    Until: 11:00,
    70.0,
    Until: 13:00,
    50.0,
    Until: 14:00,
    80.0,
    Until: 15:00,
    90.0,
    Until: 16:00,
    80.0,
    Until: 24:00,
    0.0;

  ScheduleTypeLimits,
    S1 basement core Thermostat Schedule Type Limits,
    0,
    4,
    DISCRETE;

  ScheduleTypeLimits,
    temp_setpoint,
    0,
    50,
    continuous,
    temperature;

  ScheduleTypeLimits,
    on_off,
    0,
    1,
    discrete;

  ScheduleTypeLimits,
    S10 office core Thermostat Schedule Type Limits,
    0,
    4,
    DISCRETE;

  ScheduleTypeLimits,
    S11 office core Thermostat Schedule Type Limits,
    0,
    4,
    DISCRETE;

  ScheduleTypeLimits,
    S12 office core Thermostat Schedule Type Limits,
    0,
    4,
    DISCRETE;

  ScheduleTypeLimits,
    S13 office core Thermostat Schedule Type Limits,
    0,
    4,
    DISCRETE;

  ScheduleTypeLimits,
    S14 office core Thermostat Schedule Type Limits,
    0,
    4,
    DISCRETE;

  ScheduleTypeLimits,
    S15 office core Thermostat Schedule Type Limits,
    0,
    4,
    DISCRETE;

  ScheduleTypeLimits,
    S16 office core Thermostat Schedule Type Limits,
    0,
    4,
    DISCRETE;

  ScheduleTypeLimits,
    S17 office core Thermostat Schedule Type Limits,
    0,
    4,
    DISCRETE;

  ScheduleTypeLimits,
    S18 office core Thermostat Schedule Type Limits,
    0,
    4,
    DISCRETE;

  ScheduleTypeLimits,
    S19 office core Thermostat Schedule Type Limits,
    0,
    4,
    DISCRETE;

  ScheduleTypeLimits,
    S2 office core Thermostat Schedule Type Limits,
    0,
    4,
    DISCRETE;

  ScheduleTypeLimits,
    S20 office core Thermostat Schedule Type Limits,
    0,
    4,
    DISCRETE;

  ScheduleTypeLimits,
    S3 office core Thermostat Schedule Type Limits,
    0,
    4,
    DISCRETE;

  ScheduleTypeLimits,
    S4 office core Thermostat Schedule Type Limits,
    0,
    4,
    DISCRETE;

  ScheduleTypeLimits,
    S5 office core Thermostat Schedule Type Limits,
    0,
    4,
    DISCRETE;

  ScheduleTypeLimits,
    S6 office core Thermostat Schedule Type Limits,
    0,
    4,
    DISCRETE;

  ScheduleTypeLimits,
    S7 office core Thermostat Schedule Type Limits,
    0,
    4,
    DISCRETE;

  ScheduleTypeLimits,
    S8 office core Thermostat Schedule Type Limits,
    0,
    4,
    DISCRETE;

  ScheduleTypeLimits,
    S9 office core Thermostat Schedule Type Limits,
    0,
    4,
    DISCRETE;

  ScheduleTypeLimits,
    activity_level,
    0,
    600,
    continuous,
    activitylevel;

  ScheduleTypeLimits,
    any_number;

  ScheduleTypeLimits,
    Any Number;

  ScheduleTypeLimits,
    fractional,
    0,
    1,
    continuous;

  ScheduleTypeLimits,
    OnOff,
    0,
    1,
    Discrete,
    availability;

  ScheduleTypeLimits,
    positive_number,
    0,
    ,
    continuous;

  ScheduleTypeLimits,
    shw_temp,
    0,
    100,
    continuous,
    temperature;

  ScheduleTypeLimits,
    Temperature,
    ,
    ,
    Continuous,
    temperature;

  ScheduleTypeLimits,
    Velocity,
    0,
    ,
    Continuous,
    velocity;

  ThermostatSetpoint:DualSetpoint,
    basement thermostat,
    basement heating year,
    basement cooling year;

  ThermostatSetpoint:DualSetpoint,
    office thermostat 1,
    office heating year,
    office cooling year;

  ThermostatSetpoint:DualSetpoint,
    office thermostat 11,
    office heating year,
    office cooling year;

  ThermostatSetpoint:DualSetpoint,
    office thermostat 12,
    office heating year,
    office cooling year;

  ThermostatSetpoint:DualSetpoint,
    office thermostat 13,
    office heating year,
    office cooling year;

  ThermostatSetpoint:DualSetpoint,
    office thermostat,
    office heating year,
    office cooling year;

  ThermostatSetpoint:DualSetpoint,
    office thermostat 14,
    office heating year,
    office cooling year;

  ThermostatSetpoint:DualSetpoint,
    office thermostat 15,
    office heating year,
    office cooling year;

  ThermostatSetpoint:DualSetpoint,
    office thermostat 16,
    office heating year,
    office cooling year;

  ThermostatSetpoint:DualSetpoint,
    office thermostat 17,
    office heating year,
    office cooling year;

  ThermostatSetpoint:DualSetpoint,
    office thermostat 18,
    office heating year,
    office cooling year;

  ThermostatSetpoint:DualSetpoint,
    office thermostat 2,
    office heating year,
    office cooling year;

  ThermostatSetpoint:DualSetpoint,
    office thermostat 10,
    office heating year,
    office cooling year;

  ThermostatSetpoint:DualSetpoint,
    office thermostat 6,
    office heating year,
    office cooling year;

  ThermostatSetpoint:DualSetpoint,
    office thermostat 7,
    office heating year,
    office cooling year;

  ThermostatSetpoint:DualSetpoint,
    office thermostat 8,
    office heating year,
    office cooling year;

  ThermostatSetpoint:DualSetpoint,
    office thermostat 4,
    office heating year,
    office cooling year;

  ThermostatSetpoint:DualSetpoint,
    office thermostat 5,
    office heating year,
    office cooling year;

  ThermostatSetpoint:DualSetpoint,
    office thermostat 9,
    office heating year,
    office cooling year;

  ThermostatSetpoint:DualSetpoint,
    office thermostat 3,
    office heating year,
    office cooling year;

  Schedule:Year,
    basement heating year,
    temp_setpoint,
    basement heating week 0,
    1,
    1,
    12,
    31;

  Schedule:Year,
    basement cooling year,
    temp_setpoint,
    basement cooling week 0,
    1,
    1,
    12,
    31;

  Schedule:Year,
    basement hvac year,
    on_off,
    basement hvac week 0,
    1,
    1,
    12,
    31;

  Schedule:Year,
    basement oa control year,
    on_off,
    basement oa control week 0,
    1,
    1,
    12,
    31;

  Schedule:Year,
    office heating year,
    temp_setpoint,
    office heating week 0,
    1,
    1,
    12,
    31;

  Schedule:Year,
    office cooling year,
    temp_setpoint,
    office cooling week 0,
    1,
    1,
    12,
    31;

  Schedule:Year,
    office hvac year,
    on_off,
    office hvac week 0,
    1,
    1,
    12,
    31;

  Schedule:Year,
    office oa control year,
    on_off,
    office oa control week 0,
    1,
    1,
    12,
    31;

  Schedule:Year,
    basement activity year,
    activity_level,
    basement activity week 0,
    1,
    1,
    12,
    31;

  Schedule:Year,
    basement gas equipment year,
    fractional,
    basement gas equipment week 0,
    1,
    1,
    12,
    31;

  Schedule:Year,
    basement infiltration year,
    fractional,
    basement infiltration week 0,
    1,
    1,
    12,
    31;

  Schedule:Year,
    basement int_lighting year,
    fractional,
    basement int_lighting week 0,
    1,
    1,
    12,
    31;

  Schedule:Year,
    basement occupancy year,
    fractional,
    basement occupancy week 0,
    1,
    1,
    12,
    31;

  Schedule:Year,
    basement plug loads year,
    fractional,
    basement plug loads week 0,
    1,
    1,
    12,
    31;

  Schedule:Year,
    basement water use year,
    fractional,
    basement water use week 0,
    1,
    1,
    12,
    31;

  Schedule:Year,
    office activity year,
    activity_level,
    office activity week 0,
    1,
    1,
    12,
    31;

  Schedule:Year,
    office gas equipment year,
    fractional,
    office gas equipment week 0,
    1,
    1,
    12,
    31;

  Schedule:Year,
    office infiltration year,
    fractional,
    office infiltration week 0,
    1,
    1,
    12,
    31;

  Schedule:Year,
    office int_lighting year,
    fractional,
    office int_lighting week 0,
    1,
    1,
    12,
    31;

  Schedule:Year,
    office occupancy year,
    fractional,
    office occupancy week 0,
    1,
    1,
    12,
    31;

  Schedule:Year,
    office plug loads year,
    fractional,
    office plug loads week 0,
    1,
    1,
    12,
    31;

  Schedule:Year,
    office refrigeration case lighting year,
    fractional,
    office refrigeration case lighting week 0,
    1,
    1,
    12,
    31;

  Schedule:Year,
    office refrigeration case lighting year 1,
    fractional,
    office refrigeration case lighting week 0 1,
    1,
    1,
    12,
    31;

  Schedule:Year,
    office water use year,
    fractional,
    office water use week 0,
    1,
    1,
    12,
    31;

  Schedule:Year,
    whole building elevator year,
    fractional,
    whole building elevator week 0,
    1,
    1,
    12,
    31;

  Schedule:Year,
    whole building ext_lighting year,
    fractional,
    whole building ext_lighting week 0,
    1,
    1,
    12,
    31;

  Schedule:Year,
    Air Velocity Schedule,
    Velocity,
    Air Velocity Schedule Week Rule - Jan1-Dec31,
    1,
    1,
    12,
    31;

  Schedule:Year,
    Air Velocity Schedule 1,
    Velocity,
    Air Velocity Schedule 1 Week Rule - Jan1-Dec31,
    1,
    1,
    12,
    31;

  Schedule:Year,
    Chilled Water Loop Temp - 44F,
    Temperature,
    Chilled Water Loop Temp - 44F Week Rule - Jan1-Dec31,
    1,
    1,
    12,
    31;

  Schedule:Year,
    Clothing Schedule,
    Any Number,
    Clothing Schedule Week Rule - Jan1-Apr25,
    1,
    1,
    4,
    25,
    Clothing Schedule Week Rule - Apr26-May2,
    4,
    26,
    5,
    2,
    Clothing Schedule Week Rule - May3-Sep26,
    5,
    3,
    9,
    26,
    Clothing Schedule Week Rule - Sep27-Oct3,
    9,
    27,
    10,
    3,
    Clothing Schedule Week Rule - Oct4-Dec31,
    10,
    4,
    12,
    31;

  Schedule:Year,
    Clothing Schedule 1,
    Any Number,
    Clothing Schedule 1 Week Rule - Jan1-Apr25,
    1,
    1,
    4,
    25,
    Clothing Schedule 1 Week Rule - Apr26-May2,
    4,
    26,
    5,
    2,
    Clothing Schedule 1 Week Rule - May3-Sep26,
    5,
    3,
    9,
    26,
    Clothing Schedule 1 Week Rule - Sep27-Oct3,
    9,
    27,
    10,
    3,
    Clothing Schedule 1 Week Rule - Oct4-Dec31,
    10,
    4,
    12,
    31;

  Schedule:Year,
    Condenser Water Loop Temp - 26.6667C,
    Temperature,
    Condenser Water Loop Temp - 26.6667C Week Rule - Jan1-Dec31,
    1,
    1,
    12,
    31;

  Schedule:Year,
    Schedule Ruleset 1,
    Temperature,
    Schedule Ruleset 1 Week Rule - Jan1-Dec31,
    1,
    1,
    12,
    31;

  Schedule:Year,
    Schedule Ruleset 2,
    Temperature,
    Schedule Ruleset 2 Week Rule - Jan1-Dec31,
    1,
    1,
    12,
    31;

  Schedule:Week:Daily,
    basement heating week 0,
    basement heating week 0 Sunday,
    basement heating week 0 Wednesday,
    basement heating week 0 Wednesday,
    basement heating week 0 Wednesday,
    basement heating week 0 Thursday,
    basement heating week 0 Friday,
    basement heating week 0 Saturday,
    basement heating week 0 Holiday,
    basement heating week 0 Summer design,
    basement heating week 0 Winter design,
    basement heating week 0 Holiday,
    basement heating week 0 Holiday;

  Schedule:Week:Daily,
    basement cooling week 0,
    basement cooling week 0 Sunday,
    basement cooling week 0 Wednesday,
    basement cooling week 0 Wednesday,
    basement cooling week 0 Wednesday,
    basement cooling week 0 Thursday,
    basement cooling week 0 Friday,
    basement cooling week 0 Saturday,
    basement cooling week 0 Holiday,
    basement cooling week 0 Summer design,
    basement cooling week 0 Winter design,
    basement cooling week 0 Holiday,
    basement cooling week 0 Holiday;

  Schedule:Week:Daily,
    basement hvac week 0,
    basement hvac week 0 Sunday,
    basement hvac week 0 Wednesday,
    basement hvac week 0 Wednesday,
    basement hvac week 0 Wednesday,
    basement hvac week 0 Thursday,
    basement hvac week 0 Friday,
    basement hvac week 0 Saturday,
    basement hvac week 0 Holiday,
    basement hvac week 0 Summer design,
    basement hvac week 0 Winter design,
    basement hvac week 0 Holiday,
    basement hvac week 0 Holiday;

  Schedule:Week:Daily,
    basement oa control week 0,
    basement oa control week 0 Sunday,
    basement oa control week 0 Wednesday,
    basement oa control week 0 Wednesday,
    basement oa control week 0 Wednesday,
    basement oa control week 0 Thursday,
    basement oa control week 0 Friday,
    basement oa control week 0 Saturday,
    basement oa control week 0 Holiday,
    basement oa control week 0 Summer design,
    basement oa control week 0 Winter design,
    basement oa control week 0 Holiday,
    basement oa control week 0 Holiday;

  Schedule:Week:Daily,
    office heating week 0,
    office heating week 0 Sunday,
    office heating week 0 Wednesday,
    office heating week 0 Wednesday,
    office heating week 0 Wednesday,
    office heating week 0 Thursday,
    office heating week 0 Friday,
    office heating week 0 Saturday,
    office heating week 0 Holiday,
    office heating week 0 Summer design,
    office heating week 0 Winter design,
    office heating week 0 Holiday,
    office heating week 0 Holiday;

  Schedule:Week:Daily,
    office cooling week 0,
    office cooling week 0 Sunday,
    office cooling week 0 Wednesday,
    office cooling week 0 Wednesday,
    office cooling week 0 Wednesday,
    office cooling week 0 Thursday,
    office cooling week 0 Friday,
    office cooling week 0 Saturday,
    office cooling week 0 Holiday,
    office cooling week 0 Summer design,
    office cooling week 0 Winter design,
    office cooling week 0 Holiday,
    office cooling week 0 Holiday;

  Schedule:Week:Daily,
    office hvac week 0,
    office hvac week 0 Sunday,
    office hvac week 0 Wednesday,
    office hvac week 0 Wednesday,
    office hvac week 0 Wednesday,
    office hvac week 0 Thursday,
    office hvac week 0 Friday,
    office hvac week 0 Saturday,
    office hvac week 0 Holiday,
    office hvac week 0 Summer design,
    office hvac week 0 Winter design,
    office hvac week 0 Holiday,
    office hvac week 0 Holiday;

  Schedule:Week:Daily,
    office oa control week 0,
    office oa control week 0 Sunday,
    office oa control week 0 Wednesday,
    office oa control week 0 Wednesday,
    office oa control week 0 Wednesday,
    office oa control week 0 Thursday,
    office oa control week 0 Friday,
    office oa control week 0 Saturday,
    office oa control week 0 Holiday,
    office oa control week 0 Summer design,
    office oa control week 0 Winter design,
    office oa control week 0 Holiday,
    office oa control week 0 Holiday;

  Schedule:Week:Daily,
    basement activity week 0,
    basement activity week 0 Sunday,
    basement activity week 0 Wednesday,
    basement activity week 0 Wednesday,
    basement activity week 0 Wednesday,
    basement activity week 0 Thursday,
    basement activity week 0 Friday,
    basement activity week 0 Saturday,
    basement activity week 0 Holiday,
    basement activity week 0 Summer design,
    basement activity week 0 Winter design,
    basement activity week 0 Holiday,
    basement activity week 0 Holiday;

  Schedule:Week:Daily,
    basement gas equipment week 0,
    basement gas equipment week 0 Sunday,
    basement gas equipment week 0 Wednesday,
    basement gas equipment week 0 Wednesday,
    basement gas equipment week 0 Wednesday,
    basement gas equipment week 0 Thursday,
    basement gas equipment week 0 Friday,
    basement gas equipment week 0 Saturday,
    basement gas equipment week 0 Holiday,
    basement gas equipment week 0 Summer design,
    basement gas equipment week 0 Winter design,
    basement gas equipment week 0 Holiday,
    basement gas equipment week 0 Holiday;

  Schedule:Week:Daily,
    basement infiltration week 0,
    basement infiltration week 0 Sunday,
    basement infiltration week 0 Wednesday,
    basement infiltration week 0 Wednesday,
    basement infiltration week 0 Wednesday,
    basement infiltration week 0 Thursday,
    basement infiltration week 0 Friday,
    basement infiltration week 0 Saturday,
    basement infiltration week 0 Holiday,
    basement infiltration week 0 Summer design,
    basement infiltration week 0 Winter design,
    basement infiltration week 0 Holiday,
    basement infiltration week 0 Holiday;

  Schedule:Week:Daily,
    basement int_lighting week 0,
    basement int_lighting week 0 Sunday,
    basement int_lighting week 0 Wednesday,
    basement int_lighting week 0 Wednesday,
    basement int_lighting week 0 Wednesday,
    basement int_lighting week 0 Thursday,
    basement int_lighting week 0 Friday,
    basement int_lighting week 0 Saturday,
    basement int_lighting week 0 Holiday,
    basement int_lighting week 0 Summer design,
    basement int_lighting week 0 Winter design,
    basement int_lighting week 0 Holiday,
    basement int_lighting week 0 Holiday;

  Schedule:Week:Daily,
    basement occupancy week 0,
    basement occupancy week 0 Sunday,
    basement occupancy week 0 Wednesday,
    basement occupancy week 0 Wednesday,
    basement occupancy week 0 Wednesday,
    basement occupancy week 0 Thursday,
    basement occupancy week 0 Friday,
    basement occupancy week 0 Saturday,
    basement occupancy week 0 Holiday,
    basement occupancy week 0 Summer design,
    basement occupancy week 0 Winter design,
    basement occupancy week 0 Holiday,
    basement occupancy week 0 Holiday;

  Schedule:Week:Daily,
    basement plug loads week 0,
    basement plug loads week 0 Sunday,
    basement plug loads week 0 Wednesday,
    basement plug loads week 0 Wednesday,
    basement plug loads week 0 Wednesday,
    basement plug loads week 0 Thursday,
    basement plug loads week 0 Friday,
    basement plug loads week 0 Saturday,
    basement plug loads week 0 Holiday,
    basement plug loads week 0 Summer design,
    basement plug loads week 0 Winter design,
    basement plug loads week 0 Holiday,
    basement plug loads week 0 Holiday;

  Schedule:Week:Daily,
    basement water use week 0,
    basement water use week 0 Sunday,
    basement water use week 0 Wednesday,
    basement water use week 0 Wednesday,
    basement water use week 0 Wednesday,
    basement water use week 0 Thursday,
    basement water use week 0 Friday,
    basement water use week 0 Saturday,
    basement water use week 0 Holiday,
    basement water use week 0 Summer design,
    basement water use week 0 Winter design,
    basement water use week 0 Holiday,
    basement water use week 0 Holiday;

  Schedule:Week:Daily,
    office activity week 0,
    office activity week 0 Sunday,
    office activity week 0 Wednesday,
    office activity week 0 Wednesday,
    office activity week 0 Wednesday,
    office activity week 0 Thursday,
    office activity week 0 Friday,
    office activity week 0 Saturday,
    office activity week 0 Holiday,
    office activity week 0 Summer design,
    office activity week 0 Winter design,
    office activity week 0 Holiday,
    office activity week 0 Holiday;

  Schedule:Week:Daily,
    office gas equipment week 0,
    office gas equipment week 0 Sunday,
    office gas equipment week 0 Wednesday,
    office gas equipment week 0 Wednesday,
    office gas equipment week 0 Wednesday,
    office gas equipment week 0 Thursday,
    office gas equipment week 0 Friday,
    office gas equipment week 0 Saturday,
    office gas equipment week 0 Holiday,
    office gas equipment week 0 Summer design,
    office gas equipment week 0 Winter design,
    office gas equipment week 0 Holiday,
    office gas equipment week 0 Holiday;

  Schedule:Week:Daily,
    office infiltration week 0,
    office infiltration week 0 Sunday,
    office infiltration week 0 Wednesday,
    office infiltration week 0 Wednesday,
    office infiltration week 0 Wednesday,
    office infiltration week 0 Thursday,
    office infiltration week 0 Friday,
    office infiltration week 0 Saturday,
    office infiltration week 0 Holiday,
    office infiltration week 0 Summer design,
    office infiltration week 0 Winter design,
    office infiltration week 0 Holiday,
    office infiltration week 0 Holiday;

  Schedule:Week:Daily,
    office int_lighting week 0,
    office int_lighting week 0 Sunday,
    office int_lighting week 0 Wednesday,
    office int_lighting week 0 Wednesday,
    office int_lighting week 0 Wednesday,
    office int_lighting week 0 Thursday,
    office int_lighting week 0 Friday,
    office int_lighting week 0 Saturday,
    office int_lighting week 0 Holiday,
    office int_lighting week 0 Summer design,
    office int_lighting week 0 Winter design,
    office int_lighting week 0 Holiday,
    office int_lighting week 0 Holiday;

  Schedule:Week:Daily,
    office occupancy week 0,
    office occupancy week 0 Sunday,
    office occupancy week 0 Wednesday,
    office occupancy week 0 Wednesday,
    office occupancy week 0 Wednesday,
    office occupancy week 0 Thursday,
    office occupancy week 0 Friday,
    office occupancy week 0 Saturday,
    office occupancy week 0 Holiday,
    office occupancy week 0 Summer design,
    office occupancy week 0 Winter design,
    office occupancy week 0 Holiday,
    office occupancy week 0 Holiday;

  Schedule:Week:Daily,
    office plug loads week 0,
    office plug loads week 0 Sunday,
    office plug loads week 0 Wednesday,
    office plug loads week 0 Wednesday,
    office plug loads week 0 Wednesday,
    office plug loads week 0 Thursday,
    office plug loads week 0 Friday,
    office plug loads week 0 Saturday,
    office plug loads week 0 Holiday,
    office plug loads week 0 Summer design,
    office plug loads week 0 Winter design,
    office plug loads week 0 Holiday,
    office plug loads week 0 Holiday;

  Schedule:Week:Daily,
    office refrigeration case lighting week 0,
    office refrigeration case lighting week 0 Sunday,
    office refrigeration case lighting week 0 Wednesday,
    office refrigeration case lighting week 0 Wednesday,
    office refrigeration case lighting week 0 Wednesday,
    office refrigeration case lighting week 0 Thursday,
    office refrigeration case lighting week 0 Friday,
    office refrigeration case lighting week 0 Saturday,
    office refrigeration case lighting week 0 Holiday,
    office refrigeration case lighting week 0 Summer design,
    office refrigeration case lighting week 0 Winter design,
    office refrigeration case lighting week 0 Holiday,
    office refrigeration case lighting week 0 Holiday;

  Schedule:Week:Daily,
    office refrigeration case lighting week 0 1,
    office refrigeration case lighting week 0 Sunday 1,
    office refrigeration case lighting week 0 Wednesday 1,
    office refrigeration case lighting week 0 Wednesday 1,
    office refrigeration case lighting week 0 Wednesday 1,
    office refrigeration case lighting week 0 Thursday 1,
    office refrigeration case lighting week 0 Friday 1,
    office refrigeration case lighting week 0 Saturday 1,
    office refrigeration case lighting week 0 Holiday 1,
    office refrigeration case lighting week 0 Summer design 1,
    office refrigeration case lighting week 0 Winter design 1,
    office refrigeration case lighting week 0 Holiday 1,
    office refrigeration case lighting week 0 Holiday 1;

  Schedule:Week:Daily,
    office water use week 0,
    office water use week 0 Sunday,
    office water use week 0 Wednesday,
    office water use week 0 Wednesday,
    office water use week 0 Wednesday,
    office water use week 0 Thursday,
    office water use week 0 Friday,
    office water use week 0 Saturday,
    office water use week 0 Holiday,
    office water use week 0 Summer design,
    office water use week 0 Winter design,
    office water use week 0 Holiday,
    office water use week 0 Holiday;

  Schedule:Week:Daily,
    whole building elevator week 0,
    whole building elevator week 0 Sunday,
    whole building elevator week 0 Wednesday,
    whole building elevator week 0 Wednesday,
    whole building elevator week 0 Wednesday,
    whole building elevator week 0 Thursday,
    whole building elevator week 0 Friday,
    whole building elevator week 0 Saturday,
    whole building elevator week 0 Holiday,
    whole building elevator week 0 Summer design,
    whole building elevator week 0 Winter design,
    whole building elevator week 0 Holiday,
    whole building elevator week 0 Holiday;

  Schedule:Week:Daily,
    whole building ext_lighting week 0,
    whole building ext_lighting week 0 Sunday,
    whole building ext_lighting week 0 Wednesday,
    whole building ext_lighting week 0 Wednesday,
    whole building ext_lighting week 0 Wednesday,
    whole building ext_lighting week 0 Thursday,
    whole building ext_lighting week 0 Friday,
    whole building ext_lighting week 0 Saturday,
    whole building ext_lighting week 0 Holiday,
    whole building ext_lighting week 0 Summer design,
    whole building ext_lighting week 0 Winter design,
    whole building ext_lighting week 0 Holiday,
    whole building ext_lighting week 0 Holiday;

  Schedule:Week:Daily,
    Air Velocity Schedule Week Rule - Jan1-Dec31,
    Air Velocity Schedule Default,
    Air Velocity Schedule Default,
    Air Velocity Schedule Default,
    Air Velocity Schedule Default,
    Air Velocity Schedule Default,
    Air Velocity Schedule Default,
    Air Velocity Schedule Default,
    Air Velocity Schedule Default,
    Air Velocity Schedule Default,
    Air Velocity Schedule Default,
    Air Velocity Schedule Default,
    Air Velocity Schedule Default;

  Schedule:Week:Daily,
    Air Velocity Schedule 1 Week Rule - Jan1-Dec31,
    Air Velocity Schedule Default 1,
    Air Velocity Schedule Default 1,
    Air Velocity Schedule Default 1,
    Air Velocity Schedule Default 1,
    Air Velocity Schedule Default 1,
    Air Velocity Schedule Default 1,
    Air Velocity Schedule Default 1,
    Air Velocity Schedule Default 1,
    Air Velocity Schedule Default 1,
    Air Velocity Schedule Default 1,
    Air Velocity Schedule Default 1,
    Air Velocity Schedule Default 1;

  Schedule:Week:Daily,
    Chilled Water Loop Temp - 44F Week Rule - Jan1-Dec31,
    Chilled Water Loop Temp - 44F Default,
    Chilled Water Loop Temp - 44F Default,
    Chilled Water Loop Temp - 44F Default,
    Chilled Water Loop Temp - 44F Default,
    Chilled Water Loop Temp - 44F Default,
    Chilled Water Loop Temp - 44F Default,
    Chilled Water Loop Temp - 44F Default,
    Chilled Water Loop Temp - 44F Default,
    Chilled Water Loop Temp - 44F Default,
    Chilled Water Loop Temp - 44F Default,
    Chilled Water Loop Temp - 44F Default,
    Chilled Water Loop Temp - 44F Default;

  Schedule:Week:Daily,
    Clothing Schedule Week Rule - Jan1-Apr25,
    Clothing Schedule Default Winter Clothes,
    Clothing Schedule Default Winter Clothes,
    Clothing Schedule Default Winter Clothes,
    Clothing Schedule Default Winter Clothes,
    Clothing Schedule Default Winter Clothes,
    Clothing Schedule Default Winter Clothes,
    Clothing Schedule Default Winter Clothes,
    Clothing Schedule Default Winter Clothes,
    Clothing Schedule Default Winter Clothes,
    Clothing Schedule Default Winter Clothes,
    Clothing Schedule Default Winter Clothes,
    Clothing Schedule Default Winter Clothes;

  Schedule:Week:Daily,
    Clothing Schedule Week Rule - Apr26-May2,
    Clothing Schedule Default Winter Clothes,
    Clothing Schedule Default Winter Clothes,
    Clothing Schedule Default Winter Clothes,
    Clothing Schedule Default Winter Clothes,
    Clothing Schedule Default Winter Clothes,
    Clothing Schedule Summer Clothes,
    Clothing Schedule Summer Clothes,
    Clothing Schedule Default Winter Clothes,
    Clothing Schedule Default Winter Clothes,
    Clothing Schedule Default Winter Clothes,
    Clothing Schedule Default Winter Clothes,
    Clothing Schedule Default Winter Clothes;

  Schedule:Week:Daily,
    Clothing Schedule Week Rule - May3-Sep26,
    Clothing Schedule Summer Clothes,
    Clothing Schedule Summer Clothes,
    Clothing Schedule Summer Clothes,
    Clothing Schedule Summer Clothes,
    Clothing Schedule Summer Clothes,
    Clothing Schedule Summer Clothes,
    Clothing Schedule Summer Clothes,
    Clothing Schedule Default Winter Clothes,
    Clothing Schedule Default Winter Clothes,
    Clothing Schedule Default Winter Clothes,
    Clothing Schedule Default Winter Clothes,
    Clothing Schedule Default Winter Clothes;

  Schedule:Week:Daily,
    Clothing Schedule Week Rule - Sep27-Oct3,
    Clothing Schedule Summer Clothes,
    Clothing Schedule Summer Clothes,
    Clothing Schedule Summer Clothes,
    Clothing Schedule Summer Clothes,
    Clothing Schedule Default Winter Clothes,
    Clothing Schedule Default Winter Clothes,
    Clothing Schedule Default Winter Clothes,
    Clothing Schedule Default Winter Clothes,
    Clothing Schedule Default Winter Clothes,
    Clothing Schedule Default Winter Clothes,
    Clothing Schedule Default Winter Clothes,
    Clothing Schedule Default Winter Clothes;

  Schedule:Week:Daily,
    Clothing Schedule Week Rule - Oct4-Dec31,
    Clothing Schedule Default Winter Clothes,
    Clothing Schedule Default Winter Clothes,
    Clothing Schedule Default Winter Clothes,
    Clothing Schedule Default Winter Clothes,
    Clothing Schedule Default Winter Clothes,
    Clothing Schedule Default Winter Clothes,
    Clothing Schedule Default Winter Clothes,
    Clothing Schedule Default Winter Clothes,
    Clothing Schedule Default Winter Clothes,
    Clothing Schedule Default Winter Clothes,
    Clothing Schedule Default Winter Clothes,
    Clothing Schedule Default Winter Clothes;

  Schedule:Week:Daily,
    Clothing Schedule 1 Week Rule - Jan1-Apr25,
    Clothing Schedule Default Winter Clothes 1,
    Clothing Schedule Default Winter Clothes 1,
    Clothing Schedule Default Winter Clothes 1,
    Clothing Schedule Default Winter Clothes 1,
    Clothing Schedule Default Winter Clothes 1,
    Clothing Schedule Default Winter Clothes 1,
    Clothing Schedule Default Winter Clothes 1,
    Clothing Schedule Default Winter Clothes 1,
    Clothing Schedule Default Winter Clothes 1,
    Clothing Schedule Default Winter Clothes 1,
    Clothing Schedule Default Winter Clothes 1,
    Clothing Schedule Default Winter Clothes 1;

  Schedule:Week:Daily,
    Clothing Schedule 1 Week Rule - Apr26-May2,
    Clothing Schedule Default Winter Clothes 1,
    Clothing Schedule Default Winter Clothes 1,
    Clothing Schedule Default Winter Clothes 1,
    Clothing Schedule Default Winter Clothes 1,
    Clothing Schedule Default Winter Clothes 1,
    Clothing Schedule Summer Clothes 1,
    Clothing Schedule Summer Clothes 1,
    Clothing Schedule Default Winter Clothes 1,
    Clothing Schedule Default Winter Clothes 1,
    Clothing Schedule Default Winter Clothes 1,
    Clothing Schedule Default Winter Clothes 1,
    Clothing Schedule Default Winter Clothes 1;

  Schedule:Week:Daily,
    Clothing Schedule 1 Week Rule - May3-Sep26,
    Clothing Schedule Summer Clothes 1,
    Clothing Schedule Summer Clothes 1,
    Clothing Schedule Summer Clothes 1,
    Clothing Schedule Summer Clothes 1,
    Clothing Schedule Summer Clothes 1,
    Clothing Schedule Summer Clothes 1,
    Clothing Schedule Summer Clothes 1,
    Clothing Schedule Default Winter Clothes 1,
    Clothing Schedule Default Winter Clothes 1,
    Clothing Schedule Default Winter Clothes 1,
    Clothing Schedule Default Winter Clothes 1,
    Clothing Schedule Default Winter Clothes 1;

  Schedule:Week:Daily,
    Clothing Schedule 1 Week Rule - Sep27-Oct3,
    Clothing Schedule Summer Clothes 1,
    Clothing Schedule Summer Clothes 1,
    Clothing Schedule Summer Clothes 1,
    Clothing Schedule Summer Clothes 1,
    Clothing Schedule Default Winter Clothes 1,
    Clothing Schedule Default Winter Clothes 1,
    Clothing Schedule Default Winter Clothes 1,
    Clothing Schedule Default Winter Clothes 1,
    Clothing Schedule Default Winter Clothes 1,
    Clothing Schedule Default Winter Clothes 1,
    Clothing Schedule Default Winter Clothes 1,
    Clothing Schedule Default Winter Clothes 1;

  Schedule:Week:Daily,
    Clothing Schedule 1 Week Rule - Oct4-Dec31,
    Clothing Schedule Default Winter Clothes 1,
    Clothing Schedule Default Winter Clothes 1,
    Clothing Schedule Default Winter Clothes 1,
    Clothing Schedule Default Winter Clothes 1,
    Clothing Schedule Default Winter Clothes 1,
    Clothing Schedule Default Winter Clothes 1,
    Clothing Schedule Default Winter Clothes 1,
    Clothing Schedule Default Winter Clothes 1,
    Clothing Schedule Default Winter Clothes 1,
    Clothing Schedule Default Winter Clothes 1,
    Clothing Schedule Default Winter Clothes 1,
    Clothing Schedule Default Winter Clothes 1;

  Schedule:Week:Daily,
    Condenser Water Loop Temp - 26.6667C Week Rule - Jan1-Dec31,
    Condenser Water Loop Temp - 26.6667C Default,
    Condenser Water Loop Temp - 26.6667C Default,
    Condenser Water Loop Temp - 26.6667C Default,
    Condenser Water Loop Temp - 26.6667C Default,
    Condenser Water Loop Temp - 26.6667C Default,
    Condenser Water Loop Temp - 26.6667C Default,
    Condenser Water Loop Temp - 26.6667C Default,
    Condenser Water Loop Temp - 26.6667C Default,
    Condenser Water Loop Temp - 26.6667C Default,
    Condenser Water Loop Temp - 26.6667C Default,
    Condenser Water Loop Temp - 26.6667C Default,
    Condenser Water Loop Temp - 26.6667C Default;

  Schedule:Week:Daily,
    Schedule Ruleset 1 Week Rule - Jan1-Dec31,
    Schedule Day 1,
    Schedule Day 1,
    Schedule Day 1,
    Schedule Day 1,
    Schedule Day 1,
    Schedule Day 1,
    Schedule Day 1,
    Schedule Day 1,
    Schedule Day 1,
    Schedule Day 1,
    Schedule Day 1,
    Schedule Day 1;

  Schedule:Week:Daily,
    Schedule Ruleset 2 Week Rule - Jan1-Dec31,
    Schedule Day 2,
    Schedule Day 2,
    Schedule Day 2,
    Schedule Day 2,
    Schedule Day 2,
    Schedule Day 2,
    Schedule Day 2,
    Schedule Day 2,
    Schedule Day 2,
    Schedule Day 2,
    Schedule Day 2,
    Schedule Day 2;

  Schedule:Day:Interval,
    basement heating week 0 Sunday,
    temp_setpoint,
    No,
    01:00,
    15.6,
    02:00,
    15.6,
    03:00,
    15.6,
    04:00,
    15.6,
    05:00,
    15.6,
    06:00,
    15.6,
    07:00,
    15.6,
    08:00,
    15.6,
    09:00,
    15.6,
    10:00,
    15.6,
    11:00,
    15.6,
    12:00,
    15.6,
    13:00,
    15.6,
    14:00,
    15.6,
    15:00,
    15.6,
    16:00,
    15.6,
    17:00,
    15.6,
    18:00,
    15.6,
    19:00,
    15.6,
    20:00,
    15.6,
    21:00,
    15.6,
    22:00,
    15.6,
    23:00,
    15.6,
    24:00,
    15.6;

  Schedule:Day:Interval,
    basement heating week 0 Wednesday,
    temp_setpoint,
    No,
    01:00,
    15.6,
    02:00,
    15.6,
    03:00,
    15.6,
    04:00,
    15.6,
    05:00,
    15.6,
    06:00,
    15.6,
    07:00,
    21,
    08:00,
    21,
    09:00,
    21,
    10:00,
    21,
    11:00,
    21,
    12:00,
    21,
    13:00,
    21,
    14:00,
    21,
    15:00,
    21,
    16:00,
    21,
    17:00,
    21,
    18:00,
    21,
    19:00,
    21,
    20:00,
    21,
    21:00,
    21,
    22:00,
    21,
    23:00,
    15.6,
    24:00,
    15.6;

  Schedule:Day:Interval,
    basement heating week 0 Thursday,
    temp_setpoint,
    No,
    01:00,
    15.6,
    02:00,
    15.6,
    03:00,
    15.6,
    04:00,
    15.6,
    05:00,
    15.6,
    06:00,
    15.6,
    07:00,
    21,
    08:00,
    21,
    09:00,
    21,
    10:00,
    21,
    11:00,
    21,
    12:00,
    21,
    13:00,
    21,
    14:00,
    21,
    15:00,
    21,
    16:00,
    21,
    17:00,
    21,
    18:00,
    21,
    19:00,
    21,
    20:00,
    21,
    21:00,
    21,
    22:00,
    21,
    23:00,
    15.6,
    24:00,
    15.6;

  Schedule:Day:Interval,
    basement heating week 0 Friday,
    temp_setpoint,
    No,
    01:00,
    15.6,
    02:00,
    15.6,
    03:00,
    15.6,
    04:00,
    15.6,
    05:00,
    15.6,
    06:00,
    15.6,
    07:00,
    21,
    08:00,
    21,
    09:00,
    21,
    10:00,
    21,
    11:00,
    21,
    12:00,
    21,
    13:00,
    21,
    14:00,
    21,
    15:00,
    21,
    16:00,
    21,
    17:00,
    21,
    18:00,
    21,
    19:00,
    21,
    20:00,
    21,
    21:00,
    21,
    22:00,
    21,
    23:00,
    15.6,
    24:00,
    15.6;

  Schedule:Day:Interval,
    basement heating week 0 Saturday,
    temp_setpoint,
    No,
    01:00,
    15.6,
    02:00,
    15.6,
    03:00,
    15.6,
    04:00,
    15.6,
    05:00,
    15.6,
    06:00,
    15.6,
    07:00,
    21,
    08:00,
    21,
    09:00,
    21,
    10:00,
    21,
    11:00,
    21,
    12:00,
    21,
    13:00,
    21,
    14:00,
    21,
    15:00,
    21,
    16:00,
    21,
    17:00,
    21,
    18:00,
    21,
    19:00,
    15.6,
    20:00,
    15.6,
    21:00,
    15.6,
    22:00,
    15.6,
    23:00,
    15.6,
    24:00,
    15.6;

  Schedule:Day:Interval,
    basement heating week 0 Holiday,
    temp_setpoint,
    No,
    01:00,
    15.6,
    02:00,
    15.6,
    03:00,
    15.6,
    04:00,
    15.6,
    05:00,
    15.6,
    06:00,
    15.6,
    07:00,
    15.6,
    08:00,
    15.6,
    09:00,
    15.6,
    10:00,
    15.6,
    11:00,
    15.6,
    12:00,
    15.6,
    13:00,
    15.6,
    14:00,
    15.6,
    15:00,
    15.6,
    16:00,
    15.6,
    17:00,
    15.6,
    18:00,
    15.6,
    19:00,
    15.6,
    20:00,
    15.6,
    21:00,
    15.6,
    22:00,
    15.6,
    23:00,
    15.6,
    24:00,
    15.6;

  Schedule:Day:Interval,
    basement heating week 0 Summer design,
    temp_setpoint,
    No,
    01:00,
    15.6,
    02:00,
    15.6,
    03:00,
    15.6,
    04:00,
    15.6,
    05:00,
    15.6,
    06:00,
    15.6,
    07:00,
    15.6,
    08:00,
    15.6,
    09:00,
    15.6,
    10:00,
    15.6,
    11:00,
    15.6,
    12:00,
    15.6,
    13:00,
    15.6,
    14:00,
    15.6,
    15:00,
    15.6,
    16:00,
    15.6,
    17:00,
    15.6,
    18:00,
    15.6,
    19:00,
    15.6,
    20:00,
    15.6,
    21:00,
    15.6,
    22:00,
    15.6,
    23:00,
    15.6,
    24:00,
    15.6;

  Schedule:Day:Interval,
    basement heating week 0 Winter design,
    temp_setpoint,
    No,
    01:00,
    21,
    02:00,
    21,
    03:00,
    21,
    04:00,
    21,
    05:00,
    21,
    06:00,
    21,
    07:00,
    21,
    08:00,
    21,
    09:00,
    21,
    10:00,
    21,
    11:00,
    21,
    12:00,
    21,
    13:00,
    21,
    14:00,
    21,
    15:00,
    21,
    16:00,
    21,
    17:00,
    21,
    18:00,
    21,
    19:00,
    21,
    20:00,
    21,
    21:00,
    21,
    22:00,
    21,
    23:00,
    21,
    24:00,
    21;

  Schedule:Day:Interval,
    basement cooling week 0 Sunday,
    temp_setpoint,
    No,
    01:00,
    26.7,
    02:00,
    26.7,
    03:00,
    26.7,
    04:00,
    26.7,
    05:00,
    26.7,
    06:00,
    26.7,
    07:00,
    26.7,
    08:00,
    26.7,
    09:00,
    26.7,
    10:00,
    26.7,
    11:00,
    26.7,
    12:00,
    26.7,
    13:00,
    26.7,
    14:00,
    26.7,
    15:00,
    26.7,
    16:00,
    26.7,
    17:00,
    26.7,
    18:00,
    26.7,
    19:00,
    26.7,
    20:00,
    26.7,
    21:00,
    26.7,
    22:00,
    26.7,
    23:00,
    26.7,
    24:00,
    26.7;

  Schedule:Day:Interval,
    basement cooling week 0 Wednesday,
    temp_setpoint,
    No,
    01:00,
    26.7,
    02:00,
    26.7,
    03:00,
    26.7,
    04:00,
    26.7,
    05:00,
    26.7,
    06:00,
    26.7,
    07:00,
    24,
    08:00,
    24,
    09:00,
    24,
    10:00,
    24,
    11:00,
    24,
    12:00,
    24,
    13:00,
    24,
    14:00,
    24,
    15:00,
    24,
    16:00,
    24,
    17:00,
    24,
    18:00,
    24,
    19:00,
    24,
    20:00,
    24,
    21:00,
    24,
    22:00,
    24,
    23:00,
    26.7,
    24:00,
    26.7;

  Schedule:Day:Interval,
    basement cooling week 0 Thursday,
    temp_setpoint,
    No,
    01:00,
    26.7,
    02:00,
    26.7,
    03:00,
    26.7,
    04:00,
    26.7,
    05:00,
    26.7,
    06:00,
    26.7,
    07:00,
    24,
    08:00,
    24,
    09:00,
    24,
    10:00,
    24,
    11:00,
    24,
    12:00,
    24,
    13:00,
    24,
    14:00,
    24,
    15:00,
    24,
    16:00,
    24,
    17:00,
    24,
    18:00,
    24,
    19:00,
    24,
    20:00,
    24,
    21:00,
    24,
    22:00,
    24,
    23:00,
    26.7,
    24:00,
    26.7;

  Schedule:Day:Interval,
    basement cooling week 0 Friday,
    temp_setpoint,
    No,
    01:00,
    26.7,
    02:00,
    26.7,
    03:00,
    26.7,
    04:00,
    26.7,
    05:00,
    26.7,
    06:00,
    26.7,
    07:00,
    24,
    08:00,
    24,
    09:00,
    24,
    10:00,
    24,
    11:00,
    24,
    12:00,
    24,
    13:00,
    24,
    14:00,
    24,
    15:00,
    24,
    16:00,
    24,
    17:00,
    24,
    18:00,
    24,
    19:00,
    24,
    20:00,
    24,
    21:00,
    24,
    22:00,
    24,
    23:00,
    26.7,
    24:00,
    26.7;

  Schedule:Day:Interval,
    basement cooling week 0 Saturday,
    temp_setpoint,
    No,
    01:00,
    26.7,
    02:00,
    26.7,
    03:00,
    26.7,
    04:00,
    26.7,
    05:00,
    26.7,
    06:00,
    26.7,
    07:00,
    24,
    08:00,
    24,
    09:00,
    24,
    10:00,
    24,
    11:00,
    24,
    12:00,
    24,
    13:00,
    24,
    14:00,
    24,
    15:00,
    24,
    16:00,
    24,
    17:00,
    24,
    18:00,
    24,
    19:00,
    26.7,
    20:00,
    26.7,
    21:00,
    26.7,
    22:00,
    26.7,
    23:00,
    26.7,
    24:00,
    26.7;

  Schedule:Day:Interval,
    basement cooling week 0 Holiday,
    temp_setpoint,
    No,
    01:00,
    26.7,
    02:00,
    26.7,
    03:00,
    26.7,
    04:00,
    26.7,
    05:00,
    26.7,
    06:00,
    26.7,
    07:00,
    26.7,
    08:00,
    26.7,
    09:00,
    26.7,
    10:00,
    26.7,
    11:00,
    26.7,
    12:00,
    26.7,
    13:00,
    26.7,
    14:00,
    26.7,
    15:00,
    26.7,
    16:00,
    26.7,
    17:00,
    26.7,
    18:00,
    26.7,
    19:00,
    26.7,
    20:00,
    26.7,
    21:00,
    26.7,
    22:00,
    26.7,
    23:00,
    26.7,
    24:00,
    26.7;

  Schedule:Day:Interval,
    basement cooling week 0 Summer design,
    temp_setpoint,
    No,
    01:00,
    26.7,
    02:00,
    26.7,
    03:00,
    26.7,
    04:00,
    26.7,
    05:00,
    26.7,
    06:00,
    26.7,
    07:00,
    24,
    08:00,
    24,
    09:00,
    24,
    10:00,
    24,
    11:00,
    24,
    12:00,
    24,
    13:00,
    24,
    14:00,
    24,
    15:00,
    24,
    16:00,
    24,
    17:00,
    24,
    18:00,
    24,
    19:00,
    24,
    20:00,
    24,
    21:00,
    24,
    22:00,
    24,
    23:00,
    26.7,
    24:00,
    26.7;

  Schedule:Day:Interval,
    basement cooling week 0 Winter design,
    temp_setpoint,
    No,
    01:00,
    26.7,
    02:00,
    26.7,
    03:00,
    26.7,
    04:00,
    26.7,
    05:00,
    26.7,
    06:00,
    26.7,
    07:00,
    26.7,
    08:00,
    26.7,
    09:00,
    26.7,
    10:00,
    26.7,
    11:00,
    26.7,
    12:00,
    26.7,
    13:00,
    26.7,
    14:00,
    26.7,
    15:00,
    26.7,
    16:00,
    26.7,
    17:00,
    26.7,
    18:00,
    26.7,
    19:00,
    26.7,
    20:00,
    26.7,
    21:00,
    26.7,
    22:00,
    26.7,
    23:00,
    26.7,
    24:00,
    26.7;

  Schedule:Day:Interval,
    basement hvac week 0 Sunday,
    on_off,
    No,
    01:00,
    0,
    02:00,
    0,
    03:00,
    0,
    04:00,
    0,
    05:00,
    0,
    06:00,
    0,
    07:00,
    0,
    08:00,
    0,
    09:00,
    0,
    10:00,
    0,
    11:00,
    0,
    12:00,
    0,
    13:00,
    0,
    14:00,
    0,
    15:00,
    0,
    16:00,
    0,
    17:00,
    0,
    18:00,
    0,
    19:00,
    0,
    20:00,
    0,
    21:00,
    0,
    22:00,
    0,
    23:00,
    0,
    24:00,
    0;

  Schedule:Day:Interval,
    basement hvac week 0 Wednesday,
    on_off,
    No,
    01:00,
    0,
    02:00,
    0,
    03:00,
    0,
    04:00,
    0,
    05:00,
    0,
    06:00,
    0,
    07:00,
    1,
    08:00,
    1,
    09:00,
    1,
    10:00,
    1,
    11:00,
    1,
    12:00,
    1,
    13:00,
    1,
    14:00,
    1,
    15:00,
    1,
    16:00,
    1,
    17:00,
    1,
    18:00,
    1,
    19:00,
    1,
    20:00,
    1,
    21:00,
    1,
    22:00,
    1,
    23:00,
    0,
    24:00,
    0;

  Schedule:Day:Interval,
    basement hvac week 0 Thursday,
    on_off,
    No,
    01:00,
    0,
    02:00,
    0,
    03:00,
    0,
    04:00,
    0,
    05:00,
    0,
    06:00,
    0,
    07:00,
    1,
    08:00,
    1,
    09:00,
    1,
    10:00,
    1,
    11:00,
    1,
    12:00,
    1,
    13:00,
    1,
    14:00,
    1,
    15:00,
    1,
    16:00,
    1,
    17:00,
    1,
    18:00,
    1,
    19:00,
    1,
    20:00,
    1,
    21:00,
    1,
    22:00,
    1,
    23:00,
    0,
    24:00,
    0;

  Schedule:Day:Interval,
    basement hvac week 0 Friday,
    on_off,
    No,
    01:00,
    0,
    02:00,
    0,
    03:00,
    0,
    04:00,
    0,
    05:00,
    0,
    06:00,
    0,
    07:00,
    1,
    08:00,
    1,
    09:00,
    1,
    10:00,
    1,
    11:00,
    1,
    12:00,
    1,
    13:00,
    1,
    14:00,
    1,
    15:00,
    1,
    16:00,
    1,
    17:00,
    1,
    18:00,
    1,
    19:00,
    1,
    20:00,
    1,
    21:00,
    1,
    22:00,
    1,
    23:00,
    0,
    24:00,
    0;

  Schedule:Day:Interval,
    basement hvac week 0 Saturday,
    on_off,
    No,
    01:00,
    0,
    02:00,
    0,
    03:00,
    0,
    04:00,
    0,
    05:00,
    0,
    06:00,
    0,
    07:00,
    1,
    08:00,
    1,
    09:00,
    1,
    10:00,
    1,
    11:00,
    1,
    12:00,
    1,
    13:00,
    1,
    14:00,
    1,
    15:00,
    1,
    16:00,
    1,
    17:00,
    1,
    18:00,
    1,
    19:00,
    0,
    20:00,
    0,
    21:00,
    0,
    22:00,
    0,
    23:00,
    0,
    24:00,
    0;

  Schedule:Day:Interval,
    basement hvac week 0 Holiday,
    on_off,
    No,
    01:00,
    0,
    02:00,
    0,
    03:00,
    0,
    04:00,
    0,
    05:00,
    0,
    06:00,
    0,
    07:00,
    0,
    08:00,
    0,
    09:00,
    0,
    10:00,
    0,
    11:00,
    0,
    12:00,
    0,
    13:00,
    0,
    14:00,
    0,
    15:00,
    0,
    16:00,
    0,
    17:00,
    0,
    18:00,
    0,
    19:00,
    0,
    20:00,
    0,
    21:00,
    0,
    22:00,
    0,
    23:00,
    0,
    24:00,
    0;

  Schedule:Day:Interval,
    basement hvac week 0 Summer design,
    on_off,
    No,
    01:00,
    0,
    02:00,
    0,
    03:00,
    0,
    04:00,
    0,
    05:00,
    0,
    06:00,
    0,
    07:00,
    1,
    08:00,
    1,
    09:00,
    1,
    10:00,
    1,
    11:00,
    1,
    12:00,
    1,
    13:00,
    1,
    14:00,
    1,
    15:00,
    1,
    16:00,
    1,
    17:00,
    1,
    18:00,
    1,
    19:00,
    1,
    20:00,
    1,
    21:00,
    1,
    22:00,
    1,
    23:00,
    0,
    24:00,
    0;

  Schedule:Day:Interval,
    basement hvac week 0 Winter design,
    on_off,
    No,
    01:00,
    0,
    02:00,
    0,
    03:00,
    0,
    04:00,
    0,
    05:00,
    0,
    06:00,
    0,
    07:00,
    1,
    08:00,
    1,
    09:00,
    1,
    10:00,
    1,
    11:00,
    1,
    12:00,
    1,
    13:00,
    1,
    14:00,
    1,
    15:00,
    1,
    16:00,
    1,
    17:00,
    1,
    18:00,
    1,
    19:00,
    0,
    20:00,
    0,
    21:00,
    0,
    22:00,
    0,
    23:00,
    0,
    24:00,
    0;

  Schedule:Day:Interval,
    basement oa control week 0 Sunday,
    on_off,
    No,
    01:00,
    0,
    02:00,
    0,
    03:00,
    0,
    04:00,
    0,
    05:00,
    0,
    06:00,
    0,
    07:00,
    1,
    08:00,
    1,
    09:00,
    1,
    10:00,
    1,
    11:00,
    1,
    12:00,
    1,
    13:00,
    1,
    14:00,
    1,
    15:00,
    1,
    16:00,
    1,
    17:00,
    1,
    18:00,
    1,
    19:00,
    0,
    20:00,
    0,
    21:00,
    0,
    22:00,
    0,
    23:00,
    0,
    24:00,
    0;

  Schedule:Day:Interval,
    basement oa control week 0 Wednesday,
    on_off,
    No,
    01:00,
    0,
    02:00,
    0,
    03:00,
    0,
    04:00,
    0,
    05:00,
    0,
    06:00,
    0,
    07:00,
    1,
    08:00,
    1,
    09:00,
    1,
    10:00,
    1,
    11:00,
    1,
    12:00,
    1,
    13:00,
    1,
    14:00,
    1,
    15:00,
    1,
    16:00,
    1,
    17:00,
    1,
    18:00,
    1,
    19:00,
    1,
    20:00,
    1,
    21:00,
    1,
    22:00,
    1,
    23:00,
    1,
    24:00,
    1;

  Schedule:Day:Interval,
    basement oa control week 0 Thursday,
    on_off,
    No,
    01:00,
    0,
    02:00,
    0,
    03:00,
    0,
    04:00,
    0,
    05:00,
    0,
    06:00,
    0,
    07:00,
    1,
    08:00,
    1,
    09:00,
    1,
    10:00,
    1,
    11:00,
    1,
    12:00,
    1,
    13:00,
    1,
    14:00,
    1,
    15:00,
    1,
    16:00,
    1,
    17:00,
    1,
    18:00,
    1,
    19:00,
    1,
    20:00,
    1,
    21:00,
    1,
    22:00,
    1,
    23:00,
    1,
    24:00,
    1;

  Schedule:Day:Interval,
    basement oa control week 0 Friday,
    on_off,
    No,
    01:00,
    0,
    02:00,
    0,
    03:00,
    0,
    04:00,
    0,
    05:00,
    0,
    06:00,
    0,
    07:00,
    1,
    08:00,
    1,
    09:00,
    1,
    10:00,
    1,
    11:00,
    1,
    12:00,
    1,
    13:00,
    1,
    14:00,
    1,
    15:00,
    1,
    16:00,
    1,
    17:00,
    1,
    18:00,
    1,
    19:00,
    1,
    20:00,
    1,
    21:00,
    1,
    22:00,
    1,
    23:00,
    1,
    24:00,
    1;

  Schedule:Day:Interval,
    basement oa control week 0 Saturday,
    on_off,
    No,
    01:00,
    0,
    02:00,
    0,
    03:00,
    0,
    04:00,
    0,
    05:00,
    0,
    06:00,
    0,
    07:00,
    1,
    08:00,
    1,
    09:00,
    1,
    10:00,
    1,
    11:00,
    1,
    12:00,
    1,
    13:00,
    1,
    14:00,
    1,
    15:00,
    1,
    16:00,
    1,
    17:00,
    1,
    18:00,
    1,
    19:00,
    1,
    20:00,
    0,
    21:00,
    0,
    22:00,
    0,
    23:00,
    0,
    24:00,
    0;

  Schedule:Day:Interval,
    basement oa control week 0 Holiday,
    on_off,
    No,
    01:00,
    0,
    02:00,
    0,
    03:00,
    0,
    04:00,
    0,
    05:00,
    0,
    06:00,
    0,
    07:00,
    1,
    08:00,
    1,
    09:00,
    1,
    10:00,
    1,
    11:00,
    1,
    12:00,
    1,
    13:00,
    1,
    14:00,
    1,
    15:00,
    1,
    16:00,
    1,
    17:00,
    1,
    18:00,
    1,
    19:00,
    0,
    20:00,
    0,
    21:00,
    0,
    22:00,
    0,
    23:00,
    0,
    24:00,
    0;

  Schedule:Day:Interval,
    basement oa control week 0 Summer design,
    on_off,
    No,
    01:00,
    1,
    02:00,
    1,
    03:00,
    1,
    04:00,
    1,
    05:00,
    1,
    06:00,
    1,
    07:00,
    1,
    08:00,
    1,
    09:00,
    1,
    10:00,
    1,
    11:00,
    1,
    12:00,
    1,
    13:00,
    1,
    14:00,
    1,
    15:00,
    1,
    16:00,
    1,
    17:00,
    1,
    18:00,
    1,
    19:00,
    1,
    20:00,
    1,
    21:00,
    1,
    22:00,
    1,
    23:00,
    1,
    24:00,
    1;

  Schedule:Day:Interval,
    basement oa control week 0 Winter design,
    on_off,
    No,
    01:00,
    1,
    02:00,
    1,
    03:00,
    1,
    04:00,
    1,
    05:00,
    1,
    06:00,
    1,
    07:00,
    1,
    08:00,
    1,
    09:00,
    1,
    10:00,
    1,
    11:00,
    1,
    12:00,
    1,
    13:00,
    1,
    14:00,
    1,
    15:00,
    1,
    16:00,
    1,
    17:00,
    1,
    18:00,
    1,
    19:00,
    1,
    20:00,
    1,
    21:00,
    1,
    22:00,
    1,
    23:00,
    1,
    24:00,
    1;

  Schedule:Day:Interval,
    office heating week 0 Sunday,
    temp_setpoint,
    No,
    01:00,
    15.6,
    02:00,
    15.6,
    03:00,
    15.6,
    04:00,
    15.6,
    05:00,
    15.6,
    06:00,
    15.6,
    07:00,
    15.6,
    08:00,
    15.6,
    09:00,
    15.6,
    10:00,
    15.6,
    11:00,
    15.6,
    12:00,
    15.6,
    13:00,
    15.6,
    14:00,
    15.6,
    15:00,
    15.6,
    16:00,
    15.6,
    17:00,
    15.6,
    18:00,
    15.6,
    19:00,
    15.6,
    20:00,
    15.6,
    21:00,
    15.6,
    22:00,
    15.6,
    23:00,
    15.6,
    24:00,
    15.6;

  Schedule:Day:Interval,
    office heating week 0 Wednesday,
    temp_setpoint,
    No,
    01:00,
    15.6,
    02:00,
    15.6,
    03:00,
    15.6,
    04:00,
    15.6,
    05:00,
    15.6,
    06:00,
    15.6,
    07:00,
    21,
    08:00,
    21,
    09:00,
    21,
    10:00,
    21,
    11:00,
    21,
    12:00,
    21,
    13:00,
    21,
    14:00,
    21,
    15:00,
    21,
    16:00,
    21,
    17:00,
    21,
    18:00,
    21,
    19:00,
    21,
    20:00,
    21,
    21:00,
    21,
    22:00,
    21,
    23:00,
    15.6,
    24:00,
    15.6;

  Schedule:Day:Interval,
    office heating week 0 Thursday,
    temp_setpoint,
    No,
    01:00,
    15.6,
    02:00,
    15.6,
    03:00,
    15.6,
    04:00,
    15.6,
    05:00,
    15.6,
    06:00,
    15.6,
    07:00,
    21,
    08:00,
    21,
    09:00,
    21,
    10:00,
    21,
    11:00,
    21,
    12:00,
    21,
    13:00,
    21,
    14:00,
    21,
    15:00,
    21,
    16:00,
    21,
    17:00,
    21,
    18:00,
    21,
    19:00,
    21,
    20:00,
    21,
    21:00,
    21,
    22:00,
    21,
    23:00,
    15.6,
    24:00,
    15.6;

  Schedule:Day:Interval,
    office heating week 0 Friday,
    temp_setpoint,
    No,
    01:00,
    15.6,
    02:00,
    15.6,
    03:00,
    15.6,
    04:00,
    15.6,
    05:00,
    15.6,
    06:00,
    15.6,
    07:00,
    21,
    08:00,
    21,
    09:00,
    21,
    10:00,
    21,
    11:00,
    21,
    12:00,
    21,
    13:00,
    21,
    14:00,
    21,
    15:00,
    21,
    16:00,
    21,
    17:00,
    21,
    18:00,
    21,
    19:00,
    21,
    20:00,
    21,
    21:00,
    21,
    22:00,
    21,
    23:00,
    15.6,
    24:00,
    15.6;

  Schedule:Day:Interval,
    office heating week 0 Saturday,
    temp_setpoint,
    No,
    01:00,
    15.6,
    02:00,
    15.6,
    03:00,
    15.6,
    04:00,
    15.6,
    05:00,
    15.6,
    06:00,
    15.6,
    07:00,
    21,
    08:00,
    21,
    09:00,
    21,
    10:00,
    21,
    11:00,
    21,
    12:00,
    21,
    13:00,
    21,
    14:00,
    21,
    15:00,
    21,
    16:00,
    21,
    17:00,
    21,
    18:00,
    21,
    19:00,
    15.6,
    20:00,
    15.6,
    21:00,
    15.6,
    22:00,
    15.6,
    23:00,
    15.6,
    24:00,
    15.6;

  Schedule:Day:Interval,
    office heating week 0 Holiday,
    temp_setpoint,
    No,
    01:00,
    15.6,
    02:00,
    15.6,
    03:00,
    15.6,
    04:00,
    15.6,
    05:00,
    15.6,
    06:00,
    15.6,
    07:00,
    15.6,
    08:00,
    15.6,
    09:00,
    15.6,
    10:00,
    15.6,
    11:00,
    15.6,
    12:00,
    15.6,
    13:00,
    15.6,
    14:00,
    15.6,
    15:00,
    15.6,
    16:00,
    15.6,
    17:00,
    15.6,
    18:00,
    15.6,
    19:00,
    15.6,
    20:00,
    15.6,
    21:00,
    15.6,
    22:00,
    15.6,
    23:00,
    15.6,
    24:00,
    15.6;

  Schedule:Day:Interval,
    office heating week 0 Summer design,
    temp_setpoint,
    No,
    01:00,
    15.6,
    02:00,
    15.6,
    03:00,
    15.6,
    04:00,
    15.6,
    05:00,
    15.6,
    06:00,
    15.6,
    07:00,
    15.6,
    08:00,
    15.6,
    09:00,
    15.6,
    10:00,
    15.6,
    11:00,
    15.6,
    12:00,
    15.6,
    13:00,
    15.6,
    14:00,
    15.6,
    15:00,
    15.6,
    16:00,
    15.6,
    17:00,
    15.6,
    18:00,
    15.6,
    19:00,
    15.6,
    20:00,
    15.6,
    21:00,
    15.6,
    22:00,
    15.6,
    23:00,
    15.6,
    24:00,
    15.6;

  Schedule:Day:Interval,
    office heating week 0 Winter design,
    temp_setpoint,
    No,
    01:00,
    21,
    02:00,
    21,
    03:00,
    21,
    04:00,
    21,
    05:00,
    21,
    06:00,
    21,
    07:00,
    21,
    08:00,
    21,
    09:00,
    21,
    10:00,
    21,
    11:00,
    21,
    12:00,
    21,
    13:00,
    21,
    14:00,
    21,
    15:00,
    21,
    16:00,
    21,
    17:00,
    21,
    18:00,
    21,
    19:00,
    21,
    20:00,
    21,
    21:00,
    21,
    22:00,
    21,
    23:00,
    21,
    24:00,
    21;

  Schedule:Day:Interval,
    office cooling week 0 Sunday,
    temp_setpoint,
    No,
    01:00,
    26.7,
    02:00,
    26.7,
    03:00,
    26.7,
    04:00,
    26.7,
    05:00,
    26.7,
    06:00,
    26.7,
    07:00,
    26.7,
    08:00,
    26.7,
    09:00,
    26.7,
    10:00,
    26.7,
    11:00,
    26.7,
    12:00,
    26.7,
    13:00,
    26.7,
    14:00,
    26.7,
    15:00,
    26.7,
    16:00,
    26.7,
    17:00,
    26.7,
    18:00,
    26.7,
    19:00,
    26.7,
    20:00,
    26.7,
    21:00,
    26.7,
    22:00,
    26.7,
    23:00,
    26.7,
    24:00,
    26.7;

  Schedule:Day:Interval,
    office cooling week 0 Wednesday,
    temp_setpoint,
    No,
    01:00,
    26.7,
    02:00,
    26.7,
    03:00,
    26.7,
    04:00,
    26.7,
    05:00,
    26.7,
    06:00,
    26.7,
    07:00,
    24,
    08:00,
    24,
    09:00,
    24,
    10:00,
    24,
    11:00,
    24,
    12:00,
    24,
    13:00,
    24,
    14:00,
    24,
    15:00,
    24,
    16:00,
    24,
    17:00,
    24,
    18:00,
    24,
    19:00,
    24,
    20:00,
    24,
    21:00,
    24,
    22:00,
    24,
    23:00,
    26.7,
    24:00,
    26.7;

  Schedule:Day:Interval,
    office cooling week 0 Thursday,
    temp_setpoint,
    No,
    01:00,
    26.7,
    02:00,
    26.7,
    03:00,
    26.7,
    04:00,
    26.7,
    05:00,
    26.7,
    06:00,
    26.7,
    07:00,
    24,
    08:00,
    24,
    09:00,
    24,
    10:00,
    24,
    11:00,
    24,
    12:00,
    24,
    13:00,
    24,
    14:00,
    24,
    15:00,
    24,
    16:00,
    24,
    17:00,
    24,
    18:00,
    24,
    19:00,
    24,
    20:00,
    24,
    21:00,
    24,
    22:00,
    24,
    23:00,
    26.7,
    24:00,
    26.7;

  Schedule:Day:Interval,
    office cooling week 0 Friday,
    temp_setpoint,
    No,
    01:00,
    26.7,
    02:00,
    26.7,
    03:00,
    26.7,
    04:00,
    26.7,
    05:00,
    26.7,
    06:00,
    26.7,
    07:00,
    24,
    08:00,
    24,
    09:00,
    24,
    10:00,
    24,
    11:00,
    24,
    12:00,
    24,
    13:00,
    24,
    14:00,
    24,
    15:00,
    24,
    16:00,
    24,
    17:00,
    24,
    18:00,
    24,
    19:00,
    24,
    20:00,
    24,
    21:00,
    24,
    22:00,
    24,
    23:00,
    26.7,
    24:00,
    26.7;

  Schedule:Day:Interval,
    office cooling week 0 Saturday,
    temp_setpoint,
    No,
    01:00,
    26.7,
    02:00,
    26.7,
    03:00,
    26.7,
    04:00,
    26.7,
    05:00,
    26.7,
    06:00,
    26.7,
    07:00,
    24,
    08:00,
    24,
    09:00,
    24,
    10:00,
    24,
    11:00,
    24,
    12:00,
    24,
    13:00,
    24,
    14:00,
    24,
    15:00,
    24,
    16:00,
    24,
    17:00,
    24,
    18:00,
    24,
    19:00,
    26.7,
    20:00,
    26.7,
    21:00,
    26.7,
    22:00,
    26.7,
    23:00,
    26.7,
    24:00,
    26.7;

  Schedule:Day:Interval,
    office cooling week 0 Holiday,
    temp_setpoint,
    No,
    01:00,
    26.7,
    02:00,
    26.7,
    03:00,
    26.7,
    04:00,
    26.7,
    05:00,
    26.7,
    06:00,
    26.7,
    07:00,
    26.7,
    08:00,
    26.7,
    09:00,
    26.7,
    10:00,
    26.7,
    11:00,
    26.7,
    12:00,
    26.7,
    13:00,
    26.7,
    14:00,
    26.7,
    15:00,
    26.7,
    16:00,
    26.7,
    17:00,
    26.7,
    18:00,
    26.7,
    19:00,
    26.7,
    20:00,
    26.7,
    21:00,
    26.7,
    22:00,
    26.7,
    23:00,
    26.7,
    24:00,
    26.7;

  Schedule:Day:Interval,
    office cooling week 0 Summer design,
    temp_setpoint,
    No,
    01:00,
    26.7,
    02:00,
    26.7,
    03:00,
    26.7,
    04:00,
    26.7,
    05:00,
    26.7,
    06:00,
    26.7,
    07:00,
    24,
    08:00,
    24,
    09:00,
    24,
    10:00,
    24,
    11:00,
    24,
    12:00,
    24,
    13:00,
    24,
    14:00,
    24,
    15:00,
    24,
    16:00,
    24,
    17:00,
    24,
    18:00,
    24,
    19:00,
    24,
    20:00,
    24,
    21:00,
    24,
    22:00,
    24,
    23:00,
    26.7,
    24:00,
    26.7;

  Schedule:Day:Interval,
    office cooling week 0 Winter design,
    temp_setpoint,
    No,
    01:00,
    26.7,
    02:00,
    26.7,
    03:00,
    26.7,
    04:00,
    26.7,
    05:00,
    26.7,
    06:00,
    26.7,
    07:00,
    26.7,
    08:00,
    26.7,
    09:00,
    26.7,
    10:00,
    26.7,
    11:00,
    26.7,
    12:00,
    26.7,
    13:00,
    26.7,
    14:00,
    26.7,
    15:00,
    26.7,
    16:00,
    26.7,
    17:00,
    26.7,
    18:00,
    26.7,
    19:00,
    26.7,
    20:00,
    26.7,
    21:00,
    26.7,
    22:00,
    26.7,
    23:00,
    26.7,
    24:00,
    26.7;

  Schedule:Day:Interval,
    office hvac week 0 Sunday,
    on_off,
    No,
    01:00,
    0,
    02:00,
    0,
    03:00,
    0,
    04:00,
    0,
    05:00,
    0,
    06:00,
    0,
    07:00,
    0,
    08:00,
    0,
    09:00,
    0,
    10:00,
    0,
    11:00,
    0,
    12:00,
    0,
    13:00,
    0,
    14:00,
    0,
    15:00,
    0,
    16:00,
    0,
    17:00,
    0,
    18:00,
    0,
    19:00,
    0,
    20:00,
    0,
    21:00,
    0,
    22:00,
    0,
    23:00,
    0,
    24:00,
    0;

  Schedule:Day:Interval,
    office hvac week 0 Wednesday,
    on_off,
    No,
    01:00,
    0,
    02:00,
    0,
    03:00,
    0,
    04:00,
    0,
    05:00,
    0,
    06:00,
    0,
    07:00,
    1,
    08:00,
    1,
    09:00,
    1,
    10:00,
    1,
    11:00,
    1,
    12:00,
    1,
    13:00,
    1,
    14:00,
    1,
    15:00,
    1,
    16:00,
    1,
    17:00,
    1,
    18:00,
    1,
    19:00,
    1,
    20:00,
    1,
    21:00,
    1,
    22:00,
    1,
    23:00,
    0,
    24:00,
    0;

  Schedule:Day:Interval,
    office hvac week 0 Thursday,
    on_off,
    No,
    01:00,
    0,
    02:00,
    0,
    03:00,
    0,
    04:00,
    0,
    05:00,
    0,
    06:00,
    0,
    07:00,
    1,
    08:00,
    1,
    09:00,
    1,
    10:00,
    1,
    11:00,
    1,
    12:00,
    1,
    13:00,
    1,
    14:00,
    1,
    15:00,
    1,
    16:00,
    1,
    17:00,
    1,
    18:00,
    1,
    19:00,
    1,
    20:00,
    1,
    21:00,
    1,
    22:00,
    1,
    23:00,
    0,
    24:00,
    0;

  Schedule:Day:Interval,
    office hvac week 0 Friday,
    on_off,
    No,
    01:00,
    0,
    02:00,
    0,
    03:00,
    0,
    04:00,
    0,
    05:00,
    0,
    06:00,
    0,
    07:00,
    1,
    08:00,
    1,
    09:00,
    1,
    10:00,
    1,
    11:00,
    1,
    12:00,
    1,
    13:00,
    1,
    14:00,
    1,
    15:00,
    1,
    16:00,
    1,
    17:00,
    1,
    18:00,
    1,
    19:00,
    1,
    20:00,
    1,
    21:00,
    1,
    22:00,
    1,
    23:00,
    0,
    24:00,
    0;

  Schedule:Day:Interval,
    office hvac week 0 Saturday,
    on_off,
    No,
    01:00,
    0,
    02:00,
    0,
    03:00,
    0,
    04:00,
    0,
    05:00,
    0,
    06:00,
    0,
    07:00,
    1,
    08:00,
    1,
    09:00,
    1,
    10:00,
    1,
    11:00,
    1,
    12:00,
    1,
    13:00,
    1,
    14:00,
    1,
    15:00,
    1,
    16:00,
    1,
    17:00,
    1,
    18:00,
    1,
    19:00,
    0,
    20:00,
    0,
    21:00,
    0,
    22:00,
    0,
    23:00,
    0,
    24:00,
    0;

  Schedule:Day:Interval,
    office hvac week 0 Holiday,
    on_off,
    No,
    01:00,
    0,
    02:00,
    0,
    03:00,
    0,
    04:00,
    0,
    05:00,
    0,
    06:00,
    0,
    07:00,
    0,
    08:00,
    0,
    09:00,
    0,
    10:00,
    0,
    11:00,
    0,
    12:00,
    0,
    13:00,
    0,
    14:00,
    0,
    15:00,
    0,
    16:00,
    0,
    17:00,
    0,
    18:00,
    0,
    19:00,
    0,
    20:00,
    0,
    21:00,
    0,
    22:00,
    0,
    23:00,
    0,
    24:00,
    0;

  Schedule:Day:Interval,
    office hvac week 0 Summer design,
    on_off,
    No,
    01:00,
    0,
    02:00,
    0,
    03:00,
    0,
    04:00,
    0,
    05:00,
    0,
    06:00,
    0,
    07:00,
    1,
    08:00,
    1,
    09:00,
    1,
    10:00,
    1,
    11:00,
    1,
    12:00,
    1,
    13:00,
    1,
    14:00,
    1,
    15:00,
    1,
    16:00,
    1,
    17:00,
    1,
    18:00,
    1,
    19:00,
    1,
    20:00,
    1,
    21:00,
    1,
    22:00,
    1,
    23:00,
    0,
    24:00,
    0;

  Schedule:Day:Interval,
    office hvac week 0 Winter design,
    on_off,
    No,
    01:00,
    0,
    02:00,
    0,
    03:00,
    0,
    04:00,
    0,
    05:00,
    0,
    06:00,
    0,
    07:00,
    1,
    08:00,
    1,
    09:00,
    1,
    10:00,
    1,
    11:00,
    1,
    12:00,
    1,
    13:00,
    1,
    14:00,
    1,
    15:00,
    1,
    16:00,
    1,
    17:00,
    1,
    18:00,
    1,
    19:00,
    0,
    20:00,
    0,
    21:00,
    0,
    22:00,
    0,
    23:00,
    0,
    24:00,
    0;

  Schedule:Day:Interval,
    office oa control week 0 Sunday,
    on_off,
    No,
    01:00,
    0,
    02:00,
    0,
    03:00,
    0,
    04:00,
    0,
    05:00,
    0,
    06:00,
    0,
    07:00,
    1,
    08:00,
    1,
    09:00,
    1,
    10:00,
    1,
    11:00,
    1,
    12:00,
    1,
    13:00,
    1,
    14:00,
    1,
    15:00,
    1,
    16:00,
    1,
    17:00,
    1,
    18:00,
    1,
    19:00,
    0,
    20:00,
    0,
    21:00,
    0,
    22:00,
    0,
    23:00,
    0,
    24:00,
    0;

  Schedule:Day:Interval,
    office oa control week 0 Wednesday,
    on_off,
    No,
    01:00,
    0,
    02:00,
    0,
    03:00,
    0,
    04:00,
    0,
    05:00,
    0,
    06:00,
    0,
    07:00,
    1,
    08:00,
    1,
    09:00,
    1,
    10:00,
    1,
    11:00,
    1,
    12:00,
    1,
    13:00,
    1,
    14:00,
    1,
    15:00,
    1,
    16:00,
    1,
    17:00,
    1,
    18:00,
    1,
    19:00,
    1,
    20:00,
    1,
    21:00,
    1,
    22:00,
    1,
    23:00,
    1,
    24:00,
    1;

  Schedule:Day:Interval,
    office oa control week 0 Thursday,
    on_off,
    No,
    01:00,
    0,
    02:00,
    0,
    03:00,
    0,
    04:00,
    0,
    05:00,
    0,
    06:00,
    0,
    07:00,
    1,
    08:00,
    1,
    09:00,
    1,
    10:00,
    1,
    11:00,
    1,
    12:00,
    1,
    13:00,
    1,
    14:00,
    1,
    15:00,
    1,
    16:00,
    1,
    17:00,
    1,
    18:00,
    1,
    19:00,
    1,
    20:00,
    1,
    21:00,
    1,
    22:00,
    1,
    23:00,
    1,
    24:00,
    1;

  Schedule:Day:Interval,
    office oa control week 0 Friday,
    on_off,
    No,
    01:00,
    0,
    02:00,
    0,
    03:00,
    0,
    04:00,
    0,
    05:00,
    0,
    06:00,
    0,
    07:00,
    1,
    08:00,
    1,
    09:00,
    1,
    10:00,
    1,
    11:00,
    1,
    12:00,
    1,
    13:00,
    1,
    14:00,
    1,
    15:00,
    1,
    16:00,
    1,
    17:00,
    1,
    18:00,
    1,
    19:00,
    1,
    20:00,
    1,
    21:00,
    1,
    22:00,
    1,
    23:00,
    1,
    24:00,
    1;

  Schedule:Day:Interval,
    office oa control week 0 Saturday,
    on_off,
    No,
    01:00,
    0,
    02:00,
    0,
    03:00,
    0,
    04:00,
    0,
    05:00,
    0,
    06:00,
    0,
    07:00,
    1,
    08:00,
    1,
    09:00,
    1,
    10:00,
    1,
    11:00,
    1,
    12:00,
    1,
    13:00,
    1,
    14:00,
    1,
    15:00,
    1,
    16:00,
    1,
    17:00,
    1,
    18:00,
    1,
    19:00,
    1,
    20:00,
    0,
    21:00,
    0,
    22:00,
    0,
    23:00,
    0,
    24:00,
    0;

  Schedule:Day:Interval,
    office oa control week 0 Holiday,
    on_off,
    No,
    01:00,
    0,
    02:00,
    0,
    03:00,
    0,
    04:00,
    0,
    05:00,
    0,
    06:00,
    0,
    07:00,
    1,
    08:00,
    1,
    09:00,
    1,
    10:00,
    1,
    11:00,
    1,
    12:00,
    1,
    13:00,
    1,
    14:00,
    1,
    15:00,
    1,
    16:00,
    1,
    17:00,
    1,
    18:00,
    1,
    19:00,
    0,
    20:00,
    0,
    21:00,
    0,
    22:00,
    0,
    23:00,
    0,
    24:00,
    0;

  Schedule:Day:Interval,
    office oa control week 0 Summer design,
    on_off,
    No,
    01:00,
    1,
    02:00,
    1,
    03:00,
    1,
    04:00,
    1,
    05:00,
    1,
    06:00,
    1,
    07:00,
    1,
    08:00,
    1,
    09:00,
    1,
    10:00,
    1,
    11:00,
    1,
    12:00,
    1,
    13:00,
    1,
    14:00,
    1,
    15:00,
    1,
    16:00,
    1,
    17:00,
    1,
    18:00,
    1,
    19:00,
    1,
    20:00,
    1,
    21:00,
    1,
    22:00,
    1,
    23:00,
    1,
    24:00,
    1;

  Schedule:Day:Interval,
    office oa control week 0 Winter design,
    on_off,
    No,
    01:00,
    1,
    02:00,
    1,
    03:00,
    1,
    04:00,
    1,
    05:00,
    1,
    06:00,
    1,
    07:00,
    1,
    08:00,
    1,
    09:00,
    1,
    10:00,
    1,
    11:00,
    1,
    12:00,
    1,
    13:00,
    1,
    14:00,
    1,
    15:00,
    1,
    16:00,
    1,
    17:00,
    1,
    18:00,
    1,
    19:00,
    1,
    20:00,
    1,
    21:00,
    1,
    22:00,
    1,
    23:00,
    1,
    24:00,
    1;

  Schedule:Day:Interval,
    Air Velocity Schedule Default,
    Velocity,
    No,
    24:00,
    0.2;

  Schedule:Day:Interval,
    Air Velocity Schedule Default 1,
    Velocity,
    No,
    24:00,
    0.2;

  Schedule:Day:Interval,
    basement activity week 0 Friday,
    activity_level,
    No,
    01:00,
    120,
    02:00,
    120,
    03:00,
    120,
    04:00,
    120,
    05:00,
    120,
    06:00,
    120,
    07:00,
    120,
    08:00,
    120,
    09:00,
    120,
    10:00,
    120,
    11:00,
    120,
    12:00,
    120,
    13:00,
    120,
    14:00,
    120,
    15:00,
    120,
    16:00,
    120,
    17:00,
    120,
    18:00,
    120,
    19:00,
    120,
    20:00,
    120,
    21:00,
    120,
    22:00,
    120,
    23:00,
    120,
    24:00,
    120;

  Schedule:Day:Interval,
    basement activity week 0 Holiday,
    activity_level,
    No,
    01:00,
    120,
    02:00,
    120,
    03:00,
    120,
    04:00,
    120,
    05:00,
    120,
    06:00,
    120,
    07:00,
    120,
    08:00,
    120,
    09:00,
    120,
    10:00,
    120,
    11:00,
    120,
    12:00,
    120,
    13:00,
    120,
    14:00,
    120,
    15:00,
    120,
    16:00,
    120,
    17:00,
    120,
    18:00,
    120,
    19:00,
    120,
    20:00,
    120,
    21:00,
    120,
    22:00,
    120,
    23:00,
    120,
    24:00,
    120;

  Schedule:Day:Interval,
    basement activity week 0 Monday,
    activity_level,
    No,
    01:00,
    120,
    02:00,
    120,
    03:00,
    120,
    04:00,
    120,
    05:00,
    120,
    06:00,
    120,
    07:00,
    120,
    08:00,
    120,
    09:00,
    120,
    10:00,
    120,
    11:00,
    120,
    12:00,
    120,
    13:00,
    120,
    14:00,
    120,
    15:00,
    120,
    16:00,
    120,
    17:00,
    120,
    18:00,
    120,
    19:00,
    120,
    20:00,
    120,
    21:00,
    120,
    22:00,
    120,
    23:00,
    120,
    24:00,
    120;

  Schedule:Day:Interval,
    basement activity week 0 Saturday,
    activity_level,
    No,
    01:00,
    120,
    02:00,
    120,
    03:00,
    120,
    04:00,
    120,
    05:00,
    120,
    06:00,
    120,
    07:00,
    120,
    08:00,
    120,
    09:00,
    120,
    10:00,
    120,
    11:00,
    120,
    12:00,
    120,
    13:00,
    120,
    14:00,
    120,
    15:00,
    120,
    16:00,
    120,
    17:00,
    120,
    18:00,
    120,
    19:00,
    120,
    20:00,
    120,
    21:00,
    120,
    22:00,
    120,
    23:00,
    120,
    24:00,
    120;

  Schedule:Day:Interval,
    basement activity week 0 Summer design,
    activity_level,
    No,
    01:00,
    120,
    02:00,
    120,
    03:00,
    120,
    04:00,
    120,
    05:00,
    120,
    06:00,
    120,
    07:00,
    120,
    08:00,
    120,
    09:00,
    120,
    10:00,
    120,
    11:00,
    120,
    12:00,
    120,
    13:00,
    120,
    14:00,
    120,
    15:00,
    120,
    16:00,
    120,
    17:00,
    120,
    18:00,
    120,
    19:00,
    120,
    20:00,
    120,
    21:00,
    120,
    22:00,
    120,
    23:00,
    120,
    24:00,
    120;

  Schedule:Day:Interval,
    basement activity week 0 Sunday,
    activity_level,
    No,
    01:00,
    120,
    02:00,
    120,
    03:00,
    120,
    04:00,
    120,
    05:00,
    120,
    06:00,
    120,
    07:00,
    120,
    08:00,
    120,
    09:00,
    120,
    10:00,
    120,
    11:00,
    120,
    12:00,
    120,
    13:00,
    120,
    14:00,
    120,
    15:00,
    120,
    16:00,
    120,
    17:00,
    120,
    18:00,
    120,
    19:00,
    120,
    20:00,
    120,
    21:00,
    120,
    22:00,
    120,
    23:00,
    120,
    24:00,
    120;

  Schedule:Day:Interval,
    basement activity week 0 Thursday,
    activity_level,
    No,
    01:00,
    120,
    02:00,
    120,
    03:00,
    120,
    04:00,
    120,
    05:00,
    120,
    06:00,
    120,
    07:00,
    120,
    08:00,
    120,
    09:00,
    120,
    10:00,
    120,
    11:00,
    120,
    12:00,
    120,
    13:00,
    120,
    14:00,
    120,
    15:00,
    120,
    16:00,
    120,
    17:00,
    120,
    18:00,
    120,
    19:00,
    120,
    20:00,
    120,
    21:00,
    120,
    22:00,
    120,
    23:00,
    120,
    24:00,
    120;

  Schedule:Day:Interval,
    basement activity week 0 Tuesday,
    activity_level,
    No,
    01:00,
    120,
    02:00,
    120,
    03:00,
    120,
    04:00,
    120,
    05:00,
    120,
    06:00,
    120,
    07:00,
    120,
    08:00,
    120,
    09:00,
    120,
    10:00,
    120,
    11:00,
    120,
    12:00,
    120,
    13:00,
    120,
    14:00,
    120,
    15:00,
    120,
    16:00,
    120,
    17:00,
    120,
    18:00,
    120,
    19:00,
    120,
    20:00,
    120,
    21:00,
    120,
    22:00,
    120,
    23:00,
    120,
    24:00,
    120;

  Schedule:Day:Interval,
    basement activity week 0 Wednesday,
    activity_level,
    No,
    01:00,
    120,
    02:00,
    120,
    03:00,
    120,
    04:00,
    120,
    05:00,
    120,
    06:00,
    120,
    07:00,
    120,
    08:00,
    120,
    09:00,
    120,
    10:00,
    120,
    11:00,
    120,
    12:00,
    120,
    13:00,
    120,
    14:00,
    120,
    15:00,
    120,
    16:00,
    120,
    17:00,
    120,
    18:00,
    120,
    19:00,
    120,
    20:00,
    120,
    21:00,
    120,
    22:00,
    120,
    23:00,
    120,
    24:00,
    120;

  Schedule:Day:Interval,
    basement activity week 0 Winter design,
    activity_level,
    No,
    01:00,
    120,
    02:00,
    120,
    03:00,
    120,
    04:00,
    120,
    05:00,
    120,
    06:00,
    120,
    07:00,
    120,
    08:00,
    120,
    09:00,
    120,
    10:00,
    120,
    11:00,
    120,
    12:00,
    120,
    13:00,
    120,
    14:00,
    120,
    15:00,
    120,
    16:00,
    120,
    17:00,
    120,
    18:00,
    120,
    19:00,
    120,
    20:00,
    120,
    21:00,
    120,
    22:00,
    120,
    23:00,
    120,
    24:00,
    120;

  Schedule:Day:Interval,
    basement cooling week 0 Monday,
    temp_setpoint,
    No,
    01:00,
    26.7,
    02:00,
    26.7,
    03:00,
    26.7,
    04:00,
    26.7,
    05:00,
    26.7,
    06:00,
    26.7,
    07:00,
    24,
    08:00,
    24,
    09:00,
    24,
    10:00,
    24,
    11:00,
    24,
    12:00,
    24,
    13:00,
    24,
    14:00,
    24,
    15:00,
    24,
    16:00,
    24,
    17:00,
    24,
    18:00,
    24,
    19:00,
    24,
    20:00,
    24,
    21:00,
    24,
    22:00,
    24,
    23:00,
    26.7,
    24:00,
    26.7;

  Schedule:Day:Interval,
    basement cooling week 0 Tuesday,
    temp_setpoint,
    No,
    01:00,
    26.7,
    02:00,
    26.7,
    03:00,
    26.7,
    04:00,
    26.7,
    05:00,
    26.7,
    06:00,
    26.7,
    07:00,
    24,
    08:00,
    24,
    09:00,
    24,
    10:00,
    24,
    11:00,
    24,
    12:00,
    24,
    13:00,
    24,
    14:00,
    24,
    15:00,
    24,
    16:00,
    24,
    17:00,
    24,
    18:00,
    24,
    19:00,
    24,
    20:00,
    24,
    21:00,
    24,
    22:00,
    24,
    23:00,
    26.7,
    24:00,
    26.7;

  Schedule:Day:Interval,
    basement gas equipment week 0 Friday,
    fractional,
    No,
    01:00,
    0.4,
    02:00,
    0.4,
    03:00,
    0.4,
    04:00,
    0.4,
    05:00,
    0.4,
    06:00,
    0.4,
    07:00,
    0.4,
    08:00,
    0.4,
    09:00,
    0.9,
    10:00,
    0.9,
    11:00,
    0.9,
    12:00,
    0.9,
    13:00,
    0.8,
    14:00,
    0.9,
    15:00,
    0.9,
    16:00,
    0.9,
    17:00,
    0.9,
    18:00,
    0.8,
    19:00,
    0.6,
    20:00,
    0.6,
    21:00,
    0.5,
    22:00,
    0.5,
    23:00,
    0.4,
    24:00,
    0.4;

  Schedule:Day:Interval,
    basement gas equipment week 0 Holiday,
    fractional,
    No,
    01:00,
    0.3,
    02:00,
    0.3,
    03:00,
    0.3,
    04:00,
    0.3,
    05:00,
    0.3,
    06:00,
    0.3,
    07:00,
    0.3,
    08:00,
    0.3,
    09:00,
    0.3,
    10:00,
    0.3,
    11:00,
    0.3,
    12:00,
    0.3,
    13:00,
    0.3,
    14:00,
    0.3,
    15:00,
    0.3,
    16:00,
    0.3,
    17:00,
    0.3,
    18:00,
    0.3,
    19:00,
    0.3,
    20:00,
    0.3,
    21:00,
    0.3,
    22:00,
    0.3,
    23:00,
    0.3,
    24:00,
    0.3;

  Schedule:Day:Interval,
    basement gas equipment week 0 Monday,
    fractional,
    No,
    01:00,
    0.4,
    02:00,
    0.4,
    03:00,
    0.4,
    04:00,
    0.4,
    05:00,
    0.4,
    06:00,
    0.4,
    07:00,
    0.4,
    08:00,
    0.4,
    09:00,
    0.9,
    10:00,
    0.9,
    11:00,
    0.9,
    12:00,
    0.9,
    13:00,
    0.8,
    14:00,
    0.9,
    15:00,
    0.9,
    16:00,
    0.9,
    17:00,
    0.9,
    18:00,
    0.8,
    19:00,
    0.6,
    20:00,
    0.6,
    21:00,
    0.5,
    22:00,
    0.5,
    23:00,
    0.4,
    24:00,
    0.4;

  Schedule:Day:Interval,
    basement gas equipment week 0 Saturday,
    fractional,
    No,
    01:00,
    0.3,
    02:00,
    0.3,
    03:00,
    0.3,
    04:00,
    0.3,
    05:00,
    0.3,
    06:00,
    0.3,
    07:00,
    0.4,
    08:00,
    0.4,
    09:00,
    0.5,
    10:00,
    0.5,
    11:00,
    0.5,
    12:00,
    0.5,
    13:00,
    0.5,
    14:00,
    0.5,
    15:00,
    0.35,
    16:00,
    0.35,
    17:00,
    0.35,
    18:00,
    0.3,
    19:00,
    0.3,
    20:00,
    0.3,
    21:00,
    0.3,
    22:00,
    0.3,
    23:00,
    0.3,
    24:00,
    0.3;

  Schedule:Day:Interval,
    basement gas equipment week 0 Summer design,
    fractional,
    No,
    01:00,
    1,
    02:00,
    1,
    03:00,
    1,
    04:00,
    1,
    05:00,
    1,
    06:00,
    1,
    07:00,
    1,
    08:00,
    1,
    09:00,
    1,
    10:00,
    1,
    11:00,
    1,
    12:00,
    1,
    13:00,
    1,
    14:00,
    1,
    15:00,
    1,
    16:00,
    1,
    17:00,
    1,
    18:00,
    1,
    19:00,
    1,
    20:00,
    1,
    21:00,
    1,
    22:00,
    1,
    23:00,
    1,
    24:00,
    1;

  Schedule:Day:Interval,
    basement gas equipment week 0 Sunday,
    fractional,
    No,
    01:00,
    0.3,
    02:00,
    0.3,
    03:00,
    0.3,
    04:00,
    0.3,
    05:00,
    0.3,
    06:00,
    0.3,
    07:00,
    0.3,
    08:00,
    0.3,
    09:00,
    0.3,
    10:00,
    0.3,
    11:00,
    0.3,
    12:00,
    0.3,
    13:00,
    0.3,
    14:00,
    0.3,
    15:00,
    0.3,
    16:00,
    0.3,
    17:00,
    0.3,
    18:00,
    0.3,
    19:00,
    0.3,
    20:00,
    0.3,
    21:00,
    0.3,
    22:00,
    0.3,
    23:00,
    0.3,
    24:00,
    0.3;

  Schedule:Day:Interval,
    basement gas equipment week 0 Thursday,
    fractional,
    No,
    01:00,
    0.4,
    02:00,
    0.4,
    03:00,
    0.4,
    04:00,
    0.4,
    05:00,
    0.4,
    06:00,
    0.4,
    07:00,
    0.4,
    08:00,
    0.4,
    09:00,
    0.9,
    10:00,
    0.9,
    11:00,
    0.9,
    12:00,
    0.9,
    13:00,
    0.8,
    14:00,
    0.9,
    15:00,
    0.9,
    16:00,
    0.9,
    17:00,
    0.9,
    18:00,
    0.8,
    19:00,
    0.6,
    20:00,
    0.6,
    21:00,
    0.5,
    22:00,
    0.5,
    23:00,
    0.4,
    24:00,
    0.4;

  Schedule:Day:Interval,
    basement gas equipment week 0 Tuesday,
    fractional,
    No,
    01:00,
    0.4,
    02:00,
    0.4,
    03:00,
    0.4,
    04:00,
    0.4,
    05:00,
    0.4,
    06:00,
    0.4,
    07:00,
    0.4,
    08:00,
    0.4,
    09:00,
    0.9,
    10:00,
    0.9,
    11:00,
    0.9,
    12:00,
    0.9,
    13:00,
    0.8,
    14:00,
    0.9,
    15:00,
    0.9,
    16:00,
    0.9,
    17:00,
    0.9,
    18:00,
    0.8,
    19:00,
    0.6,
    20:00,
    0.6,
    21:00,
    0.5,
    22:00,
    0.5,
    23:00,
    0.4,
    24:00,
    0.4;

  Schedule:Day:Interval,
    basement gas equipment week 0 Wednesday,
    fractional,
    No,
    01:00,
    0.4,
    02:00,
    0.4,
    03:00,
    0.4,
    04:00,
    0.4,
    05:00,
    0.4,
    06:00,
    0.4,
    07:00,
    0.4,
    08:00,
    0.4,
    09:00,
    0.9,
    10:00,
    0.9,
    11:00,
    0.9,
    12:00,
    0.9,
    13:00,
    0.8,
    14:00,
    0.9,
    15:00,
    0.9,
    16:00,
    0.9,
    17:00,
    0.9,
    18:00,
    0.8,
    19:00,
    0.6,
    20:00,
    0.6,
    21:00,
    0.5,
    22:00,
    0.5,
    23:00,
    0.4,
    24:00,
    0.4;

  Schedule:Day:Interval,
    basement gas equipment week 0 Winter design,
    fractional,
    No,
    01:00,
    0,
    02:00,
    0,
    03:00,
    0,
    04:00,
    0,
    05:00,
    0,
    06:00,
    0,
    07:00,
    0,
    08:00,
    0,
    09:00,
    0,
    10:00,
    0,
    11:00,
    0,
    12:00,
    0,
    13:00,
    0,
    14:00,
    0,
    15:00,
    0,
    16:00,
    0,
    17:00,
    0,
    18:00,
    0,
    19:00,
    0,
    20:00,
    0,
    21:00,
    0,
    22:00,
    0,
    23:00,
    0,
    24:00,
    0;

  Schedule:Day:Interval,
    basement heating week 0 Monday,
    temp_setpoint,
    No,
    01:00,
    15.6,
    02:00,
    15.6,
    03:00,
    15.6,
    04:00,
    15.6,
    05:00,
    15.6,
    06:00,
    15.6,
    07:00,
    21,
    08:00,
    21,
    09:00,
    21,
    10:00,
    21,
    11:00,
    21,
    12:00,
    21,
    13:00,
    21,
    14:00,
    21,
    15:00,
    21,
    16:00,
    21,
    17:00,
    21,
    18:00,
    21,
    19:00,
    21,
    20:00,
    21,
    21:00,
    21,
    22:00,
    21,
    23:00,
    15.6,
    24:00,
    15.6;

  Schedule:Day:Interval,
    basement heating week 0 Tuesday,
    temp_setpoint,
    No,
    01:00,
    15.6,
    02:00,
    15.6,
    03:00,
    15.6,
    04:00,
    15.6,
    05:00,
    15.6,
    06:00,
    15.6,
    07:00,
    21,
    08:00,
    21,
    09:00,
    21,
    10:00,
    21,
    11:00,
    21,
    12:00,
    21,
    13:00,
    21,
    14:00,
    21,
    15:00,
    21,
    16:00,
    21,
    17:00,
    21,
    18:00,
    21,
    19:00,
    21,
    20:00,
    21,
    21:00,
    21,
    22:00,
    21,
    23:00,
    15.6,
    24:00,
    15.6;

  Schedule:Day:Interval,
    basement hvac week 0 Monday,
    on_off,
    No,
    01:00,
    0,
    02:00,
    0,
    03:00,
    0,
    04:00,
    0,
    05:00,
    0,
    06:00,
    0,
    07:00,
    1,
    08:00,
    1,
    09:00,
    1,
    10:00,
    1,
    11:00,
    1,
    12:00,
    1,
    13:00,
    1,
    14:00,
    1,
    15:00,
    1,
    16:00,
    1,
    17:00,
    1,
    18:00,
    1,
    19:00,
    1,
    20:00,
    1,
    21:00,
    1,
    22:00,
    1,
    23:00,
    0,
    24:00,
    0;

  Schedule:Day:Interval,
    basement hvac week 0 Tuesday,
    on_off,
    No,
    01:00,
    0,
    02:00,
    0,
    03:00,
    0,
    04:00,
    0,
    05:00,
    0,
    06:00,
    0,
    07:00,
    1,
    08:00,
    1,
    09:00,
    1,
    10:00,
    1,
    11:00,
    1,
    12:00,
    1,
    13:00,
    1,
    14:00,
    1,
    15:00,
    1,
    16:00,
    1,
    17:00,
    1,
    18:00,
    1,
    19:00,
    1,
    20:00,
    1,
    21:00,
    1,
    22:00,
    1,
    23:00,
    0,
    24:00,
    0;

  Schedule:Day:Interval,
    basement infiltration week 0 Friday,
    fractional,
    No,
    01:00,
    1,
    02:00,
    1,
    03:00,
    1,
    04:00,
    1,
    05:00,
    1,
    06:00,
    1,
    07:00,
    0.25,
    08:00,
    0.25,
    09:00,
    0.25,
    10:00,
    0.25,
    11:00,
    0.25,
    12:00,
    0.25,
    13:00,
    0.25,
    14:00,
    0.25,
    15:00,
    0.25,
    16:00,
    0.25,
    17:00,
    0.25,
    18:00,
    0.25,
    19:00,
    0.25,
    20:00,
    0.25,
    21:00,
    0.25,
    22:00,
    0.25,
    23:00,
    1,
    24:00,
    1;

  Schedule:Day:Interval,
    basement infiltration week 0 Holiday,
    fractional,
    No,
    01:00,
    1,
    02:00,
    1,
    03:00,
    1,
    04:00,
    1,
    05:00,
    1,
    06:00,
    1,
    07:00,
    1,
    08:00,
    1,
    09:00,
    1,
    10:00,
    1,
    11:00,
    1,
    12:00,
    1,
    13:00,
    1,
    14:00,
    1,
    15:00,
    1,
    16:00,
    1,
    17:00,
    1,
    18:00,
    1,
    19:00,
    1,
    20:00,
    1,
    21:00,
    1,
    22:00,
    1,
    23:00,
    1,
    24:00,
    1;

  Schedule:Day:Interval,
    basement infiltration week 0 Monday,
    fractional,
    No,
    01:00,
    1,
    02:00,
    1,
    03:00,
    1,
    04:00,
    1,
    05:00,
    1,
    06:00,
    1,
    07:00,
    0.25,
    08:00,
    0.25,
    09:00,
    0.25,
    10:00,
    0.25,
    11:00,
    0.25,
    12:00,
    0.25,
    13:00,
    0.25,
    14:00,
    0.25,
    15:00,
    0.25,
    16:00,
    0.25,
    17:00,
    0.25,
    18:00,
    0.25,
    19:00,
    0.25,
    20:00,
    0.25,
    21:00,
    0.25,
    22:00,
    0.25,
    23:00,
    1,
    24:00,
    1;

  Schedule:Day:Interval,
    basement infiltration week 0 Saturday,
    fractional,
    No,
    01:00,
    1,
    02:00,
    1,
    03:00,
    1,
    04:00,
    1,
    05:00,
    1,
    06:00,
    1,
    07:00,
    0.25,
    08:00,
    0.25,
    09:00,
    0.25,
    10:00,
    0.25,
    11:00,
    0.25,
    12:00,
    0.25,
    13:00,
    0.25,
    14:00,
    0.25,
    15:00,
    0.25,
    16:00,
    0.25,
    17:00,
    0.25,
    18:00,
    0.25,
    19:00,
    1,
    20:00,
    1,
    21:00,
    1,
    22:00,
    1,
    23:00,
    1,
    24:00,
    1;

  Schedule:Day:Interval,
    basement infiltration week 0 Summer design,
    fractional,
    No,
    01:00,
    1,
    02:00,
    1,
    03:00,
    1,
    04:00,
    1,
    05:00,
    1,
    06:00,
    1,
    07:00,
    0.25,
    08:00,
    0.25,
    09:00,
    0.25,
    10:00,
    0.25,
    11:00,
    0.25,
    12:00,
    0.25,
    13:00,
    0.25,
    14:00,
    0.25,
    15:00,
    0.25,
    16:00,
    0.25,
    17:00,
    0.25,
    18:00,
    0.25,
    19:00,
    0.25,
    20:00,
    0.25,
    21:00,
    0.25,
    22:00,
    0.25,
    23:00,
    1,
    24:00,
    1;

  Schedule:Day:Interval,
    basement infiltration week 0 Sunday,
    fractional,
    No,
    01:00,
    1,
    02:00,
    1,
    03:00,
    1,
    04:00,
    1,
    05:00,
    1,
    06:00,
    1,
    07:00,
    1,
    08:00,
    1,
    09:00,
    1,
    10:00,
    1,
    11:00,
    1,
    12:00,
    1,
    13:00,
    1,
    14:00,
    1,
    15:00,
    1,
    16:00,
    1,
    17:00,
    1,
    18:00,
    1,
    19:00,
    1,
    20:00,
    1,
    21:00,
    1,
    22:00,
    1,
    23:00,
    1,
    24:00,
    1;

  Schedule:Day:Interval,
    basement infiltration week 0 Thursday,
    fractional,
    No,
    01:00,
    1,
    02:00,
    1,
    03:00,
    1,
    04:00,
    1,
    05:00,
    1,
    06:00,
    1,
    07:00,
    0.25,
    08:00,
    0.25,
    09:00,
    0.25,
    10:00,
    0.25,
    11:00,
    0.25,
    12:00,
    0.25,
    13:00,
    0.25,
    14:00,
    0.25,
    15:00,
    0.25,
    16:00,
    0.25,
    17:00,
    0.25,
    18:00,
    0.25,
    19:00,
    0.25,
    20:00,
    0.25,
    21:00,
    0.25,
    22:00,
    0.25,
    23:00,
    1,
    24:00,
    1;

  Schedule:Day:Interval,
    basement infiltration week 0 Tuesday,
    fractional,
    No,
    01:00,
    1,
    02:00,
    1,
    03:00,
    1,
    04:00,
    1,
    05:00,
    1,
    06:00,
    1,
    07:00,
    0.25,
    08:00,
    0.25,
    09:00,
    0.25,
    10:00,
    0.25,
    11:00,
    0.25,
    12:00,
    0.25,
    13:00,
    0.25,
    14:00,
    0.25,
    15:00,
    0.25,
    16:00,
    0.25,
    17:00,
    0.25,
    18:00,
    0.25,
    19:00,
    0.25,
    20:00,
    0.25,
    21:00,
    0.25,
    22:00,
    0.25,
    23:00,
    1,
    24:00,
    1;

  Schedule:Day:Interval,
    basement infiltration week 0 Wednesday,
    fractional,
    No,
    01:00,
    1,
    02:00,
    1,
    03:00,
    1,
    04:00,
    1,
    05:00,
    1,
    06:00,
    1,
    07:00,
    0.25,
    08:00,
    0.25,
    09:00,
    0.25,
    10:00,
    0.25,
    11:00,
    0.25,
    12:00,
    0.25,
    13:00,
    0.25,
    14:00,
    0.25,
    15:00,
    0.25,
    16:00,
    0.25,
    17:00,
    0.25,
    18:00,
    0.25,
    19:00,
    0.25,
    20:00,
    0.25,
    21:00,
    0.25,
    22:00,
    0.25,
    23:00,
    1,
    24:00,
    1;

  Schedule:Day:Interval,
    basement infiltration week 0 Winter design,
    fractional,
    No,
    01:00,
    1,
    02:00,
    1,
    03:00,
    1,
    04:00,
    1,
    05:00,
    1,
    06:00,
    1,
    07:00,
    0.25,
    08:00,
    0.25,
    09:00,
    0.25,
    10:00,
    0.25,
    11:00,
    0.25,
    12:00,
    0.25,
    13:00,
    0.25,
    14:00,
    0.25,
    15:00,
    0.25,
    16:00,
    0.25,
    17:00,
    0.25,
    18:00,
    0.25,
    19:00,
    1,
    20:00,
    1,
    21:00,
    1,
    22:00,
    1,
    23:00,
    1,
    24:00,
    1;

  Schedule:Day:Interval,
    basement int_lighting week 0 Friday,
    fractional,
    No,
    01:00,
    0.05,
    02:00,
    0.05,
    03:00,
    0.05,
    04:00,
    0.05,
    05:00,
    0.05,
    06:00,
    0.1,
    07:00,
    0.1,
    08:00,
    0.3,
    09:00,
    0.9,
    10:00,
    0.9,
    11:00,
    0.9,
    12:00,
    0.9,
    13:00,
    0.9,
    14:00,
    0.9,
    15:00,
    0.9,
    16:00,
    0.9,
    17:00,
    0.9,
    18:00,
    0.7,
    19:00,
    0.5,
    20:00,
    0.5,
    21:00,
    0.3,
    22:00,
    0.3,
    23:00,
    0.1,
    24:00,
    0.05;

  Schedule:Day:Interval,
    basement int_lighting week 0 Holiday,
    fractional,
    No,
    01:00,
    0.05,
    02:00,
    0.05,
    03:00,
    0.05,
    04:00,
    0.05,
    05:00,
    0.05,
    06:00,
    0.05,
    07:00,
    0.05,
    08:00,
    0.05,
    09:00,
    0.05,
    10:00,
    0.05,
    11:00,
    0.05,
    12:00,
    0.05,
    13:00,
    0.05,
    14:00,
    0.05,
    15:00,
    0.05,
    16:00,
    0.05,
    17:00,
    0.05,
    18:00,
    0.05,
    19:00,
    0.05,
    20:00,
    0.05,
    21:00,
    0.05,
    22:00,
    0.05,
    23:00,
    0.05,
    24:00,
    0.05;

  Schedule:Day:Interval,
    basement int_lighting week 0 Monday,
    fractional,
    No,
    01:00,
    0.05,
    02:00,
    0.05,
    03:00,
    0.05,
    04:00,
    0.05,
    05:00,
    0.05,
    06:00,
    0.1,
    07:00,
    0.1,
    08:00,
    0.3,
    09:00,
    0.9,
    10:00,
    0.9,
    11:00,
    0.9,
    12:00,
    0.9,
    13:00,
    0.9,
    14:00,
    0.9,
    15:00,
    0.9,
    16:00,
    0.9,
    17:00,
    0.9,
    18:00,
    0.7,
    19:00,
    0.5,
    20:00,
    0.5,
    21:00,
    0.3,
    22:00,
    0.3,
    23:00,
    0.1,
    24:00,
    0.05;

  Schedule:Day:Interval,
    basement int_lighting week 0 Saturday,
    fractional,
    No,
    01:00,
    0.05,
    02:00,
    0.05,
    03:00,
    0.05,
    04:00,
    0.05,
    05:00,
    0.05,
    06:00,
    0.05,
    07:00,
    0.1,
    08:00,
    0.1,
    09:00,
    0.5,
    10:00,
    0.5,
    11:00,
    0.5,
    12:00,
    0.5,
    13:00,
    0.5,
    14:00,
    0.5,
    15:00,
    0.15,
    16:00,
    0.15,
    17:00,
    0.15,
    18:00,
    0.05,
    19:00,
    0.05,
    20:00,
    0.05,
    21:00,
    0.05,
    22:00,
    0.05,
    23:00,
    0.05,
    24:00,
    0.05;

  Schedule:Day:Interval,
    basement int_lighting week 0 Summer design,
    fractional,
    No,
    01:00,
    1,
    02:00,
    1,
    03:00,
    1,
    04:00,
    1,
    05:00,
    1,
    06:00,
    1,
    07:00,
    1,
    08:00,
    1,
    09:00,
    1,
    10:00,
    1,
    11:00,
    1,
    12:00,
    1,
    13:00,
    1,
    14:00,
    1,
    15:00,
    1,
    16:00,
    1,
    17:00,
    1,
    18:00,
    1,
    19:00,
    1,
    20:00,
    1,
    21:00,
    1,
    22:00,
    1,
    23:00,
    1,
    24:00,
    1;

  Schedule:Day:Interval,
    basement int_lighting week 0 Sunday,
    fractional,
    No,
    01:00,
    0.05,
    02:00,
    0.05,
    03:00,
    0.05,
    04:00,
    0.05,
    05:00,
    0.05,
    06:00,
    0.05,
    07:00,
    0.05,
    08:00,
    0.05,
    09:00,
    0.05,
    10:00,
    0.05,
    11:00,
    0.05,
    12:00,
    0.05,
    13:00,
    0.05,
    14:00,
    0.05,
    15:00,
    0.05,
    16:00,
    0.05,
    17:00,
    0.05,
    18:00,
    0.05,
    19:00,
    0.05,
    20:00,
    0.05,
    21:00,
    0.05,
    22:00,
    0.05,
    23:00,
    0.05,
    24:00,
    0.05;

  Schedule:Day:Interval,
    basement int_lighting week 0 Thursday,
    fractional,
    No,
    01:00,
    0.05,
    02:00,
    0.05,
    03:00,
    0.05,
    04:00,
    0.05,
    05:00,
    0.05,
    06:00,
    0.1,
    07:00,
    0.1,
    08:00,
    0.3,
    09:00,
    0.9,
    10:00,
    0.9,
    11:00,
    0.9,
    12:00,
    0.9,
    13:00,
    0.9,
    14:00,
    0.9,
    15:00,
    0.9,
    16:00,
    0.9,
    17:00,
    0.9,
    18:00,
    0.7,
    19:00,
    0.5,
    20:00,
    0.5,
    21:00,
    0.3,
    22:00,
    0.3,
    23:00,
    0.1,
    24:00,
    0.05;

  Schedule:Day:Interval,
    basement int_lighting week 0 Tuesday,
    fractional,
    No,
    01:00,
    0.05,
    02:00,
    0.05,
    03:00,
    0.05,
    04:00,
    0.05,
    05:00,
    0.05,
    06:00,
    0.1,
    07:00,
    0.1,
    08:00,
    0.3,
    09:00,
    0.9,
    10:00,
    0.9,
    11:00,
    0.9,
    12:00,
    0.9,
    13:00,
    0.9,
    14:00,
    0.9,
    15:00,
    0.9,
    16:00,
    0.9,
    17:00,
    0.9,
    18:00,
    0.7,
    19:00,
    0.5,
    20:00,
    0.5,
    21:00,
    0.3,
    22:00,
    0.3,
    23:00,
    0.1,
    24:00,
    0.05;

  Schedule:Day:Interval,
    basement int_lighting week 0 Wednesday,
    fractional,
    No,
    01:00,
    0.05,
    02:00,
    0.05,
    03:00,
    0.05,
    04:00,
    0.05,
    05:00,
    0.05,
    06:00,
    0.1,
    07:00,
    0.1,
    08:00,
    0.3,
    09:00,
    0.9,
    10:00,
    0.9,
    11:00,
    0.9,
    12:00,
    0.9,
    13:00,
    0.9,
    14:00,
    0.9,
    15:00,
    0.9,
    16:00,
    0.9,
    17:00,
    0.9,
    18:00,
    0.7,
    19:00,
    0.5,
    20:00,
    0.5,
    21:00,
    0.3,
    22:00,
    0.3,
    23:00,
    0.1,
    24:00,
    0.05;

  Schedule:Day:Interval,
    basement int_lighting week 0 Winter design,
    fractional,
    No,
    01:00,
    0,
    02:00,
    0,
    03:00,
    0,
    04:00,
    0,
    05:00,
    0,
    06:00,
    0,
    07:00,
    0,
    08:00,
    0,
    09:00,
    0,
    10:00,
    0,
    11:00,
    0,
    12:00,
    0,
    13:00,
    0,
    14:00,
    0,
    15:00,
    0,
    16:00,
    0,
    17:00,
    0,
    18:00,
    0,
    19:00,
    0,
    20:00,
    0,
    21:00,
    0,
    22:00,
    0,
    23:00,
    0,
    24:00,
    0;

  Schedule:Day:Interval,
    basement oa control week 0 Monday,
    on_off,
    No,
    01:00,
    0,
    02:00,
    0,
    03:00,
    0,
    04:00,
    0,
    05:00,
    0,
    06:00,
    0,
    07:00,
    1,
    08:00,
    1,
    09:00,
    1,
    10:00,
    1,
    11:00,
    1,
    12:00,
    1,
    13:00,
    1,
    14:00,
    1,
    15:00,
    1,
    16:00,
    1,
    17:00,
    1,
    18:00,
    1,
    19:00,
    1,
    20:00,
    1,
    21:00,
    1,
    22:00,
    1,
    23:00,
    1,
    24:00,
    1;

  Schedule:Day:Interval,
    basement oa control week 0 Tuesday,
    on_off,
    No,
    01:00,
    0,
    02:00,
    0,
    03:00,
    0,
    04:00,
    0,
    05:00,
    0,
    06:00,
    0,
    07:00,
    1,
    08:00,
    1,
    09:00,
    1,
    10:00,
    1,
    11:00,
    1,
    12:00,
    1,
    13:00,
    1,
    14:00,
    1,
    15:00,
    1,
    16:00,
    1,
    17:00,
    1,
    18:00,
    1,
    19:00,
    1,
    20:00,
    1,
    21:00,
    1,
    22:00,
    1,
    23:00,
    1,
    24:00,
    1;

  Schedule:Day:Interval,
    basement occupancy week 0 Friday,
    fractional,
    No,
    01:00,
    0,
    02:00,
    0,
    03:00,
    0,
    04:00,
    0,
    05:00,
    0,
    06:00,
    0,
    07:00,
    0.1,
    08:00,
    0.2,
    09:00,
    0.95,
    10:00,
    0.95,
    11:00,
    0.95,
    12:00,
    0.95,
    13:00,
    0.5,
    14:00,
    0.95,
    15:00,
    0.95,
    16:00,
    0.95,
    17:00,
    0.95,
    18:00,
    0.7,
    19:00,
    0.4,
    20:00,
    0.4,
    21:00,
    0.1,
    22:00,
    0.1,
    23:00,
    0.05,
    24:00,
    0.05;

  Schedule:Day:Interval,
    basement occupancy week 0 Holiday,
    fractional,
    No,
    01:00,
    0,
    02:00,
    0,
    03:00,
    0,
    04:00,
    0,
    05:00,
    0,
    06:00,
    0,
    07:00,
    0,
    08:00,
    0,
    09:00,
    0,
    10:00,
    0,
    11:00,
    0,
    12:00,
    0,
    13:00,
    0,
    14:00,
    0,
    15:00,
    0,
    16:00,
    0,
    17:00,
    0,
    18:00,
    0,
    19:00,
    0,
    20:00,
    0,
    21:00,
    0,
    22:00,
    0,
    23:00,
    0,
    24:00,
    0;

  Schedule:Day:Interval,
    basement occupancy week 0 Monday,
    fractional,
    No,
    01:00,
    0,
    02:00,
    0,
    03:00,
    0,
    04:00,
    0,
    05:00,
    0,
    06:00,
    0,
    07:00,
    0.1,
    08:00,
    0.2,
    09:00,
    0.95,
    10:00,
    0.95,
    11:00,
    0.95,
    12:00,
    0.95,
    13:00,
    0.5,
    14:00,
    0.95,
    15:00,
    0.95,
    16:00,
    0.95,
    17:00,
    0.95,
    18:00,
    0.7,
    19:00,
    0.4,
    20:00,
    0.4,
    21:00,
    0.1,
    22:00,
    0.1,
    23:00,
    0.05,
    24:00,
    0.05;

  Schedule:Day:Interval,
    basement occupancy week 0 Saturday,
    fractional,
    No,
    01:00,
    0,
    02:00,
    0,
    03:00,
    0,
    04:00,
    0,
    05:00,
    0,
    06:00,
    0,
    07:00,
    0.1,
    08:00,
    0.1,
    09:00,
    0.5,
    10:00,
    0.5,
    11:00,
    0.5,
    12:00,
    0.5,
    13:00,
    0.5,
    14:00,
    0.5,
    15:00,
    0.1,
    16:00,
    0.1,
    17:00,
    0.1,
    18:00,
    0,
    19:00,
    0,
    20:00,
    0,
    21:00,
    0,
    22:00,
    0,
    23:00,
    0,
    24:00,
    0;

  Schedule:Day:Interval,
    basement occupancy week 0 Summer design,
    fractional,
    No,
    01:00,
    0,
    02:00,
    0,
    03:00,
    0,
    04:00,
    0,
    05:00,
    0,
    06:00,
    0,
    07:00,
    1,
    08:00,
    1,
    09:00,
    1,
    10:00,
    1,
    11:00,
    1,
    12:00,
    1,
    13:00,
    1,
    14:00,
    1,
    15:00,
    1,
    16:00,
    1,
    17:00,
    1,
    18:00,
    1,
    19:00,
    1,
    20:00,
    1,
    21:00,
    1,
    22:00,
    1,
    23:00,
    0.05,
    24:00,
    0.05;

  Schedule:Day:Interval,
    basement occupancy week 0 Sunday,
    fractional,
    No,
    01:00,
    0,
    02:00,
    0,
    03:00,
    0,
    04:00,
    0,
    05:00,
    0,
    06:00,
    0,
    07:00,
    0,
    08:00,
    0,
    09:00,
    0,
    10:00,
    0,
    11:00,
    0,
    12:00,
    0,
    13:00,
    0,
    14:00,
    0,
    15:00,
    0,
    16:00,
    0,
    17:00,
    0,
    18:00,
    0,
    19:00,
    0,
    20:00,
    0,
    21:00,
    0,
    22:00,
    0,
    23:00,
    0,
    24:00,
    0;

  Schedule:Day:Interval,
    basement occupancy week 0 Thursday,
    fractional,
    No,
    01:00,
    0,
    02:00,
    0,
    03:00,
    0,
    04:00,
    0,
    05:00,
    0,
    06:00,
    0,
    07:00,
    0.1,
    08:00,
    0.2,
    09:00,
    0.95,
    10:00,
    0.95,
    11:00,
    0.95,
    12:00,
    0.95,
    13:00,
    0.5,
    14:00,
    0.95,
    15:00,
    0.95,
    16:00,
    0.95,
    17:00,
    0.95,
    18:00,
    0.7,
    19:00,
    0.4,
    20:00,
    0.4,
    21:00,
    0.1,
    22:00,
    0.1,
    23:00,
    0.05,
    24:00,
    0.05;

  Schedule:Day:Interval,
    basement occupancy week 0 Tuesday,
    fractional,
    No,
    01:00,
    0,
    02:00,
    0,
    03:00,
    0,
    04:00,
    0,
    05:00,
    0,
    06:00,
    0,
    07:00,
    0.1,
    08:00,
    0.2,
    09:00,
    0.95,
    10:00,
    0.95,
    11:00,
    0.95,
    12:00,
    0.95,
    13:00,
    0.5,
    14:00,
    0.95,
    15:00,
    0.95,
    16:00,
    0.95,
    17:00,
    0.95,
    18:00,
    0.7,
    19:00,
    0.4,
    20:00,
    0.4,
    21:00,
    0.1,
    22:00,
    0.1,
    23:00,
    0.05,
    24:00,
    0.05;

  Schedule:Day:Interval,
    basement occupancy week 0 Wednesday,
    fractional,
    No,
    01:00,
    0,
    02:00,
    0,
    03:00,
    0,
    04:00,
    0,
    05:00,
    0,
    06:00,
    0,
    07:00,
    0.1,
    08:00,
    0.2,
    09:00,
    0.95,
    10:00,
    0.95,
    11:00,
    0.95,
    12:00,
    0.95,
    13:00,
    0.5,
    14:00,
    0.95,
    15:00,
    0.95,
    16:00,
    0.95,
    17:00,
    0.95,
    18:00,
    0.7,
    19:00,
    0.4,
    20:00,
    0.4,
    21:00,
    0.1,
    22:00,
    0.1,
    23:00,
    0.05,
    24:00,
    0.05;

  Schedule:Day:Interval,
    basement occupancy week 0 Winter design,
    fractional,
    No,
    01:00,
    0,
    02:00,
    0,
    03:00,
    0,
    04:00,
    0,
    05:00,
    0,
    06:00,
    0,
    07:00,
    0,
    08:00,
    0,
    09:00,
    0,
    10:00,
    0,
    11:00,
    0,
    12:00,
    0,
    13:00,
    0,
    14:00,
    0,
    15:00,
    0,
    16:00,
    0,
    17:00,
    0,
    18:00,
    0,
    19:00,
    0,
    20:00,
    0,
    21:00,
    0,
    22:00,
    0,
    23:00,
    0,
    24:00,
    0;

  Schedule:Day:Interval,
    basement plug loads week 0 Friday,
    fractional,
    No,
    01:00,
    0.4,
    02:00,
    0.4,
    03:00,
    0.4,
    04:00,
    0.4,
    05:00,
    0.4,
    06:00,
    0.4,
    07:00,
    0.4,
    08:00,
    0.4,
    09:00,
    0.9,
    10:00,
    0.9,
    11:00,
    0.9,
    12:00,
    0.9,
    13:00,
    0.8,
    14:00,
    0.9,
    15:00,
    0.9,
    16:00,
    0.9,
    17:00,
    0.9,
    18:00,
    0.8,
    19:00,
    0.6,
    20:00,
    0.6,
    21:00,
    0.5,
    22:00,
    0.5,
    23:00,
    0.4,
    24:00,
    0.4;

  Schedule:Day:Interval,
    basement plug loads week 0 Holiday,
    fractional,
    No,
    01:00,
    0.3,
    02:00,
    0.3,
    03:00,
    0.3,
    04:00,
    0.3,
    05:00,
    0.3,
    06:00,
    0.3,
    07:00,
    0.3,
    08:00,
    0.3,
    09:00,
    0.3,
    10:00,
    0.3,
    11:00,
    0.3,
    12:00,
    0.3,
    13:00,
    0.3,
    14:00,
    0.3,
    15:00,
    0.3,
    16:00,
    0.3,
    17:00,
    0.3,
    18:00,
    0.3,
    19:00,
    0.3,
    20:00,
    0.3,
    21:00,
    0.3,
    22:00,
    0.3,
    23:00,
    0.3,
    24:00,
    0.3;

  Schedule:Day:Interval,
    basement plug loads week 0 Monday,
    fractional,
    No,
    01:00,
    0.4,
    02:00,
    0.4,
    03:00,
    0.4,
    04:00,
    0.4,
    05:00,
    0.4,
    06:00,
    0.4,
    07:00,
    0.4,
    08:00,
    0.4,
    09:00,
    0.9,
    10:00,
    0.9,
    11:00,
    0.9,
    12:00,
    0.9,
    13:00,
    0.8,
    14:00,
    0.9,
    15:00,
    0.9,
    16:00,
    0.9,
    17:00,
    0.9,
    18:00,
    0.8,
    19:00,
    0.6,
    20:00,
    0.6,
    21:00,
    0.5,
    22:00,
    0.5,
    23:00,
    0.4,
    24:00,
    0.4;

  Schedule:Day:Interval,
    basement plug loads week 0 Saturday,
    fractional,
    No,
    01:00,
    0.3,
    02:00,
    0.3,
    03:00,
    0.3,
    04:00,
    0.3,
    05:00,
    0.3,
    06:00,
    0.3,
    07:00,
    0.4,
    08:00,
    0.4,
    09:00,
    0.5,
    10:00,
    0.5,
    11:00,
    0.5,
    12:00,
    0.5,
    13:00,
    0.5,
    14:00,
    0.5,
    15:00,
    0.35,
    16:00,
    0.35,
    17:00,
    0.35,
    18:00,
    0.3,
    19:00,
    0.3,
    20:00,
    0.3,
    21:00,
    0.3,
    22:00,
    0.3,
    23:00,
    0.3,
    24:00,
    0.3;

  Schedule:Day:Interval,
    basement plug loads week 0 Summer design,
    fractional,
    No,
    01:00,
    1,
    02:00,
    1,
    03:00,
    1,
    04:00,
    1,
    05:00,
    1,
    06:00,
    1,
    07:00,
    1,
    08:00,
    1,
    09:00,
    1,
    10:00,
    1,
    11:00,
    1,
    12:00,
    1,
    13:00,
    1,
    14:00,
    1,
    15:00,
    1,
    16:00,
    1,
    17:00,
    1,
    18:00,
    1,
    19:00,
    1,
    20:00,
    1,
    21:00,
    1,
    22:00,
    1,
    23:00,
    1,
    24:00,
    1;

  Schedule:Day:Interval,
    basement plug loads week 0 Sunday,
    fractional,
    No,
    01:00,
    0.3,
    02:00,
    0.3,
    03:00,
    0.3,
    04:00,
    0.3,
    05:00,
    0.3,
    06:00,
    0.3,
    07:00,
    0.3,
    08:00,
    0.3,
    09:00,
    0.3,
    10:00,
    0.3,
    11:00,
    0.3,
    12:00,
    0.3,
    13:00,
    0.3,
    14:00,
    0.3,
    15:00,
    0.3,
    16:00,
    0.3,
    17:00,
    0.3,
    18:00,
    0.3,
    19:00,
    0.3,
    20:00,
    0.3,
    21:00,
    0.3,
    22:00,
    0.3,
    23:00,
    0.3,
    24:00,
    0.3;

  Schedule:Day:Interval,
    basement plug loads week 0 Thursday,
    fractional,
    No,
    01:00,
    0.4,
    02:00,
    0.4,
    03:00,
    0.4,
    04:00,
    0.4,
    05:00,
    0.4,
    06:00,
    0.4,
    07:00,
    0.4,
    08:00,
    0.4,
    09:00,
    0.9,
    10:00,
    0.9,
    11:00,
    0.9,
    12:00,
    0.9,
    13:00,
    0.8,
    14:00,
    0.9,
    15:00,
    0.9,
    16:00,
    0.9,
    17:00,
    0.9,
    18:00,
    0.8,
    19:00,
    0.6,
    20:00,
    0.6,
    21:00,
    0.5,
    22:00,
    0.5,
    23:00,
    0.4,
    24:00,
    0.4;

  Schedule:Day:Interval,
    basement plug loads week 0 Tuesday,
    fractional,
    No,
    01:00,
    0.4,
    02:00,
    0.4,
    03:00,
    0.4,
    04:00,
    0.4,
    05:00,
    0.4,
    06:00,
    0.4,
    07:00,
    0.4,
    08:00,
    0.4,
    09:00,
    0.9,
    10:00,
    0.9,
    11:00,
    0.9,
    12:00,
    0.9,
    13:00,
    0.8,
    14:00,
    0.9,
    15:00,
    0.9,
    16:00,
    0.9,
    17:00,
    0.9,
    18:00,
    0.8,
    19:00,
    0.6,
    20:00,
    0.6,
    21:00,
    0.5,
    22:00,
    0.5,
    23:00,
    0.4,
    24:00,
    0.4;

  Schedule:Day:Interval,
    basement plug loads week 0 Wednesday,
    fractional,
    No,
    01:00,
    0.4,
    02:00,
    0.4,
    03:00,
    0.4,
    04:00,
    0.4,
    05:00,
    0.4,
    06:00,
    0.4,
    07:00,
    0.4,
    08:00,
    0.4,
    09:00,
    0.9,
    10:00,
    0.9,
    11:00,
    0.9,
    12:00,
    0.9,
    13:00,
    0.8,
    14:00,
    0.9,
    15:00,
    0.9,
    16:00,
    0.9,
    17:00,
    0.9,
    18:00,
    0.8,
    19:00,
    0.6,
    20:00,
    0.6,
    21:00,
    0.5,
    22:00,
    0.5,
    23:00,
    0.4,
    24:00,
    0.4;

  Schedule:Day:Interval,
    basement plug loads week 0 Winter design,
    fractional,
    No,
    01:00,
    0,
    02:00,
    0,
    03:00,
    0,
    04:00,
    0,
    05:00,
    0,
    06:00,
    0,
    07:00,
    0,
    08:00,
    0,
    09:00,
    0,
    10:00,
    0,
    11:00,
    0,
    12:00,
    0,
    13:00,
    0,
    14:00,
    0,
    15:00,
    0,
    16:00,
    0,
    17:00,
    0,
    18:00,
    0,
    19:00,
    0,
    20:00,
    0,
    21:00,
    0,
    22:00,
    0,
    23:00,
    0,
    24:00,
    0;

  Schedule:Day:Interval,
    basement water use week 0 Friday,
    fractional,
    No,
    01:00,
    0.05,
    02:00,
    0.05,
    03:00,
    0.05,
    04:00,
    0.05,
    05:00,
    0.05,
    06:00,
    0.08,
    07:00,
    0.07,
    08:00,
    0.19,
    09:00,
    0.35,
    10:00,
    0.38,
    11:00,
    0.39,
    12:00,
    0.47,
    13:00,
    0.57,
    14:00,
    0.54,
    15:00,
    0.34,
    16:00,
    0.33,
    17:00,
    0.44,
    18:00,
    0.26,
    19:00,
    0.21,
    20:00,
    0.15,
    21:00,
    0.17,
    22:00,
    0.08,
    23:00,
    0.05,
    24:00,
    0.05;

  Schedule:Day:Interval,
    basement water use week 0 Holiday,
    fractional,
    No,
    01:00,
    0.04,
    02:00,
    0.04,
    03:00,
    0.04,
    04:00,
    0.04,
    05:00,
    0.04,
    06:00,
    0.07,
    07:00,
    0.04,
    08:00,
    0.04,
    09:00,
    0.04,
    10:00,
    0.04,
    11:00,
    0.04,
    12:00,
    0.06,
    13:00,
    0.06,
    14:00,
    0.09,
    15:00,
    0.06,
    16:00,
    0.04,
    17:00,
    0.04,
    18:00,
    0.04,
    19:00,
    0.04,
    20:00,
    0.04,
    21:00,
    0.04,
    22:00,
    0.07,
    23:00,
    0.04,
    24:00,
    0.04;

  Schedule:Day:Interval,
    basement water use week 0 Monday,
    fractional,
    No,
    01:00,
    0.05,
    02:00,
    0.05,
    03:00,
    0.05,
    04:00,
    0.05,
    05:00,
    0.05,
    06:00,
    0.08,
    07:00,
    0.07,
    08:00,
    0.19,
    09:00,
    0.35,
    10:00,
    0.38,
    11:00,
    0.39,
    12:00,
    0.47,
    13:00,
    0.57,
    14:00,
    0.54,
    15:00,
    0.34,
    16:00,
    0.33,
    17:00,
    0.44,
    18:00,
    0.26,
    19:00,
    0.21,
    20:00,
    0.15,
    21:00,
    0.17,
    22:00,
    0.08,
    23:00,
    0.05,
    24:00,
    0.05;

  Schedule:Day:Interval,
    basement water use week 0 Saturday,
    fractional,
    No,
    01:00,
    0.05,
    02:00,
    0.05,
    03:00,
    0.05,
    04:00,
    0.05,
    05:00,
    0.05,
    06:00,
    0.08,
    07:00,
    0.07,
    08:00,
    0.11,
    09:00,
    0.15,
    10:00,
    0.21,
    11:00,
    0.19,
    12:00,
    0.23,
    13:00,
    0.2,
    14:00,
    0.19,
    15:00,
    0.15,
    16:00,
    0.12,
    17:00,
    0.14,
    18:00,
    0.07,
    19:00,
    0.07,
    20:00,
    0.07,
    21:00,
    0.07,
    22:00,
    0.09,
    23:00,
    0.05,
    24:00,
    0.05;

  Schedule:Day:Interval,
    basement water use week 0 Summer design,
    fractional,
    No,
    01:00,
    1,
    02:00,
    1,
    03:00,
    1,
    04:00,
    1,
    05:00,
    1,
    06:00,
    1,
    07:00,
    1,
    08:00,
    1,
    09:00,
    1,
    10:00,
    1,
    11:00,
    1,
    12:00,
    1,
    13:00,
    1,
    14:00,
    1,
    15:00,
    1,
    16:00,
    1,
    17:00,
    1,
    18:00,
    1,
    19:00,
    1,
    20:00,
    1,
    21:00,
    1,
    22:00,
    1,
    23:00,
    1,
    24:00,
    1;

  Schedule:Day:Interval,
    basement water use week 0 Sunday,
    fractional,
    No,
    01:00,
    0.04,
    02:00,
    0.04,
    03:00,
    0.04,
    04:00,
    0.04,
    05:00,
    0.04,
    06:00,
    0.07,
    07:00,
    0.04,
    08:00,
    0.04,
    09:00,
    0.04,
    10:00,
    0.04,
    11:00,
    0.04,
    12:00,
    0.06,
    13:00,
    0.06,
    14:00,
    0.09,
    15:00,
    0.06,
    16:00,
    0.04,
    17:00,
    0.04,
    18:00,
    0.04,
    19:00,
    0.04,
    20:00,
    0.04,
    21:00,
    0.04,
    22:00,
    0.07,
    23:00,
    0.04,
    24:00,
    0.04;

  Schedule:Day:Interval,
    basement water use week 0 Thursday,
    fractional,
    No,
    01:00,
    0.05,
    02:00,
    0.05,
    03:00,
    0.05,
    04:00,
    0.05,
    05:00,
    0.05,
    06:00,
    0.08,
    07:00,
    0.07,
    08:00,
    0.19,
    09:00,
    0.35,
    10:00,
    0.38,
    11:00,
    0.39,
    12:00,
    0.47,
    13:00,
    0.57,
    14:00,
    0.54,
    15:00,
    0.34,
    16:00,
    0.33,
    17:00,
    0.44,
    18:00,
    0.26,
    19:00,
    0.21,
    20:00,
    0.15,
    21:00,
    0.17,
    22:00,
    0.08,
    23:00,
    0.05,
    24:00,
    0.05;

  Schedule:Day:Interval,
    basement water use week 0 Tuesday,
    fractional,
    No,
    01:00,
    0.05,
    02:00,
    0.05,
    03:00,
    0.05,
    04:00,
    0.05,
    05:00,
    0.05,
    06:00,
    0.08,
    07:00,
    0.07,
    08:00,
    0.19,
    09:00,
    0.35,
    10:00,
    0.38,
    11:00,
    0.39,
    12:00,
    0.47,
    13:00,
    0.57,
    14:00,
    0.54,
    15:00,
    0.34,
    16:00,
    0.33,
    17:00,
    0.44,
    18:00,
    0.26,
    19:00,
    0.21,
    20:00,
    0.15,
    21:00,
    0.17,
    22:00,
    0.08,
    23:00,
    0.05,
    24:00,
    0.05;

  Schedule:Day:Interval,
    basement water use week 0 Wednesday,
    fractional,
    No,
    01:00,
    0.05,
    02:00,
    0.05,
    03:00,
    0.05,
    04:00,
    0.05,
    05:00,
    0.05,
    06:00,
    0.08,
    07:00,
    0.07,
    08:00,
    0.19,
    09:00,
    0.35,
    10:00,
    0.38,
    11:00,
    0.39,
    12:00,
    0.47,
    13:00,
    0.57,
    14:00,
    0.54,
    15:00,
    0.34,
    16:00,
    0.33,
    17:00,
    0.44,
    18:00,
    0.26,
    19:00,
    0.21,
    20:00,
    0.15,
    21:00,
    0.17,
    22:00,
    0.08,
    23:00,
    0.05,
    24:00,
    0.05;

  Schedule:Day:Interval,
    basement water use week 0 Winter design,
    fractional,
    No,
    01:00,
    0,
    02:00,
    0,
    03:00,
    0,
    04:00,
    0,
    05:00,
    0,
    06:00,
    0,
    07:00,
    0,
    08:00,
    0,
    09:00,
    0,
    10:00,
    0,
    11:00,
    0,
    12:00,
    0,
    13:00,
    0,
    14:00,
    0,
    15:00,
    0,
    16:00,
    0,
    17:00,
    0,
    18:00,
    0,
    19:00,
    0,
    20:00,
    0,
    21:00,
    0,
    22:00,
    0,
    23:00,
    0,
    24:00,
    0;

  Schedule:Day:Interval,
    Chilled Water Loop Temp - 44F Default,
    Temperature,
    No,
    24:00,
    6.66666666666669;

  Schedule:Day:Interval,
    Clothing Schedule Default Winter Clothes,
    Any Number,
    No,
    24:00,
    1;

  Schedule:Day:Interval,
    Clothing Schedule Default Winter Clothes 1,
    Any Number,
    No,
    24:00,
    1;

  Schedule:Day:Interval,
    Clothing Schedule Summer Clothes,
    Any Number,
    No,
    24:00,
    0.5;

  Schedule:Day:Interval,
    Clothing Schedule Summer Clothes 1,
    Any Number,
    No,
    24:00,
    0.5;

  Schedule:Day:Interval,
    Condenser Water Loop Temp - 26.6667C Default,
    Temperature,
    No,
    24:00,
    26.6667;

  Schedule:Day:Interval,
    office activity week 0 Friday,
    activity_level,
    No,
    01:00,
    120,
    02:00,
    120,
    03:00,
    120,
    04:00,
    120,
    05:00,
    120,
    06:00,
    120,
    07:00,
    120,
    08:00,
    120,
    09:00,
    120,
    10:00,
    120,
    11:00,
    120,
    12:00,
    120,
    13:00,
    120,
    14:00,
    120,
    15:00,
    120,
    16:00,
    120,
    17:00,
    120,
    18:00,
    120,
    19:00,
    120,
    20:00,
    120,
    21:00,
    120,
    22:00,
    120,
    23:00,
    120,
    24:00,
    120;

  Schedule:Day:Interval,
    office activity week 0 Holiday,
    activity_level,
    No,
    01:00,
    120,
    02:00,
    120,
    03:00,
    120,
    04:00,
    120,
    05:00,
    120,
    06:00,
    120,
    07:00,
    120,
    08:00,
    120,
    09:00,
    120,
    10:00,
    120,
    11:00,
    120,
    12:00,
    120,
    13:00,
    120,
    14:00,
    120,
    15:00,
    120,
    16:00,
    120,
    17:00,
    120,
    18:00,
    120,
    19:00,
    120,
    20:00,
    120,
    21:00,
    120,
    22:00,
    120,
    23:00,
    120,
    24:00,
    120;

  Schedule:Day:Interval,
    office activity week 0 Monday,
    activity_level,
    No,
    01:00,
    120,
    02:00,
    120,
    03:00,
    120,
    04:00,
    120,
    05:00,
    120,
    06:00,
    120,
    07:00,
    120,
    08:00,
    120,
    09:00,
    120,
    10:00,
    120,
    11:00,
    120,
    12:00,
    120,
    13:00,
    120,
    14:00,
    120,
    15:00,
    120,
    16:00,
    120,
    17:00,
    120,
    18:00,
    120,
    19:00,
    120,
    20:00,
    120,
    21:00,
    120,
    22:00,
    120,
    23:00,
    120,
    24:00,
    120;

  Schedule:Day:Interval,
    office activity week 0 Saturday,
    activity_level,
    No,
    01:00,
    120,
    02:00,
    120,
    03:00,
    120,
    04:00,
    120,
    05:00,
    120,
    06:00,
    120,
    07:00,
    120,
    08:00,
    120,
    09:00,
    120,
    10:00,
    120,
    11:00,
    120,
    12:00,
    120,
    13:00,
    120,
    14:00,
    120,
    15:00,
    120,
    16:00,
    120,
    17:00,
    120,
    18:00,
    120,
    19:00,
    120,
    20:00,
    120,
    21:00,
    120,
    22:00,
    120,
    23:00,
    120,
    24:00,
    120;

  Schedule:Day:Interval,
    office activity week 0 Summer design,
    activity_level,
    No,
    01:00,
    120,
    02:00,
    120,
    03:00,
    120,
    04:00,
    120,
    05:00,
    120,
    06:00,
    120,
    07:00,
    120,
    08:00,
    120,
    09:00,
    120,
    10:00,
    120,
    11:00,
    120,
    12:00,
    120,
    13:00,
    120,
    14:00,
    120,
    15:00,
    120,
    16:00,
    120,
    17:00,
    120,
    18:00,
    120,
    19:00,
    120,
    20:00,
    120,
    21:00,
    120,
    22:00,
    120,
    23:00,
    120,
    24:00,
    120;

  Schedule:Day:Interval,
    office activity week 0 Sunday,
    activity_level,
    No,
    01:00,
    120,
    02:00,
    120,
    03:00,
    120,
    04:00,
    120,
    05:00,
    120,
    06:00,
    120,
    07:00,
    120,
    08:00,
    120,
    09:00,
    120,
    10:00,
    120,
    11:00,
    120,
    12:00,
    120,
    13:00,
    120,
    14:00,
    120,
    15:00,
    120,
    16:00,
    120,
    17:00,
    120,
    18:00,
    120,
    19:00,
    120,
    20:00,
    120,
    21:00,
    120,
    22:00,
    120,
    23:00,
    120,
    24:00,
    120;

  Schedule:Day:Interval,
    office activity week 0 Thursday,
    activity_level,
    No,
    01:00,
    120,
    02:00,
    120,
    03:00,
    120,
    04:00,
    120,
    05:00,
    120,
    06:00,
    120,
    07:00,
    120,
    08:00,
    120,
    09:00,
    120,
    10:00,
    120,
    11:00,
    120,
    12:00,
    120,
    13:00,
    120,
    14:00,
    120,
    15:00,
    120,
    16:00,
    120,
    17:00,
    120,
    18:00,
    120,
    19:00,
    120,
    20:00,
    120,
    21:00,
    120,
    22:00,
    120,
    23:00,
    120,
    24:00,
    120;

  Schedule:Day:Interval,
    office activity week 0 Tuesday,
    activity_level,
    No,
    01:00,
    120,
    02:00,
    120,
    03:00,
    120,
    04:00,
    120,
    05:00,
    120,
    06:00,
    120,
    07:00,
    120,
    08:00,
    120,
    09:00,
    120,
    10:00,
    120,
    11:00,
    120,
    12:00,
    120,
    13:00,
    120,
    14:00,
    120,
    15:00,
    120,
    16:00,
    120,
    17:00,
    120,
    18:00,
    120,
    19:00,
    120,
    20:00,
    120,
    21:00,
    120,
    22:00,
    120,
    23:00,
    120,
    24:00,
    120;

  Schedule:Day:Interval,
    office activity week 0 Wednesday,
    activity_level,
    No,
    01:00,
    120,
    02:00,
    120,
    03:00,
    120,
    04:00,
    120,
    05:00,
    120,
    06:00,
    120,
    07:00,
    120,
    08:00,
    120,
    09:00,
    120,
    10:00,
    120,
    11:00,
    120,
    12:00,
    120,
    13:00,
    120,
    14:00,
    120,
    15:00,
    120,
    16:00,
    120,
    17:00,
    120,
    18:00,
    120,
    19:00,
    120,
    20:00,
    120,
    21:00,
    120,
    22:00,
    120,
    23:00,
    120,
    24:00,
    120;

  Schedule:Day:Interval,
    office activity week 0 Winter design,
    activity_level,
    No,
    01:00,
    120,
    02:00,
    120,
    03:00,
    120,
    04:00,
    120,
    05:00,
    120,
    06:00,
    120,
    07:00,
    120,
    08:00,
    120,
    09:00,
    120,
    10:00,
    120,
    11:00,
    120,
    12:00,
    120,
    13:00,
    120,
    14:00,
    120,
    15:00,
    120,
    16:00,
    120,
    17:00,
    120,
    18:00,
    120,
    19:00,
    120,
    20:00,
    120,
    21:00,
    120,
    22:00,
    120,
    23:00,
    120,
    24:00,
    120;

  Schedule:Day:Interval,
    office cooling week 0 Monday,
    temp_setpoint,
    No,
    01:00,
    26.7,
    02:00,
    26.7,
    03:00,
    26.7,
    04:00,
    26.7,
    05:00,
    26.7,
    06:00,
    26.7,
    07:00,
    24,
    08:00,
    24,
    09:00,
    24,
    10:00,
    24,
    11:00,
    24,
    12:00,
    24,
    13:00,
    24,
    14:00,
    24,
    15:00,
    24,
    16:00,
    24,
    17:00,
    24,
    18:00,
    24,
    19:00,
    24,
    20:00,
    24,
    21:00,
    24,
    22:00,
    24,
    23:00,
    26.7,
    24:00,
    26.7;

  Schedule:Day:Interval,
    office cooling week 0 Tuesday,
    temp_setpoint,
    No,
    01:00,
    26.7,
    02:00,
    26.7,
    03:00,
    26.7,
    04:00,
    26.7,
    05:00,
    26.7,
    06:00,
    26.7,
    07:00,
    24,
    08:00,
    24,
    09:00,
    24,
    10:00,
    24,
    11:00,
    24,
    12:00,
    24,
    13:00,
    24,
    14:00,
    24,
    15:00,
    24,
    16:00,
    24,
    17:00,
    24,
    18:00,
    24,
    19:00,
    24,
    20:00,
    24,
    21:00,
    24,
    22:00,
    24,
    23:00,
    26.7,
    24:00,
    26.7;

  Schedule:Day:Interval,
    office gas equipment week 0 Friday,
    fractional,
    No,
    01:00,
    0.4,
    02:00,
    0.4,
    03:00,
    0.4,
    04:00,
    0.4,
    05:00,
    0.4,
    06:00,
    0.4,
    07:00,
    0.4,
    08:00,
    0.4,
    09:00,
    0.9,
    10:00,
    0.9,
    11:00,
    0.9,
    12:00,
    0.9,
    13:00,
    0.8,
    14:00,
    0.9,
    15:00,
    0.9,
    16:00,
    0.9,
    17:00,
    0.9,
    18:00,
    0.8,
    19:00,
    0.6,
    20:00,
    0.6,
    21:00,
    0.5,
    22:00,
    0.5,
    23:00,
    0.4,
    24:00,
    0.4;

  Schedule:Day:Interval,
    office gas equipment week 0 Holiday,
    fractional,
    No,
    01:00,
    0.3,
    02:00,
    0.3,
    03:00,
    0.3,
    04:00,
    0.3,
    05:00,
    0.3,
    06:00,
    0.3,
    07:00,
    0.3,
    08:00,
    0.3,
    09:00,
    0.3,
    10:00,
    0.3,
    11:00,
    0.3,
    12:00,
    0.3,
    13:00,
    0.3,
    14:00,
    0.3,
    15:00,
    0.3,
    16:00,
    0.3,
    17:00,
    0.3,
    18:00,
    0.3,
    19:00,
    0.3,
    20:00,
    0.3,
    21:00,
    0.3,
    22:00,
    0.3,
    23:00,
    0.3,
    24:00,
    0.3;

  Schedule:Day:Interval,
    office gas equipment week 0 Monday,
    fractional,
    No,
    01:00,
    0.4,
    02:00,
    0.4,
    03:00,
    0.4,
    04:00,
    0.4,
    05:00,
    0.4,
    06:00,
    0.4,
    07:00,
    0.4,
    08:00,
    0.4,
    09:00,
    0.9,
    10:00,
    0.9,
    11:00,
    0.9,
    12:00,
    0.9,
    13:00,
    0.8,
    14:00,
    0.9,
    15:00,
    0.9,
    16:00,
    0.9,
    17:00,
    0.9,
    18:00,
    0.8,
    19:00,
    0.6,
    20:00,
    0.6,
    21:00,
    0.5,
    22:00,
    0.5,
    23:00,
    0.4,
    24:00,
    0.4;

  Schedule:Day:Interval,
    office gas equipment week 0 Saturday,
    fractional,
    No,
    01:00,
    0.3,
    02:00,
    0.3,
    03:00,
    0.3,
    04:00,
    0.3,
    05:00,
    0.3,
    06:00,
    0.3,
    07:00,
    0.4,
    08:00,
    0.4,
    09:00,
    0.5,
    10:00,
    0.5,
    11:00,
    0.5,
    12:00,
    0.5,
    13:00,
    0.5,
    14:00,
    0.5,
    15:00,
    0.35,
    16:00,
    0.35,
    17:00,
    0.35,
    18:00,
    0.3,
    19:00,
    0.3,
    20:00,
    0.3,
    21:00,
    0.3,
    22:00,
    0.3,
    23:00,
    0.3,
    24:00,
    0.3;

  Schedule:Day:Interval,
    office gas equipment week 0 Summer design,
    fractional,
    No,
    01:00,
    1,
    02:00,
    1,
    03:00,
    1,
    04:00,
    1,
    05:00,
    1,
    06:00,
    1,
    07:00,
    1,
    08:00,
    1,
    09:00,
    1,
    10:00,
    1,
    11:00,
    1,
    12:00,
    1,
    13:00,
    1,
    14:00,
    1,
    15:00,
    1,
    16:00,
    1,
    17:00,
    1,
    18:00,
    1,
    19:00,
    1,
    20:00,
    1,
    21:00,
    1,
    22:00,
    1,
    23:00,
    1,
    24:00,
    1;

  Schedule:Day:Interval,
    office gas equipment week 0 Sunday,
    fractional,
    No,
    01:00,
    0.3,
    02:00,
    0.3,
    03:00,
    0.3,
    04:00,
    0.3,
    05:00,
    0.3,
    06:00,
    0.3,
    07:00,
    0.3,
    08:00,
    0.3,
    09:00,
    0.3,
    10:00,
    0.3,
    11:00,
    0.3,
    12:00,
    0.3,
    13:00,
    0.3,
    14:00,
    0.3,
    15:00,
    0.3,
    16:00,
    0.3,
    17:00,
    0.3,
    18:00,
    0.3,
    19:00,
    0.3,
    20:00,
    0.3,
    21:00,
    0.3,
    22:00,
    0.3,
    23:00,
    0.3,
    24:00,
    0.3;

  Schedule:Day:Interval,
    office gas equipment week 0 Thursday,
    fractional,
    No,
    01:00,
    0.4,
    02:00,
    0.4,
    03:00,
    0.4,
    04:00,
    0.4,
    05:00,
    0.4,
    06:00,
    0.4,
    07:00,
    0.4,
    08:00,
    0.4,
    09:00,
    0.9,
    10:00,
    0.9,
    11:00,
    0.9,
    12:00,
    0.9,
    13:00,
    0.8,
    14:00,
    0.9,
    15:00,
    0.9,
    16:00,
    0.9,
    17:00,
    0.9,
    18:00,
    0.8,
    19:00,
    0.6,
    20:00,
    0.6,
    21:00,
    0.5,
    22:00,
    0.5,
    23:00,
    0.4,
    24:00,
    0.4;

  Schedule:Day:Interval,
    office gas equipment week 0 Tuesday,
    fractional,
    No,
    01:00,
    0.4,
    02:00,
    0.4,
    03:00,
    0.4,
    04:00,
    0.4,
    05:00,
    0.4,
    06:00,
    0.4,
    07:00,
    0.4,
    08:00,
    0.4,
    09:00,
    0.9,
    10:00,
    0.9,
    11:00,
    0.9,
    12:00,
    0.9,
    13:00,
    0.8,
    14:00,
    0.9,
    15:00,
    0.9,
    16:00,
    0.9,
    17:00,
    0.9,
    18:00,
    0.8,
    19:00,
    0.6,
    20:00,
    0.6,
    21:00,
    0.5,
    22:00,
    0.5,
    23:00,
    0.4,
    24:00,
    0.4;

  Schedule:Day:Interval,
    office gas equipment week 0 Wednesday,
    fractional,
    No,
    01:00,
    0.4,
    02:00,
    0.4,
    03:00,
    0.4,
    04:00,
    0.4,
    05:00,
    0.4,
    06:00,
    0.4,
    07:00,
    0.4,
    08:00,
    0.4,
    09:00,
    0.9,
    10:00,
    0.9,
    11:00,
    0.9,
    12:00,
    0.9,
    13:00,
    0.8,
    14:00,
    0.9,
    15:00,
    0.9,
    16:00,
    0.9,
    17:00,
    0.9,
    18:00,
    0.8,
    19:00,
    0.6,
    20:00,
    0.6,
    21:00,
    0.5,
    22:00,
    0.5,
    23:00,
    0.4,
    24:00,
    0.4;

  Schedule:Day:Interval,
    office gas equipment week 0 Winter design,
    fractional,
    No,
    01:00,
    0,
    02:00,
    0,
    03:00,
    0,
    04:00,
    0,
    05:00,
    0,
    06:00,
    0,
    07:00,
    0,
    08:00,
    0,
    09:00,
    0,
    10:00,
    0,
    11:00,
    0,
    12:00,
    0,
    13:00,
    0,
    14:00,
    0,
    15:00,
    0,
    16:00,
    0,
    17:00,
    0,
    18:00,
    0,
    19:00,
    0,
    20:00,
    0,
    21:00,
    0,
    22:00,
    0,
    23:00,
    0,
    24:00,
    0;

  Schedule:Day:Interval,
    office heating week 0 Monday,
    temp_setpoint,
    No,
    01:00,
    15.6,
    02:00,
    15.6,
    03:00,
    15.6,
    04:00,
    15.6,
    05:00,
    15.6,
    06:00,
    15.6,
    07:00,
    21,
    08:00,
    21,
    09:00,
    21,
    10:00,
    21,
    11:00,
    21,
    12:00,
    21,
    13:00,
    21,
    14:00,
    21,
    15:00,
    21,
    16:00,
    21,
    17:00,
    21,
    18:00,
    21,
    19:00,
    21,
    20:00,
    21,
    21:00,
    21,
    22:00,
    21,
    23:00,
    15.6,
    24:00,
    15.6;

  Schedule:Day:Interval,
    office heating week 0 Tuesday,
    temp_setpoint,
    No,
    01:00,
    15.6,
    02:00,
    15.6,
    03:00,
    15.6,
    04:00,
    15.6,
    05:00,
    15.6,
    06:00,
    15.6,
    07:00,
    21,
    08:00,
    21,
    09:00,
    21,
    10:00,
    21,
    11:00,
    21,
    12:00,
    21,
    13:00,
    21,
    14:00,
    21,
    15:00,
    21,
    16:00,
    21,
    17:00,
    21,
    18:00,
    21,
    19:00,
    21,
    20:00,
    21,
    21:00,
    21,
    22:00,
    21,
    23:00,
    15.6,
    24:00,
    15.6;

  Schedule:Day:Interval,
    office hvac week 0 Monday,
    on_off,
    No,
    01:00,
    0,
    02:00,
    0,
    03:00,
    0,
    04:00,
    0,
    05:00,
    0,
    06:00,
    0,
    07:00,
    1,
    08:00,
    1,
    09:00,
    1,
    10:00,
    1,
    11:00,
    1,
    12:00,
    1,
    13:00,
    1,
    14:00,
    1,
    15:00,
    1,
    16:00,
    1,
    17:00,
    1,
    18:00,
    1,
    19:00,
    1,
    20:00,
    1,
    21:00,
    1,
    22:00,
    1,
    23:00,
    0,
    24:00,
    0;

  Schedule:Day:Interval,
    office hvac week 0 Tuesday,
    on_off,
    No,
    01:00,
    0,
    02:00,
    0,
    03:00,
    0,
    04:00,
    0,
    05:00,
    0,
    06:00,
    0,
    07:00,
    1,
    08:00,
    1,
    09:00,
    1,
    10:00,
    1,
    11:00,
    1,
    12:00,
    1,
    13:00,
    1,
    14:00,
    1,
    15:00,
    1,
    16:00,
    1,
    17:00,
    1,
    18:00,
    1,
    19:00,
    1,
    20:00,
    1,
    21:00,
    1,
    22:00,
    1,
    23:00,
    0,
    24:00,
    0;

  Schedule:Day:Interval,
    office infiltration week 0 Friday,
    fractional,
    No,
    01:00,
    1,
    02:00,
    1,
    03:00,
    1,
    04:00,
    1,
    05:00,
    1,
    06:00,
    1,
    07:00,
    0.25,
    08:00,
    0.25,
    09:00,
    0.25,
    10:00,
    0.25,
    11:00,
    0.25,
    12:00,
    0.25,
    13:00,
    0.25,
    14:00,
    0.25,
    15:00,
    0.25,
    16:00,
    0.25,
    17:00,
    0.25,
    18:00,
    0.25,
    19:00,
    0.25,
    20:00,
    0.25,
    21:00,
    0.25,
    22:00,
    0.25,
    23:00,
    1,
    24:00,
    1;

  Schedule:Day:Interval,
    office infiltration week 0 Holiday,
    fractional,
    No,
    01:00,
    1,
    02:00,
    1,
    03:00,
    1,
    04:00,
    1,
    05:00,
    1,
    06:00,
    1,
    07:00,
    1,
    08:00,
    1,
    09:00,
    1,
    10:00,
    1,
    11:00,
    1,
    12:00,
    1,
    13:00,
    1,
    14:00,
    1,
    15:00,
    1,
    16:00,
    1,
    17:00,
    1,
    18:00,
    1,
    19:00,
    1,
    20:00,
    1,
    21:00,
    1,
    22:00,
    1,
    23:00,
    1,
    24:00,
    1;

  Schedule:Day:Interval,
    office infiltration week 0 Monday,
    fractional,
    No,
    01:00,
    1,
    02:00,
    1,
    03:00,
    1,
    04:00,
    1,
    05:00,
    1,
    06:00,
    1,
    07:00,
    0.25,
    08:00,
    0.25,
    09:00,
    0.25,
    10:00,
    0.25,
    11:00,
    0.25,
    12:00,
    0.25,
    13:00,
    0.25,
    14:00,
    0.25,
    15:00,
    0.25,
    16:00,
    0.25,
    17:00,
    0.25,
    18:00,
    0.25,
    19:00,
    0.25,
    20:00,
    0.25,
    21:00,
    0.25,
    22:00,
    0.25,
    23:00,
    1,
    24:00,
    1;

  Schedule:Day:Interval,
    office infiltration week 0 Saturday,
    fractional,
    No,
    01:00,
    1,
    02:00,
    1,
    03:00,
    1,
    04:00,
    1,
    05:00,
    1,
    06:00,
    1,
    07:00,
    0.25,
    08:00,
    0.25,
    09:00,
    0.25,
    10:00,
    0.25,
    11:00,
    0.25,
    12:00,
    0.25,
    13:00,
    0.25,
    14:00,
    0.25,
    15:00,
    0.25,
    16:00,
    0.25,
    17:00,
    0.25,
    18:00,
    0.25,
    19:00,
    1,
    20:00,
    1,
    21:00,
    1,
    22:00,
    1,
    23:00,
    1,
    24:00,
    1;

  Schedule:Day:Interval,
    office infiltration week 0 Summer design,
    fractional,
    No,
    01:00,
    1,
    02:00,
    1,
    03:00,
    1,
    04:00,
    1,
    05:00,
    1,
    06:00,
    1,
    07:00,
    0.25,
    08:00,
    0.25,
    09:00,
    0.25,
    10:00,
    0.25,
    11:00,
    0.25,
    12:00,
    0.25,
    13:00,
    0.25,
    14:00,
    0.25,
    15:00,
    0.25,
    16:00,
    0.25,
    17:00,
    0.25,
    18:00,
    0.25,
    19:00,
    0.25,
    20:00,
    0.25,
    21:00,
    0.25,
    22:00,
    0.25,
    23:00,
    1,
    24:00,
    1;

  Schedule:Day:Interval,
    office infiltration week 0 Sunday,
    fractional,
    No,
    01:00,
    1,
    02:00,
    1,
    03:00,
    1,
    04:00,
    1,
    05:00,
    1,
    06:00,
    1,
    07:00,
    1,
    08:00,
    1,
    09:00,
    1,
    10:00,
    1,
    11:00,
    1,
    12:00,
    1,
    13:00,
    1,
    14:00,
    1,
    15:00,
    1,
    16:00,
    1,
    17:00,
    1,
    18:00,
    1,
    19:00,
    1,
    20:00,
    1,
    21:00,
    1,
    22:00,
    1,
    23:00,
    1,
    24:00,
    1;

  Schedule:Day:Interval,
    office infiltration week 0 Thursday,
    fractional,
    No,
    01:00,
    1,
    02:00,
    1,
    03:00,
    1,
    04:00,
    1,
    05:00,
    1,
    06:00,
    1,
    07:00,
    0.25,
    08:00,
    0.25,
    09:00,
    0.25,
    10:00,
    0.25,
    11:00,
    0.25,
    12:00,
    0.25,
    13:00,
    0.25,
    14:00,
    0.25,
    15:00,
    0.25,
    16:00,
    0.25,
    17:00,
    0.25,
    18:00,
    0.25,
    19:00,
    0.25,
    20:00,
    0.25,
    21:00,
    0.25,
    22:00,
    0.25,
    23:00,
    1,
    24:00,
    1;

  Schedule:Day:Interval,
    office infiltration week 0 Tuesday,
    fractional,
    No,
    01:00,
    1,
    02:00,
    1,
    03:00,
    1,
    04:00,
    1,
    05:00,
    1,
    06:00,
    1,
    07:00,
    0.25,
    08:00,
    0.25,
    09:00,
    0.25,
    10:00,
    0.25,
    11:00,
    0.25,
    12:00,
    0.25,
    13:00,
    0.25,
    14:00,
    0.25,
    15:00,
    0.25,
    16:00,
    0.25,
    17:00,
    0.25,
    18:00,
    0.25,
    19:00,
    0.25,
    20:00,
    0.25,
    21:00,
    0.25,
    22:00,
    0.25,
    23:00,
    1,
    24:00,
    1;

  Schedule:Day:Interval,
    office infiltration week 0 Wednesday,
    fractional,
    No,
    01:00,
    1,
    02:00,
    1,
    03:00,
    1,
    04:00,
    1,
    05:00,
    1,
    06:00,
    1,
    07:00,
    0.25,
    08:00,
    0.25,
    09:00,
    0.25,
    10:00,
    0.25,
    11:00,
    0.25,
    12:00,
    0.25,
    13:00,
    0.25,
    14:00,
    0.25,
    15:00,
    0.25,
    16:00,
    0.25,
    17:00,
    0.25,
    18:00,
    0.25,
    19:00,
    0.25,
    20:00,
    0.25,
    21:00,
    0.25,
    22:00,
    0.25,
    23:00,
    1,
    24:00,
    1;

  Schedule:Day:Interval,
    office infiltration week 0 Winter design,
    fractional,
    No,
    01:00,
    1,
    02:00,
    1,
    03:00,
    1,
    04:00,
    1,
    05:00,
    1,
    06:00,
    1,
    07:00,
    0.25,
    08:00,
    0.25,
    09:00,
    0.25,
    10:00,
    0.25,
    11:00,
    0.25,
    12:00,
    0.25,
    13:00,
    0.25,
    14:00,
    0.25,
    15:00,
    0.25,
    16:00,
    0.25,
    17:00,
    0.25,
    18:00,
    0.25,
    19:00,
    1,
    20:00,
    1,
    21:00,
    1,
    22:00,
    1,
    23:00,
    1,
    24:00,
    1;

  Schedule:Day:Interval,
    office int_lighting week 0 Friday,
    fractional,
    No,
    01:00,
    0.05,
    02:00,
    0.05,
    03:00,
    0.05,
    04:00,
    0.05,
    05:00,
    0.05,
    06:00,
    0.1,
    07:00,
    0.1,
    08:00,
    0.3,
    09:00,
    0.9,
    10:00,
    0.9,
    11:00,
    0.9,
    12:00,
    0.9,
    13:00,
    0.9,
    14:00,
    0.9,
    15:00,
    0.9,
    16:00,
    0.9,
    17:00,
    0.9,
    18:00,
    0.7,
    19:00,
    0.5,
    20:00,
    0.5,
    21:00,
    0.3,
    22:00,
    0.3,
    23:00,
    0.1,
    24:00,
    0.05;

  Schedule:Day:Interval,
    office int_lighting week 0 Holiday,
    fractional,
    No,
    01:00,
    0.05,
    02:00,
    0.05,
    03:00,
    0.05,
    04:00,
    0.05,
    05:00,
    0.05,
    06:00,
    0.05,
    07:00,
    0.05,
    08:00,
    0.05,
    09:00,
    0.05,
    10:00,
    0.05,
    11:00,
    0.05,
    12:00,
    0.05,
    13:00,
    0.05,
    14:00,
    0.05,
    15:00,
    0.05,
    16:00,
    0.05,
    17:00,
    0.05,
    18:00,
    0.05,
    19:00,
    0.05,
    20:00,
    0.05,
    21:00,
    0.05,
    22:00,
    0.05,
    23:00,
    0.05,
    24:00,
    0.05;

  Schedule:Day:Interval,
    office int_lighting week 0 Monday,
    fractional,
    No,
    01:00,
    0.05,
    02:00,
    0.05,
    03:00,
    0.05,
    04:00,
    0.05,
    05:00,
    0.05,
    06:00,
    0.1,
    07:00,
    0.1,
    08:00,
    0.3,
    09:00,
    0.9,
    10:00,
    0.9,
    11:00,
    0.9,
    12:00,
    0.9,
    13:00,
    0.9,
    14:00,
    0.9,
    15:00,
    0.9,
    16:00,
    0.9,
    17:00,
    0.9,
    18:00,
    0.7,
    19:00,
    0.5,
    20:00,
    0.5,
    21:00,
    0.3,
    22:00,
    0.3,
    23:00,
    0.1,
    24:00,
    0.05;

  Schedule:Day:Interval,
    office int_lighting week 0 Saturday,
    fractional,
    No,
    01:00,
    0.05,
    02:00,
    0.05,
    03:00,
    0.05,
    04:00,
    0.05,
    05:00,
    0.05,
    06:00,
    0.05,
    07:00,
    0.1,
    08:00,
    0.1,
    09:00,
    0.5,
    10:00,
    0.5,
    11:00,
    0.5,
    12:00,
    0.5,
    13:00,
    0.5,
    14:00,
    0.5,
    15:00,
    0.15,
    16:00,
    0.15,
    17:00,
    0.15,
    18:00,
    0.05,
    19:00,
    0.05,
    20:00,
    0.05,
    21:00,
    0.05,
    22:00,
    0.05,
    23:00,
    0.05,
    24:00,
    0.05;

  Schedule:Day:Interval,
    office int_lighting week 0 Summer design,
    fractional,
    No,
    01:00,
    1,
    02:00,
    1,
    03:00,
    1,
    04:00,
    1,
    05:00,
    1,
    06:00,
    1,
    07:00,
    1,
    08:00,
    1,
    09:00,
    1,
    10:00,
    1,
    11:00,
    1,
    12:00,
    1,
    13:00,
    1,
    14:00,
    1,
    15:00,
    1,
    16:00,
    1,
    17:00,
    1,
    18:00,
    1,
    19:00,
    1,
    20:00,
    1,
    21:00,
    1,
    22:00,
    1,
    23:00,
    1,
    24:00,
    1;

  Schedule:Day:Interval,
    office int_lighting week 0 Sunday,
    fractional,
    No,
    01:00,
    0.05,
    02:00,
    0.05,
    03:00,
    0.05,
    04:00,
    0.05,
    05:00,
    0.05,
    06:00,
    0.05,
    07:00,
    0.05,
    08:00,
    0.05,
    09:00,
    0.05,
    10:00,
    0.05,
    11:00,
    0.05,
    12:00,
    0.05,
    13:00,
    0.05,
    14:00,
    0.05,
    15:00,
    0.05,
    16:00,
    0.05,
    17:00,
    0.05,
    18:00,
    0.05,
    19:00,
    0.05,
    20:00,
    0.05,
    21:00,
    0.05,
    22:00,
    0.05,
    23:00,
    0.05,
    24:00,
    0.05;

  Schedule:Day:Interval,
    office int_lighting week 0 Thursday,
    fractional,
    No,
    01:00,
    0.05,
    02:00,
    0.05,
    03:00,
    0.05,
    04:00,
    0.05,
    05:00,
    0.05,
    06:00,
    0.1,
    07:00,
    0.1,
    08:00,
    0.3,
    09:00,
    0.9,
    10:00,
    0.9,
    11:00,
    0.9,
    12:00,
    0.9,
    13:00,
    0.9,
    14:00,
    0.9,
    15:00,
    0.9,
    16:00,
    0.9,
    17:00,
    0.9,
    18:00,
    0.7,
    19:00,
    0.5,
    20:00,
    0.5,
    21:00,
    0.3,
    22:00,
    0.3,
    23:00,
    0.1,
    24:00,
    0.05;

  Schedule:Day:Interval,
    office int_lighting week 0 Tuesday,
    fractional,
    No,
    01:00,
    0.05,
    02:00,
    0.05,
    03:00,
    0.05,
    04:00,
    0.05,
    05:00,
    0.05,
    06:00,
    0.1,
    07:00,
    0.1,
    08:00,
    0.3,
    09:00,
    0.9,
    10:00,
    0.9,
    11:00,
    0.9,
    12:00,
    0.9,
    13:00,
    0.9,
    14:00,
    0.9,
    15:00,
    0.9,
    16:00,
    0.9,
    17:00,
    0.9,
    18:00,
    0.7,
    19:00,
    0.5,
    20:00,
    0.5,
    21:00,
    0.3,
    22:00,
    0.3,
    23:00,
    0.1,
    24:00,
    0.05;

  Schedule:Day:Interval,
    office int_lighting week 0 Wednesday,
    fractional,
    No,
    01:00,
    0.05,
    02:00,
    0.05,
    03:00,
    0.05,
    04:00,
    0.05,
    05:00,
    0.05,
    06:00,
    0.1,
    07:00,
    0.1,
    08:00,
    0.3,
    09:00,
    0.9,
    10:00,
    0.9,
    11:00,
    0.9,
    12:00,
    0.9,
    13:00,
    0.9,
    14:00,
    0.9,
    15:00,
    0.9,
    16:00,
    0.9,
    17:00,
    0.9,
    18:00,
    0.7,
    19:00,
    0.5,
    20:00,
    0.5,
    21:00,
    0.3,
    22:00,
    0.3,
    23:00,
    0.1,
    24:00,
    0.05;

  Schedule:Day:Interval,
    office int_lighting week 0 Winter design,
    fractional,
    No,
    01:00,
    0,
    02:00,
    0,
    03:00,
    0,
    04:00,
    0,
    05:00,
    0,
    06:00,
    0,
    07:00,
    0,
    08:00,
    0,
    09:00,
    0,
    10:00,
    0,
    11:00,
    0,
    12:00,
    0,
    13:00,
    0,
    14:00,
    0,
    15:00,
    0,
    16:00,
    0,
    17:00,
    0,
    18:00,
    0,
    19:00,
    0,
    20:00,
    0,
    21:00,
    0,
    22:00,
    0,
    23:00,
    0,
    24:00,
    0;

  Schedule:Day:Interval,
    office oa control week 0 Monday,
    on_off,
    No,
    01:00,
    0,
    02:00,
    0,
    03:00,
    0,
    04:00,
    0,
    05:00,
    0,
    06:00,
    0,
    07:00,
    1,
    08:00,
    1,
    09:00,
    1,
    10:00,
    1,
    11:00,
    1,
    12:00,
    1,
    13:00,
    1,
    14:00,
    1,
    15:00,
    1,
    16:00,
    1,
    17:00,
    1,
    18:00,
    1,
    19:00,
    1,
    20:00,
    1,
    21:00,
    1,
    22:00,
    1,
    23:00,
    1,
    24:00,
    1;

  Schedule:Day:Interval,
    office oa control week 0 Tuesday,
    on_off,
    No,
    01:00,
    0,
    02:00,
    0,
    03:00,
    0,
    04:00,
    0,
    05:00,
    0,
    06:00,
    0,
    07:00,
    1,
    08:00,
    1,
    09:00,
    1,
    10:00,
    1,
    11:00,
    1,
    12:00,
    1,
    13:00,
    1,
    14:00,
    1,
    15:00,
    1,
    16:00,
    1,
    17:00,
    1,
    18:00,
    1,
    19:00,
    1,
    20:00,
    1,
    21:00,
    1,
    22:00,
    1,
    23:00,
    1,
    24:00,
    1;

  Schedule:Day:Interval,
    office occupancy week 0 Friday,
    fractional,
    No,
    01:00,
    0,
    02:00,
    0,
    03:00,
    0,
    04:00,
    0,
    05:00,
    0,
    06:00,
    0,
    07:00,
    0.1,
    08:00,
    0.2,
    09:00,
    0.95,
    10:00,
    0.95,
    11:00,
    0.95,
    12:00,
    0.95,
    13:00,
    0.5,
    14:00,
    0.95,
    15:00,
    0.95,
    16:00,
    0.95,
    17:00,
    0.95,
    18:00,
    0.7,
    19:00,
    0.4,
    20:00,
    0.4,
    21:00,
    0.1,
    22:00,
    0.1,
    23:00,
    0.05,
    24:00,
    0.05;

  Schedule:Day:Interval,
    office occupancy week 0 Holiday,
    fractional,
    No,
    01:00,
    0,
    02:00,
    0,
    03:00,
    0,
    04:00,
    0,
    05:00,
    0,
    06:00,
    0,
    07:00,
    0,
    08:00,
    0,
    09:00,
    0,
    10:00,
    0,
    11:00,
    0,
    12:00,
    0,
    13:00,
    0,
    14:00,
    0,
    15:00,
    0,
    16:00,
    0,
    17:00,
    0,
    18:00,
    0,
    19:00,
    0,
    20:00,
    0,
    21:00,
    0,
    22:00,
    0,
    23:00,
    0,
    24:00,
    0;

  Schedule:Day:Interval,
    office occupancy week 0 Monday,
    fractional,
    No,
    01:00,
    0,
    02:00,
    0,
    03:00,
    0,
    04:00,
    0,
    05:00,
    0,
    06:00,
    0,
    07:00,
    0.1,
    08:00,
    0.2,
    09:00,
    0.95,
    10:00,
    0.95,
    11:00,
    0.95,
    12:00,
    0.95,
    13:00,
    0.5,
    14:00,
    0.95,
    15:00,
    0.95,
    16:00,
    0.95,
    17:00,
    0.95,
    18:00,
    0.7,
    19:00,
    0.4,
    20:00,
    0.4,
    21:00,
    0.1,
    22:00,
    0.1,
    23:00,
    0.05,
    24:00,
    0.05;

  Schedule:Day:Interval,
    office occupancy week 0 Saturday,
    fractional,
    No,
    01:00,
    0,
    02:00,
    0,
    03:00,
    0,
    04:00,
    0,
    05:00,
    0,
    06:00,
    0,
    07:00,
    0.1,
    08:00,
    0.1,
    09:00,
    0.5,
    10:00,
    0.5,
    11:00,
    0.5,
    12:00,
    0.5,
    13:00,
    0.5,
    14:00,
    0.5,
    15:00,
    0.1,
    16:00,
    0.1,
    17:00,
    0.1,
    18:00,
    0,
    19:00,
    0,
    20:00,
    0,
    21:00,
    0,
    22:00,
    0,
    23:00,
    0,
    24:00,
    0;

  Schedule:Day:Interval,
    office occupancy week 0 Summer design,
    fractional,
    No,
    01:00,
    0,
    02:00,
    0,
    03:00,
    0,
    04:00,
    0,
    05:00,
    0,
    06:00,
    0,
    07:00,
    1,
    08:00,
    1,
    09:00,
    1,
    10:00,
    1,
    11:00,
    1,
    12:00,
    1,
    13:00,
    1,
    14:00,
    1,
    15:00,
    1,
    16:00,
    1,
    17:00,
    1,
    18:00,
    1,
    19:00,
    1,
    20:00,
    1,
    21:00,
    1,
    22:00,
    1,
    23:00,
    0.05,
    24:00,
    0.05;

  Schedule:Day:Interval,
    office occupancy week 0 Sunday,
    fractional,
    No,
    01:00,
    0,
    02:00,
    0,
    03:00,
    0,
    04:00,
    0,
    05:00,
    0,
    06:00,
    0,
    07:00,
    0,
    08:00,
    0,
    09:00,
    0,
    10:00,
    0,
    11:00,
    0,
    12:00,
    0,
    13:00,
    0,
    14:00,
    0,
    15:00,
    0,
    16:00,
    0,
    17:00,
    0,
    18:00,
    0,
    19:00,
    0,
    20:00,
    0,
    21:00,
    0,
    22:00,
    0,
    23:00,
    0,
    24:00,
    0;

  Schedule:Day:Interval,
    office occupancy week 0 Thursday,
    fractional,
    No,
    01:00,
    0,
    02:00,
    0,
    03:00,
    0,
    04:00,
    0,
    05:00,
    0,
    06:00,
    0,
    07:00,
    0.1,
    08:00,
    0.2,
    09:00,
    0.95,
    10:00,
    0.95,
    11:00,
    0.95,
    12:00,
    0.95,
    13:00,
    0.5,
    14:00,
    0.95,
    15:00,
    0.95,
    16:00,
    0.95,
    17:00,
    0.95,
    18:00,
    0.7,
    19:00,
    0.4,
    20:00,
    0.4,
    21:00,
    0.1,
    22:00,
    0.1,
    23:00,
    0.05,
    24:00,
    0.05;

  Schedule:Day:Interval,
    office occupancy week 0 Tuesday,
    fractional,
    No,
    01:00,
    0,
    02:00,
    0,
    03:00,
    0,
    04:00,
    0,
    05:00,
    0,
    06:00,
    0,
    07:00,
    0.1,
    08:00,
    0.2,
    09:00,
    0.95,
    10:00,
    0.95,
    11:00,
    0.95,
    12:00,
    0.95,
    13:00,
    0.5,
    14:00,
    0.95,
    15:00,
    0.95,
    16:00,
    0.95,
    17:00,
    0.95,
    18:00,
    0.7,
    19:00,
    0.4,
    20:00,
    0.4,
    21:00,
    0.1,
    22:00,
    0.1,
    23:00,
    0.05,
    24:00,
    0.05;

  Schedule:Day:Interval,
    office occupancy week 0 Wednesday,
    fractional,
    No,
    01:00,
    0,
    02:00,
    0,
    03:00,
    0,
    04:00,
    0,
    05:00,
    0,
    06:00,
    0,
    07:00,
    0.1,
    08:00,
    0.2,
    09:00,
    0.95,
    10:00,
    0.95,
    11:00,
    0.95,
    12:00,
    0.95,
    13:00,
    0.5,
    14:00,
    0.95,
    15:00,
    0.95,
    16:00,
    0.95,
    17:00,
    0.95,
    18:00,
    0.7,
    19:00,
    0.4,
    20:00,
    0.4,
    21:00,
    0.1,
    22:00,
    0.1,
    23:00,
    0.05,
    24:00,
    0.05;

  Schedule:Day:Interval,
    office occupancy week 0 Winter design,
    fractional,
    No,
    01:00,
    0,
    02:00,
    0,
    03:00,
    0,
    04:00,
    0,
    05:00,
    0,
    06:00,
    0,
    07:00,
    0,
    08:00,
    0,
    09:00,
    0,
    10:00,
    0,
    11:00,
    0,
    12:00,
    0,
    13:00,
    0,
    14:00,
    0,
    15:00,
    0,
    16:00,
    0,
    17:00,
    0,
    18:00,
    0,
    19:00,
    0,
    20:00,
    0,
    21:00,
    0,
    22:00,
    0,
    23:00,
    0,
    24:00,
    0;

  Schedule:Day:Interval,
    office plug loads week 0 Friday,
    fractional,
    No,
    01:00,
    0.4,
    02:00,
    0.4,
    03:00,
    0.4,
    04:00,
    0.4,
    05:00,
    0.4,
    06:00,
    0.4,
    07:00,
    0.4,
    08:00,
    0.4,
    09:00,
    0.9,
    10:00,
    0.9,
    11:00,
    0.9,
    12:00,
    0.9,
    13:00,
    0.8,
    14:00,
    0.9,
    15:00,
    0.9,
    16:00,
    0.9,
    17:00,
    0.9,
    18:00,
    0.8,
    19:00,
    0.6,
    20:00,
    0.6,
    21:00,
    0.5,
    22:00,
    0.5,
    23:00,
    0.4,
    24:00,
    0.4;

  Schedule:Day:Interval,
    office plug loads week 0 Holiday,
    fractional,
    No,
    01:00,
    0.3,
    02:00,
    0.3,
    03:00,
    0.3,
    04:00,
    0.3,
    05:00,
    0.3,
    06:00,
    0.3,
    07:00,
    0.3,
    08:00,
    0.3,
    09:00,
    0.3,
    10:00,
    0.3,
    11:00,
    0.3,
    12:00,
    0.3,
    13:00,
    0.3,
    14:00,
    0.3,
    15:00,
    0.3,
    16:00,
    0.3,
    17:00,
    0.3,
    18:00,
    0.3,
    19:00,
    0.3,
    20:00,
    0.3,
    21:00,
    0.3,
    22:00,
    0.3,
    23:00,
    0.3,
    24:00,
    0.3;

  Schedule:Day:Interval,
    office plug loads week 0 Monday,
    fractional,
    No,
    01:00,
    0.4,
    02:00,
    0.4,
    03:00,
    0.4,
    04:00,
    0.4,
    05:00,
    0.4,
    06:00,
    0.4,
    07:00,
    0.4,
    08:00,
    0.4,
    09:00,
    0.9,
    10:00,
    0.9,
    11:00,
    0.9,
    12:00,
    0.9,
    13:00,
    0.8,
    14:00,
    0.9,
    15:00,
    0.9,
    16:00,
    0.9,
    17:00,
    0.9,
    18:00,
    0.8,
    19:00,
    0.6,
    20:00,
    0.6,
    21:00,
    0.5,
    22:00,
    0.5,
    23:00,
    0.4,
    24:00,
    0.4;

  Schedule:Day:Interval,
    office plug loads week 0 Saturday,
    fractional,
    No,
    01:00,
    0.3,
    02:00,
    0.3,
    03:00,
    0.3,
    04:00,
    0.3,
    05:00,
    0.3,
    06:00,
    0.3,
    07:00,
    0.4,
    08:00,
    0.4,
    09:00,
    0.5,
    10:00,
    0.5,
    11:00,
    0.5,
    12:00,
    0.5,
    13:00,
    0.5,
    14:00,
    0.5,
    15:00,
    0.35,
    16:00,
    0.35,
    17:00,
    0.35,
    18:00,
    0.3,
    19:00,
    0.3,
    20:00,
    0.3,
    21:00,
    0.3,
    22:00,
    0.3,
    23:00,
    0.3,
    24:00,
    0.3;

  Schedule:Day:Interval,
    office plug loads week 0 Summer design,
    fractional,
    No,
    01:00,
    1,
    02:00,
    1,
    03:00,
    1,
    04:00,
    1,
    05:00,
    1,
    06:00,
    1,
    07:00,
    1,
    08:00,
    1,
    09:00,
    1,
    10:00,
    1,
    11:00,
    1,
    12:00,
    1,
    13:00,
    1,
    14:00,
    1,
    15:00,
    1,
    16:00,
    1,
    17:00,
    1,
    18:00,
    1,
    19:00,
    1,
    20:00,
    1,
    21:00,
    1,
    22:00,
    1,
    23:00,
    1,
    24:00,
    1;

  Schedule:Day:Interval,
    office plug loads week 0 Sunday,
    fractional,
    No,
    01:00,
    0.3,
    02:00,
    0.3,
    03:00,
    0.3,
    04:00,
    0.3,
    05:00,
    0.3,
    06:00,
    0.3,
    07:00,
    0.3,
    08:00,
    0.3,
    09:00,
    0.3,
    10:00,
    0.3,
    11:00,
    0.3,
    12:00,
    0.3,
    13:00,
    0.3,
    14:00,
    0.3,
    15:00,
    0.3,
    16:00,
    0.3,
    17:00,
    0.3,
    18:00,
    0.3,
    19:00,
    0.3,
    20:00,
    0.3,
    21:00,
    0.3,
    22:00,
    0.3,
    23:00,
    0.3,
    24:00,
    0.3;

  Schedule:Day:Interval,
    office plug loads week 0 Thursday,
    fractional,
    No,
    01:00,
    0.4,
    02:00,
    0.4,
    03:00,
    0.4,
    04:00,
    0.4,
    05:00,
    0.4,
    06:00,
    0.4,
    07:00,
    0.4,
    08:00,
    0.4,
    09:00,
    0.9,
    10:00,
    0.9,
    11:00,
    0.9,
    12:00,
    0.9,
    13:00,
    0.8,
    14:00,
    0.9,
    15:00,
    0.9,
    16:00,
    0.9,
    17:00,
    0.9,
    18:00,
    0.8,
    19:00,
    0.6,
    20:00,
    0.6,
    21:00,
    0.5,
    22:00,
    0.5,
    23:00,
    0.4,
    24:00,
    0.4;

  Schedule:Day:Interval,
    office plug loads week 0 Tuesday,
    fractional,
    No,
    01:00,
    0.4,
    02:00,
    0.4,
    03:00,
    0.4,
    04:00,
    0.4,
    05:00,
    0.4,
    06:00,
    0.4,
    07:00,
    0.4,
    08:00,
    0.4,
    09:00,
    0.9,
    10:00,
    0.9,
    11:00,
    0.9,
    12:00,
    0.9,
    13:00,
    0.8,
    14:00,
    0.9,
    15:00,
    0.9,
    16:00,
    0.9,
    17:00,
    0.9,
    18:00,
    0.8,
    19:00,
    0.6,
    20:00,
    0.6,
    21:00,
    0.5,
    22:00,
    0.5,
    23:00,
    0.4,
    24:00,
    0.4;

  Schedule:Day:Interval,
    office plug loads week 0 Wednesday,
    fractional,
    No,
    01:00,
    0.4,
    02:00,
    0.4,
    03:00,
    0.4,
    04:00,
    0.4,
    05:00,
    0.4,
    06:00,
    0.4,
    07:00,
    0.4,
    08:00,
    0.4,
    09:00,
    0.9,
    10:00,
    0.9,
    11:00,
    0.9,
    12:00,
    0.9,
    13:00,
    0.8,
    14:00,
    0.9,
    15:00,
    0.9,
    16:00,
    0.9,
    17:00,
    0.9,
    18:00,
    0.8,
    19:00,
    0.6,
    20:00,
    0.6,
    21:00,
    0.5,
    22:00,
    0.5,
    23:00,
    0.4,
    24:00,
    0.4;

  Schedule:Day:Interval,
    office plug loads week 0 Winter design,
    fractional,
    No,
    01:00,
    0,
    02:00,
    0,
    03:00,
    0,
    04:00,
    0,
    05:00,
    0,
    06:00,
    0,
    07:00,
    0,
    08:00,
    0,
    09:00,
    0,
    10:00,
    0,
    11:00,
    0,
    12:00,
    0,
    13:00,
    0,
    14:00,
    0,
    15:00,
    0,
    16:00,
    0,
    17:00,
    0,
    18:00,
    0,
    19:00,
    0,
    20:00,
    0,
    21:00,
    0,
    22:00,
    0,
    23:00,
    0,
    24:00,
    0;

  Schedule:Day:Interval,
    office refrigeration case lighting week 0 Friday,
    fractional,
    No,
    01:00,
    0.45,
    02:00,
    0.15,
    03:00,
    0.15,
    04:00,
    0.15,
    05:00,
    0.15,
    06:00,
    0.45,
    07:00,
    0.9,
    08:00,
    0.9,
    09:00,
    0.9,
    10:00,
    0.9,
    11:00,
    0.9,
    12:00,
    0.9,
    13:00,
    0.9,
    14:00,
    0.9,
    15:00,
    0.9,
    16:00,
    0.9,
    17:00,
    0.9,
    18:00,
    0.9,
    19:00,
    0.9,
    20:00,
    0.9,
    21:00,
    0.9,
    22:00,
    0.9,
    23:00,
    0.9,
    24:00,
    0.9;

  Schedule:Day:Interval,
    office refrigeration case lighting week 0 Friday 1,
    fractional,
    No,
    01:00,
    0.1,
    02:00,
    0.1,
    03:00,
    0.1,
    04:00,
    0.1,
    05:00,
    0.1,
    06:00,
    0.1,
    07:00,
    0.1,
    08:00,
    0.26,
    09:00,
    0.468,
    10:00,
    0.468,
    11:00,
    0.468,
    12:00,
    0.468,
    13:00,
    0.468,
    14:00,
    0.468,
    15:00,
    0.468,
    16:00,
    0.468,
    17:00,
    0.156,
    18:00,
    0.156,
    19:00,
    0.156,
    20:00,
    0.156,
    21:00,
    0.156,
    22:00,
    0.156,
    23:00,
    0.156,
    24:00,
    0.1;

  Schedule:Day:Interval,
    office refrigeration case lighting week 0 Holiday,
    fractional,
    No,
    01:00,
    0.45,
    02:00,
    0.15,
    03:00,
    0.15,
    04:00,
    0.15,
    05:00,
    0.15,
    06:00,
    0.45,
    07:00,
    0.9,
    08:00,
    0.9,
    09:00,
    0.9,
    10:00,
    0.9,
    11:00,
    0.9,
    12:00,
    0.9,
    13:00,
    0.9,
    14:00,
    0.9,
    15:00,
    0.9,
    16:00,
    0.9,
    17:00,
    0.9,
    18:00,
    0.9,
    19:00,
    0.9,
    20:00,
    0.9,
    21:00,
    0.9,
    22:00,
    0.9,
    23:00,
    0.9,
    24:00,
    0.9;

  Schedule:Day:Interval,
    office refrigeration case lighting week 0 Holiday 1,
    fractional,
    No,
    01:00,
    0.05,
    02:00,
    0.05,
    03:00,
    0.05,
    04:00,
    0.05,
    05:00,
    0.05,
    06:00,
    0.05,
    07:00,
    0.05,
    08:00,
    0.05,
    09:00,
    0.052,
    10:00,
    0.052,
    11:00,
    0.052,
    12:00,
    0.052,
    13:00,
    0.052,
    14:00,
    0.052,
    15:00,
    0.052,
    16:00,
    0.052,
    17:00,
    0.052,
    18:00,
    0.052,
    19:00,
    0.05,
    20:00,
    0.05,
    21:00,
    0.05,
    22:00,
    0.05,
    23:00,
    0.05,
    24:00,
    0.05;

  Schedule:Day:Interval,
    office refrigeration case lighting week 0 Monday,
    fractional,
    No,
    01:00,
    0.45,
    02:00,
    0.15,
    03:00,
    0.15,
    04:00,
    0.15,
    05:00,
    0.15,
    06:00,
    0.45,
    07:00,
    0.9,
    08:00,
    0.9,
    09:00,
    0.9,
    10:00,
    0.9,
    11:00,
    0.9,
    12:00,
    0.9,
    13:00,
    0.9,
    14:00,
    0.9,
    15:00,
    0.9,
    16:00,
    0.9,
    17:00,
    0.9,
    18:00,
    0.9,
    19:00,
    0.9,
    20:00,
    0.9,
    21:00,
    0.9,
    22:00,
    0.9,
    23:00,
    0.9,
    24:00,
    0.9;

  Schedule:Day:Interval,
    office refrigeration case lighting week 0 Monday 1,
    fractional,
    No,
    01:00,
    0.1,
    02:00,
    0.1,
    03:00,
    0.1,
    04:00,
    0.1,
    05:00,
    0.1,
    06:00,
    0.1,
    07:00,
    0.1,
    08:00,
    0.26,
    09:00,
    0.468,
    10:00,
    0.468,
    11:00,
    0.468,
    12:00,
    0.468,
    13:00,
    0.468,
    14:00,
    0.468,
    15:00,
    0.468,
    16:00,
    0.468,
    17:00,
    0.156,
    18:00,
    0.156,
    19:00,
    0.156,
    20:00,
    0.156,
    21:00,
    0.156,
    22:00,
    0.156,
    23:00,
    0.156,
    24:00,
    0.1;

  Schedule:Day:Interval,
    office refrigeration case lighting week 0 Saturday,
    fractional,
    No,
    01:00,
    0.45,
    02:00,
    0.15,
    03:00,
    0.15,
    04:00,
    0.15,
    05:00,
    0.15,
    06:00,
    0.45,
    07:00,
    0.9,
    08:00,
    0.9,
    09:00,
    0.9,
    10:00,
    0.9,
    11:00,
    0.9,
    12:00,
    0.9,
    13:00,
    0.9,
    14:00,
    0.9,
    15:00,
    0.9,
    16:00,
    0.9,
    17:00,
    0.9,
    18:00,
    0.9,
    19:00,
    0.9,
    20:00,
    0.9,
    21:00,
    0.9,
    22:00,
    0.9,
    23:00,
    0.9,
    24:00,
    0.9;

  Schedule:Day:Interval,
    office refrigeration case lighting week 0 Saturday 1,
    fractional,
    No,
    01:00,
    0.1,
    02:00,
    0.1,
    03:00,
    0.1,
    04:00,
    0.1,
    05:00,
    0.1,
    06:00,
    0.1,
    07:00,
    0.1,
    08:00,
    0.104,
    09:00,
    0.208,
    10:00,
    0.208,
    11:00,
    0.208,
    12:00,
    0.208,
    13:00,
    0.208,
    14:00,
    0.208,
    15:00,
    0.208,
    16:00,
    0.208,
    17:00,
    0.208,
    18:00,
    0.208,
    19:00,
    0.1,
    20:00,
    0.1,
    21:00,
    0.1,
    22:00,
    0.1,
    23:00,
    0.1,
    24:00,
    0.1;

  Schedule:Day:Interval,
    office refrigeration case lighting week 0 Summer design,
    fractional,
    No,
    01:00,
    1,
    02:00,
    1,
    03:00,
    1,
    04:00,
    1,
    05:00,
    1,
    06:00,
    1,
    07:00,
    1,
    08:00,
    1,
    09:00,
    1,
    10:00,
    1,
    11:00,
    1,
    12:00,
    1,
    13:00,
    1,
    14:00,
    1,
    15:00,
    1,
    16:00,
    1,
    17:00,
    1,
    18:00,
    1,
    19:00,
    1,
    20:00,
    1,
    21:00,
    1,
    22:00,
    1,
    23:00,
    1,
    24:00,
    1;

  Schedule:Day:Interval,
    office refrigeration case lighting week 0 Summer design 1,
    fractional,
    No,
    01:00,
    1,
    02:00,
    1,
    03:00,
    1,
    04:00,
    1,
    05:00,
    1,
    06:00,
    1,
    07:00,
    1,
    08:00,
    1,
    09:00,
    1,
    10:00,
    1,
    11:00,
    1,
    12:00,
    1,
    13:00,
    1,
    14:00,
    1,
    15:00,
    1,
    16:00,
    1,
    17:00,
    1,
    18:00,
    1,
    19:00,
    1,
    20:00,
    1,
    21:00,
    1,
    22:00,
    1,
    23:00,
    1,
    24:00,
    1;

  Schedule:Day:Interval,
    office refrigeration case lighting week 0 Sunday,
    fractional,
    No,
    01:00,
    0.45,
    02:00,
    0.15,
    03:00,
    0.15,
    04:00,
    0.15,
    05:00,
    0.15,
    06:00,
    0.45,
    07:00,
    0.9,
    08:00,
    0.9,
    09:00,
    0.9,
    10:00,
    0.9,
    11:00,
    0.9,
    12:00,
    0.9,
    13:00,
    0.9,
    14:00,
    0.9,
    15:00,
    0.9,
    16:00,
    0.9,
    17:00,
    0.9,
    18:00,
    0.9,
    19:00,
    0.9,
    20:00,
    0.9,
    21:00,
    0.9,
    22:00,
    0.9,
    23:00,
    0.9,
    24:00,
    0.9;

  Schedule:Day:Interval,
    office refrigeration case lighting week 0 Sunday 1,
    fractional,
    No,
    01:00,
    0.05,
    02:00,
    0.05,
    03:00,
    0.05,
    04:00,
    0.05,
    05:00,
    0.05,
    06:00,
    0.05,
    07:00,
    0.05,
    08:00,
    0.05,
    09:00,
    0.052,
    10:00,
    0.052,
    11:00,
    0.052,
    12:00,
    0.052,
    13:00,
    0.052,
    14:00,
    0.052,
    15:00,
    0.052,
    16:00,
    0.052,
    17:00,
    0.052,
    18:00,
    0.052,
    19:00,
    0.05,
    20:00,
    0.05,
    21:00,
    0.05,
    22:00,
    0.05,
    23:00,
    0.05,
    24:00,
    0.05;

  Schedule:Day:Interval,
    office refrigeration case lighting week 0 Thursday,
    fractional,
    No,
    01:00,
    0.45,
    02:00,
    0.15,
    03:00,
    0.15,
    04:00,
    0.15,
    05:00,
    0.15,
    06:00,
    0.45,
    07:00,
    0.9,
    08:00,
    0.9,
    09:00,
    0.9,
    10:00,
    0.9,
    11:00,
    0.9,
    12:00,
    0.9,
    13:00,
    0.9,
    14:00,
    0.9,
    15:00,
    0.9,
    16:00,
    0.9,
    17:00,
    0.9,
    18:00,
    0.9,
    19:00,
    0.9,
    20:00,
    0.9,
    21:00,
    0.9,
    22:00,
    0.9,
    23:00,
    0.9,
    24:00,
    0.9;

  Schedule:Day:Interval,
    office refrigeration case lighting week 0 Thursday 1,
    fractional,
    No,
    01:00,
    0.1,
    02:00,
    0.1,
    03:00,
    0.1,
    04:00,
    0.1,
    05:00,
    0.1,
    06:00,
    0.1,
    07:00,
    0.1,
    08:00,
    0.26,
    09:00,
    0.468,
    10:00,
    0.468,
    11:00,
    0.468,
    12:00,
    0.468,
    13:00,
    0.468,
    14:00,
    0.468,
    15:00,
    0.468,
    16:00,
    0.468,
    17:00,
    0.156,
    18:00,
    0.156,
    19:00,
    0.156,
    20:00,
    0.156,
    21:00,
    0.156,
    22:00,
    0.156,
    23:00,
    0.156,
    24:00,
    0.1;

  Schedule:Day:Interval,
    office refrigeration case lighting week 0 Tuesday,
    fractional,
    No,
    01:00,
    0.45,
    02:00,
    0.15,
    03:00,
    0.15,
    04:00,
    0.15,
    05:00,
    0.15,
    06:00,
    0.45,
    07:00,
    0.9,
    08:00,
    0.9,
    09:00,
    0.9,
    10:00,
    0.9,
    11:00,
    0.9,
    12:00,
    0.9,
    13:00,
    0.9,
    14:00,
    0.9,
    15:00,
    0.9,
    16:00,
    0.9,
    17:00,
    0.9,
    18:00,
    0.9,
    19:00,
    0.9,
    20:00,
    0.9,
    21:00,
    0.9,
    22:00,
    0.9,
    23:00,
    0.9,
    24:00,
    0.9;

  Schedule:Day:Interval,
    office refrigeration case lighting week 0 Tuesday 1,
    fractional,
    No,
    01:00,
    0.1,
    02:00,
    0.1,
    03:00,
    0.1,
    04:00,
    0.1,
    05:00,
    0.1,
    06:00,
    0.1,
    07:00,
    0.1,
    08:00,
    0.26,
    09:00,
    0.468,
    10:00,
    0.468,
    11:00,
    0.468,
    12:00,
    0.468,
    13:00,
    0.468,
    14:00,
    0.468,
    15:00,
    0.468,
    16:00,
    0.468,
    17:00,
    0.156,
    18:00,
    0.156,
    19:00,
    0.156,
    20:00,
    0.156,
    21:00,
    0.156,
    22:00,
    0.156,
    23:00,
    0.156,
    24:00,
    0.1;

  Schedule:Day:Interval,
    office refrigeration case lighting week 0 Wednesday,
    fractional,
    No,
    01:00,
    0.45,
    02:00,
    0.15,
    03:00,
    0.15,
    04:00,
    0.15,
    05:00,
    0.15,
    06:00,
    0.45,
    07:00,
    0.9,
    08:00,
    0.9,
    09:00,
    0.9,
    10:00,
    0.9,
    11:00,
    0.9,
    12:00,
    0.9,
    13:00,
    0.9,
    14:00,
    0.9,
    15:00,
    0.9,
    16:00,
    0.9,
    17:00,
    0.9,
    18:00,
    0.9,
    19:00,
    0.9,
    20:00,
    0.9,
    21:00,
    0.9,
    22:00,
    0.9,
    23:00,
    0.9,
    24:00,
    0.9;

  Schedule:Day:Interval,
    office refrigeration case lighting week 0 Wednesday 1,
    fractional,
    No,
    01:00,
    0.1,
    02:00,
    0.1,
    03:00,
    0.1,
    04:00,
    0.1,
    05:00,
    0.1,
    06:00,
    0.1,
    07:00,
    0.1,
    08:00,
    0.26,
    09:00,
    0.468,
    10:00,
    0.468,
    11:00,
    0.468,
    12:00,
    0.468,
    13:00,
    0.468,
    14:00,
    0.468,
    15:00,
    0.468,
    16:00,
    0.468,
    17:00,
    0.156,
    18:00,
    0.156,
    19:00,
    0.156,
    20:00,
    0.156,
    21:00,
    0.156,
    22:00,
    0.156,
    23:00,
    0.156,
    24:00,
    0.1;

  Schedule:Day:Interval,
    office refrigeration case lighting week 0 Winter design,
    fractional,
    No,
    01:00,
    0,
    02:00,
    0,
    03:00,
    0,
    04:00,
    0,
    05:00,
    0,
    06:00,
    0,
    07:00,
    0,
    08:00,
    0,
    09:00,
    0,
    10:00,
    0,
    11:00,
    0,
    12:00,
    0,
    13:00,
    0,
    14:00,
    0,
    15:00,
    0,
    16:00,
    0,
    17:00,
    0,
    18:00,
    0,
    19:00,
    0,
    20:00,
    0,
    21:00,
    0,
    22:00,
    0,
    23:00,
    0,
    24:00,
    0;

  Schedule:Day:Interval,
    office refrigeration case lighting week 0 Winter design 1,
    fractional,
    No,
    01:00,
    0,
    02:00,
    0,
    03:00,
    0,
    04:00,
    0,
    05:00,
    0,
    06:00,
    0,
    07:00,
    0,
    08:00,
    0,
    09:00,
    0,
    10:00,
    0,
    11:00,
    0,
    12:00,
    0,
    13:00,
    0,
    14:00,
    0,
    15:00,
    0,
    16:00,
    0,
    17:00,
    0,
    18:00,
    0,
    19:00,
    0,
    20:00,
    0,
    21:00,
    0,
    22:00,
    0,
    23:00,
    0,
    24:00,
    0;

  Schedule:Day:Interval,
    office water use week 0 Friday,
    fractional,
    No,
    01:00,
    0.05,
    02:00,
    0.05,
    03:00,
    0.05,
    04:00,
    0.05,
    05:00,
    0.05,
    06:00,
    0.08,
    07:00,
    0.07,
    08:00,
    0.19,
    09:00,
    0.35,
    10:00,
    0.38,
    11:00,
    0.39,
    12:00,
    0.47,
    13:00,
    0.57,
    14:00,
    0.54,
    15:00,
    0.34,
    16:00,
    0.33,
    17:00,
    0.44,
    18:00,
    0.26,
    19:00,
    0.21,
    20:00,
    0.15,
    21:00,
    0.17,
    22:00,
    0.08,
    23:00,
    0.05,
    24:00,
    0.05;

  Schedule:Day:Interval,
    office water use week 0 Holiday,
    fractional,
    No,
    01:00,
    0.04,
    02:00,
    0.04,
    03:00,
    0.04,
    04:00,
    0.04,
    05:00,
    0.04,
    06:00,
    0.07,
    07:00,
    0.04,
    08:00,
    0.04,
    09:00,
    0.04,
    10:00,
    0.04,
    11:00,
    0.04,
    12:00,
    0.06,
    13:00,
    0.06,
    14:00,
    0.09,
    15:00,
    0.06,
    16:00,
    0.04,
    17:00,
    0.04,
    18:00,
    0.04,
    19:00,
    0.04,
    20:00,
    0.04,
    21:00,
    0.04,
    22:00,
    0.07,
    23:00,
    0.04,
    24:00,
    0.04;

  Schedule:Day:Interval,
    office water use week 0 Monday,
    fractional,
    No,
    01:00,
    0.05,
    02:00,
    0.05,
    03:00,
    0.05,
    04:00,
    0.05,
    05:00,
    0.05,
    06:00,
    0.08,
    07:00,
    0.07,
    08:00,
    0.19,
    09:00,
    0.35,
    10:00,
    0.38,
    11:00,
    0.39,
    12:00,
    0.47,
    13:00,
    0.57,
    14:00,
    0.54,
    15:00,
    0.34,
    16:00,
    0.33,
    17:00,
    0.44,
    18:00,
    0.26,
    19:00,
    0.21,
    20:00,
    0.15,
    21:00,
    0.17,
    22:00,
    0.08,
    23:00,
    0.05,
    24:00,
    0.05;

  Schedule:Day:Interval,
    office water use week 0 Saturday,
    fractional,
    No,
    01:00,
    0.05,
    02:00,
    0.05,
    03:00,
    0.05,
    04:00,
    0.05,
    05:00,
    0.05,
    06:00,
    0.08,
    07:00,
    0.07,
    08:00,
    0.11,
    09:00,
    0.15,
    10:00,
    0.21,
    11:00,
    0.19,
    12:00,
    0.23,
    13:00,
    0.2,
    14:00,
    0.19,
    15:00,
    0.15,
    16:00,
    0.12,
    17:00,
    0.14,
    18:00,
    0.07,
    19:00,
    0.07,
    20:00,
    0.07,
    21:00,
    0.07,
    22:00,
    0.09,
    23:00,
    0.05,
    24:00,
    0.05;

  Schedule:Day:Interval,
    office water use week 0 Summer design,
    fractional,
    No,
    01:00,
    1,
    02:00,
    1,
    03:00,
    1,
    04:00,
    1,
    05:00,
    1,
    06:00,
    1,
    07:00,
    1,
    08:00,
    1,
    09:00,
    1,
    10:00,
    1,
    11:00,
    1,
    12:00,
    1,
    13:00,
    1,
    14:00,
    1,
    15:00,
    1,
    16:00,
    1,
    17:00,
    1,
    18:00,
    1,
    19:00,
    1,
    20:00,
    1,
    21:00,
    1,
    22:00,
    1,
    23:00,
    1,
    24:00,
    1;

  Schedule:Day:Interval,
    office water use week 0 Sunday,
    fractional,
    No,
    01:00,
    0.04,
    02:00,
    0.04,
    03:00,
    0.04,
    04:00,
    0.04,
    05:00,
    0.04,
    06:00,
    0.07,
    07:00,
    0.04,
    08:00,
    0.04,
    09:00,
    0.04,
    10:00,
    0.04,
    11:00,
    0.04,
    12:00,
    0.06,
    13:00,
    0.06,
    14:00,
    0.09,
    15:00,
    0.06,
    16:00,
    0.04,
    17:00,
    0.04,
    18:00,
    0.04,
    19:00,
    0.04,
    20:00,
    0.04,
    21:00,
    0.04,
    22:00,
    0.07,
    23:00,
    0.04,
    24:00,
    0.04;

  Schedule:Day:Interval,
    office water use week 0 Thursday,
    fractional,
    No,
    01:00,
    0.05,
    02:00,
    0.05,
    03:00,
    0.05,
    04:00,
    0.05,
    05:00,
    0.05,
    06:00,
    0.08,
    07:00,
    0.07,
    08:00,
    0.19,
    09:00,
    0.35,
    10:00,
    0.38,
    11:00,
    0.39,
    12:00,
    0.47,
    13:00,
    0.57,
    14:00,
    0.54,
    15:00,
    0.34,
    16:00,
    0.33,
    17:00,
    0.44,
    18:00,
    0.26,
    19:00,
    0.21,
    20:00,
    0.15,
    21:00,
    0.17,
    22:00,
    0.08,
    23:00,
    0.05,
    24:00,
    0.05;

  Schedule:Day:Interval,
    office water use week 0 Tuesday,
    fractional,
    No,
    01:00,
    0.05,
    02:00,
    0.05,
    03:00,
    0.05,
    04:00,
    0.05,
    05:00,
    0.05,
    06:00,
    0.08,
    07:00,
    0.07,
    08:00,
    0.19,
    09:00,
    0.35,
    10:00,
    0.38,
    11:00,
    0.39,
    12:00,
    0.47,
    13:00,
    0.57,
    14:00,
    0.54,
    15:00,
    0.34,
    16:00,
    0.33,
    17:00,
    0.44,
    18:00,
    0.26,
    19:00,
    0.21,
    20:00,
    0.15,
    21:00,
    0.17,
    22:00,
    0.08,
    23:00,
    0.05,
    24:00,
    0.05;

  Schedule:Day:Interval,
    office water use week 0 Wednesday,
    fractional,
    No,
    01:00,
    0.05,
    02:00,
    0.05,
    03:00,
    0.05,
    04:00,
    0.05,
    05:00,
    0.05,
    06:00,
    0.08,
    07:00,
    0.07,
    08:00,
    0.19,
    09:00,
    0.35,
    10:00,
    0.38,
    11:00,
    0.39,
    12:00,
    0.47,
    13:00,
    0.57,
    14:00,
    0.54,
    15:00,
    0.34,
    16:00,
    0.33,
    17:00,
    0.44,
    18:00,
    0.26,
    19:00,
    0.21,
    20:00,
    0.15,
    21:00,
    0.17,
    22:00,
    0.08,
    23:00,
    0.05,
    24:00,
    0.05;

  Schedule:Day:Interval,
    office water use week 0 Winter design,
    fractional,
    No,
    01:00,
    0,
    02:00,
    0,
    03:00,
    0,
    04:00,
    0,
    05:00,
    0,
    06:00,
    0,
    07:00,
    0,
    08:00,
    0,
    09:00,
    0,
    10:00,
    0,
    11:00,
    0,
    12:00,
    0,
    13:00,
    0,
    14:00,
    0,
    15:00,
    0,
    16:00,
    0,
    17:00,
    0,
    18:00,
    0,
    19:00,
    0,
    20:00,
    0,
    21:00,
    0,
    22:00,
    0,
    23:00,
    0,
    24:00,
    0;

  Schedule:Day:Interval,
    Schedule Day 1,
    Temperature,
    No,
    24:00,
    22;

  Schedule:Day:Interval,
    Schedule Day 2,
    Temperature,
    No,
    24:00,
    60;

  Schedule:Day:Interval,
    whole building elevator week 0 Friday,
    fractional,
    No,
    01:00,
    0.05,
    02:00,
    0.05,
    03:00,
    0.05,
    04:00,
    0.05,
    05:00,
    0.1,
    06:00,
    0.2,
    07:00,
    0.4,
    08:00,
    0.5,
    09:00,
    0.5,
    10:00,
    0.35,
    11:00,
    0.15,
    12:00,
    0.15,
    13:00,
    0.15,
    14:00,
    0.15,
    15:00,
    0.15,
    16:00,
    0.15,
    17:00,
    0.35,
    18:00,
    0.5,
    19:00,
    0.5,
    20:00,
    0.4,
    21:00,
    0.4,
    22:00,
    0.3,
    23:00,
    0.2,
    24:00,
    0.1;

  Schedule:Day:Interval,
    whole building elevator week 0 Holiday,
    fractional,
    No,
    01:00,
    0.05,
    02:00,
    0.05,
    03:00,
    0.05,
    04:00,
    0.05,
    05:00,
    0.1,
    06:00,
    0.2,
    07:00,
    0.4,
    08:00,
    0.5,
    09:00,
    0.5,
    10:00,
    0.35,
    11:00,
    0.15,
    12:00,
    0.15,
    13:00,
    0.15,
    14:00,
    0.15,
    15:00,
    0.15,
    16:00,
    0.15,
    17:00,
    0.35,
    18:00,
    0.5,
    19:00,
    0.5,
    20:00,
    0.4,
    21:00,
    0.4,
    22:00,
    0.3,
    23:00,
    0.2,
    24:00,
    0.1;

  Schedule:Day:Interval,
    whole building elevator week 0 Monday,
    fractional,
    No,
    01:00,
    0.05,
    02:00,
    0.05,
    03:00,
    0.05,
    04:00,
    0.05,
    05:00,
    0.1,
    06:00,
    0.2,
    07:00,
    0.4,
    08:00,
    0.5,
    09:00,
    0.5,
    10:00,
    0.35,
    11:00,
    0.15,
    12:00,
    0.15,
    13:00,
    0.15,
    14:00,
    0.15,
    15:00,
    0.15,
    16:00,
    0.15,
    17:00,
    0.35,
    18:00,
    0.5,
    19:00,
    0.5,
    20:00,
    0.4,
    21:00,
    0.4,
    22:00,
    0.3,
    23:00,
    0.2,
    24:00,
    0.1;

  Schedule:Day:Interval,
    whole building elevator week 0 Saturday,
    fractional,
    No,
    01:00,
    0.05,
    02:00,
    0.05,
    03:00,
    0.05,
    04:00,
    0.05,
    05:00,
    0.1,
    06:00,
    0.2,
    07:00,
    0.4,
    08:00,
    0.5,
    09:00,
    0.5,
    10:00,
    0.35,
    11:00,
    0.15,
    12:00,
    0.15,
    13:00,
    0.15,
    14:00,
    0.15,
    15:00,
    0.15,
    16:00,
    0.15,
    17:00,
    0.35,
    18:00,
    0.5,
    19:00,
    0.5,
    20:00,
    0.4,
    21:00,
    0.4,
    22:00,
    0.3,
    23:00,
    0.2,
    24:00,
    0.1;

  Schedule:Day:Interval,
    whole building elevator week 0 Summer design,
    fractional,
    No,
    01:00,
    0.05,
    02:00,
    0.05,
    03:00,
    0.05,
    04:00,
    0.05,
    05:00,
    0.1,
    06:00,
    0.2,
    07:00,
    0.4,
    08:00,
    0.5,
    09:00,
    0.5,
    10:00,
    0.35,
    11:00,
    0.15,
    12:00,
    0.15,
    13:00,
    0.15,
    14:00,
    0.15,
    15:00,
    0.15,
    16:00,
    0.15,
    17:00,
    0.35,
    18:00,
    0.5,
    19:00,
    0.5,
    20:00,
    0.4,
    21:00,
    0.4,
    22:00,
    0.3,
    23:00,
    0.2,
    24:00,
    0.1;

  Schedule:Day:Interval,
    whole building elevator week 0 Sunday,
    fractional,
    No,
    01:00,
    0.05,
    02:00,
    0.05,
    03:00,
    0.05,
    04:00,
    0.05,
    05:00,
    0.1,
    06:00,
    0.2,
    07:00,
    0.4,
    08:00,
    0.5,
    09:00,
    0.5,
    10:00,
    0.35,
    11:00,
    0.15,
    12:00,
    0.15,
    13:00,
    0.15,
    14:00,
    0.15,
    15:00,
    0.15,
    16:00,
    0.15,
    17:00,
    0.35,
    18:00,
    0.5,
    19:00,
    0.5,
    20:00,
    0.4,
    21:00,
    0.4,
    22:00,
    0.3,
    23:00,
    0.2,
    24:00,
    0.1;

  Schedule:Day:Interval,
    whole building elevator week 0 Thursday,
    fractional,
    No,
    01:00,
    0.05,
    02:00,
    0.05,
    03:00,
    0.05,
    04:00,
    0.05,
    05:00,
    0.1,
    06:00,
    0.2,
    07:00,
    0.4,
    08:00,
    0.5,
    09:00,
    0.5,
    10:00,
    0.35,
    11:00,
    0.15,
    12:00,
    0.15,
    13:00,
    0.15,
    14:00,
    0.15,
    15:00,
    0.15,
    16:00,
    0.15,
    17:00,
    0.35,
    18:00,
    0.5,
    19:00,
    0.5,
    20:00,
    0.4,
    21:00,
    0.4,
    22:00,
    0.3,
    23:00,
    0.2,
    24:00,
    0.1;

  Schedule:Day:Interval,
    whole building elevator week 0 Tuesday,
    fractional,
    No,
    01:00,
    0.05,
    02:00,
    0.05,
    03:00,
    0.05,
    04:00,
    0.05,
    05:00,
    0.1,
    06:00,
    0.2,
    07:00,
    0.4,
    08:00,
    0.5,
    09:00,
    0.5,
    10:00,
    0.35,
    11:00,
    0.15,
    12:00,
    0.15,
    13:00,
    0.15,
    14:00,
    0.15,
    15:00,
    0.15,
    16:00,
    0.15,
    17:00,
    0.35,
    18:00,
    0.5,
    19:00,
    0.5,
    20:00,
    0.4,
    21:00,
    0.4,
    22:00,
    0.3,
    23:00,
    0.2,
    24:00,
    0.1;

  Schedule:Day:Interval,
    whole building elevator week 0 Wednesday,
    fractional,
    No,
    01:00,
    0.05,
    02:00,
    0.05,
    03:00,
    0.05,
    04:00,
    0.05,
    05:00,
    0.1,
    06:00,
    0.2,
    07:00,
    0.4,
    08:00,
    0.5,
    09:00,
    0.5,
    10:00,
    0.35,
    11:00,
    0.15,
    12:00,
    0.15,
    13:00,
    0.15,
    14:00,
    0.15,
    15:00,
    0.15,
    16:00,
    0.15,
    17:00,
    0.35,
    18:00,
    0.5,
    19:00,
    0.5,
    20:00,
    0.4,
    21:00,
    0.4,
    22:00,
    0.3,
    23:00,
    0.2,
    24:00,
    0.1;

  Schedule:Day:Interval,
    whole building elevator week 0 Winter design,
    fractional,
    No,
    01:00,
    0.05,
    02:00,
    0.05,
    03:00,
    0.05,
    04:00,
    0.05,
    05:00,
    0.1,
    06:00,
    0.2,
    07:00,
    0.4,
    08:00,
    0.5,
    09:00,
    0.5,
    10:00,
    0.35,
    11:00,
    0.15,
    12:00,
    0.15,
    13:00,
    0.15,
    14:00,
    0.15,
    15:00,
    0.15,
    16:00,
    0.15,
    17:00,
    0.35,
    18:00,
    0.5,
    19:00,
    0.5,
    20:00,
    0.4,
    21:00,
    0.4,
    22:00,
    0.3,
    23:00,
    0.2,
    24:00,
    0.1;

  Schedule:Day:Interval,
    whole building ext_lighting week 0 Friday,
    fractional,
    No,
    01:00,
    1,
    02:00,
    1,
    03:00,
    1,
    04:00,
    1,
    05:00,
    1,
    06:00,
    1,
    07:00,
    1,
    08:00,
    1,
    09:00,
    1,
    10:00,
    1,
    11:00,
    1,
    12:00,
    1,
    13:00,
    1,
    14:00,
    1,
    15:00,
    1,
    16:00,
    1,
    17:00,
    1,
    18:00,
    1,
    19:00,
    1,
    20:00,
    1,
    21:00,
    1,
    22:00,
    1,
    23:00,
    1,
    24:00,
    1;

  Schedule:Day:Interval,
    whole building ext_lighting week 0 Holiday,
    fractional,
    No,
    01:00,
    1,
    02:00,
    1,
    03:00,
    1,
    04:00,
    1,
    05:00,
    1,
    06:00,
    1,
    07:00,
    1,
    08:00,
    1,
    09:00,
    1,
    10:00,
    1,
    11:00,
    1,
    12:00,
    1,
    13:00,
    1,
    14:00,
    1,
    15:00,
    1,
    16:00,
    1,
    17:00,
    1,
    18:00,
    1,
    19:00,
    1,
    20:00,
    1,
    21:00,
    1,
    22:00,
    1,
    23:00,
    1,
    24:00,
    1;

  Schedule:Day:Interval,
    whole building ext_lighting week 0 Monday,
    fractional,
    No,
    01:00,
    1,
    02:00,
    1,
    03:00,
    1,
    04:00,
    1,
    05:00,
    1,
    06:00,
    1,
    07:00,
    1,
    08:00,
    1,
    09:00,
    1,
    10:00,
    1,
    11:00,
    1,
    12:00,
    1,
    13:00,
    1,
    14:00,
    1,
    15:00,
    1,
    16:00,
    1,
    17:00,
    1,
    18:00,
    1,
    19:00,
    1,
    20:00,
    1,
    21:00,
    1,
    22:00,
    1,
    23:00,
    1,
    24:00,
    1;

  Schedule:Day:Interval,
    whole building ext_lighting week 0 Saturday,
    fractional,
    No,
    01:00,
    1,
    02:00,
    1,
    03:00,
    1,
    04:00,
    1,
    05:00,
    1,
    06:00,
    1,
    07:00,
    1,
    08:00,
    1,
    09:00,
    1,
    10:00,
    1,
    11:00,
    1,
    12:00,
    1,
    13:00,
    1,
    14:00,
    1,
    15:00,
    1,
    16:00,
    1,
    17:00,
    1,
    18:00,
    1,
    19:00,
    1,
    20:00,
    1,
    21:00,
    1,
    22:00,
    1,
    23:00,
    1,
    24:00,
    1;

  Schedule:Day:Interval,
    whole building ext_lighting week 0 Summer design,
    fractional,
    No,
    01:00,
    1,
    02:00,
    1,
    03:00,
    1,
    04:00,
    1,
    05:00,
    1,
    06:00,
    1,
    07:00,
    1,
    08:00,
    1,
    09:00,
    1,
    10:00,
    1,
    11:00,
    1,
    12:00,
    1,
    13:00,
    1,
    14:00,
    1,
    15:00,
    1,
    16:00,
    1,
    17:00,
    1,
    18:00,
    1,
    19:00,
    1,
    20:00,
    1,
    21:00,
    1,
    22:00,
    1,
    23:00,
    1,
    24:00,
    1;

  Schedule:Day:Interval,
    whole building ext_lighting week 0 Sunday,
    fractional,
    No,
    01:00,
    1,
    02:00,
    1,
    03:00,
    1,
    04:00,
    1,
    05:00,
    1,
    06:00,
    1,
    07:00,
    1,
    08:00,
    1,
    09:00,
    1,
    10:00,
    1,
    11:00,
    1,
    12:00,
    1,
    13:00,
    1,
    14:00,
    1,
    15:00,
    1,
    16:00,
    1,
    17:00,
    1,
    18:00,
    1,
    19:00,
    1,
    20:00,
    1,
    21:00,
    1,
    22:00,
    1,
    23:00,
    1,
    24:00,
    1;

  Schedule:Day:Interval,
    whole building ext_lighting week 0 Thursday,
    fractional,
    No,
    01:00,
    1,
    02:00,
    1,
    03:00,
    1,
    04:00,
    1,
    05:00,
    1,
    06:00,
    1,
    07:00,
    1,
    08:00,
    1,
    09:00,
    1,
    10:00,
    1,
    11:00,
    1,
    12:00,
    1,
    13:00,
    1,
    14:00,
    1,
    15:00,
    1,
    16:00,
    1,
    17:00,
    1,
    18:00,
    1,
    19:00,
    1,
    20:00,
    1,
    21:00,
    1,
    22:00,
    1,
    23:00,
    1,
    24:00,
    1;

  Schedule:Day:Interval,
    whole building ext_lighting week 0 Tuesday,
    fractional,
    No,
    01:00,
    1,
    02:00,
    1,
    03:00,
    1,
    04:00,
    1,
    05:00,
    1,
    06:00,
    1,
    07:00,
    1,
    08:00,
    1,
    09:00,
    1,
    10:00,
    1,
    11:00,
    1,
    12:00,
    1,
    13:00,
    1,
    14:00,
    1,
    15:00,
    1,
    16:00,
    1,
    17:00,
    1,
    18:00,
    1,
    19:00,
    1,
    20:00,
    1,
    21:00,
    1,
    22:00,
    1,
    23:00,
    1,
    24:00,
    1;

  Schedule:Day:Interval,
    whole building ext_lighting week 0 Wednesday,
    fractional,
    No,
    01:00,
    1,
    02:00,
    1,
    03:00,
    1,
    04:00,
    1,
    05:00,
    1,
    06:00,
    1,
    07:00,
    1,
    08:00,
    1,
    09:00,
    1,
    10:00,
    1,
    11:00,
    1,
    12:00,
    1,
    13:00,
    1,
    14:00,
    1,
    15:00,
    1,
    16:00,
    1,
    17:00,
    1,
    18:00,
    1,
    19:00,
    1,
    20:00,
    1,
    21:00,
    1,
    22:00,
    1,
    23:00,
    1,
    24:00,
    1;

  Schedule:Day:Interval,
    whole building ext_lighting week 0 Winter design,
    fractional,
    No,
    01:00,
    1,
    02:00,
    1,
    03:00,
    1,
    04:00,
    1,
    05:00,
    1,
    06:00,
    1,
    07:00,
    1,
    08:00,
    1,
    09:00,
    1,
    10:00,
    1,
    11:00,
    1,
    12:00,
    1,
    13:00,
    1,
    14:00,
    1,
    15:00,
    1,
    16:00,
    1,
    17:00,
    1,
    18:00,
    1,
    19:00,
    1,
    20:00,
    1,
    21:00,
    1,
    22:00,
    1,
    23:00,
    1,
    24:00,
    1;

  ZoneHVAC:EquipmentConnections,
    S1 basement core,
    S1 basement core Equipment List,
    S1 basement core Inlet Node List,
    ,
    Node 1,
    S1 basement core Return Node List;

  ZoneHVAC:EquipmentConnections,
    S10 office core,
    S10 office core Equipment List,
    S10 office core Inlet Node List,
    ,
    Node 10,
    S10 office core Return Node List;

  ZoneHVAC:EquipmentConnections,
    S11 office core,
    S11 office core Equipment List,
    S11 office core Inlet Node List,
    ,
    Node 11,
    S11 office core Return Node List;

  ZoneHVAC:EquipmentConnections,
    S12 office core,
    S12 office core Equipment List,
    S12 office core Inlet Node List,
    ,
    Node 12,
    S12 office core Return Node List;

  ZoneHVAC:EquipmentConnections,
    S13 office core,
    S13 office core Equipment List,
    S13 office core Inlet Node List,
    ,
    Node 13,
    S13 office core Return Node List;

  ZoneHVAC:EquipmentConnections,
    S14 office core,
    S14 office core Equipment List,
    S14 office core Inlet Node List,
    ,
    Node 14,
    S14 office core Return Node List;

  ZoneHVAC:EquipmentConnections,
    S15 office core,
    S15 office core Equipment List,
    S15 office core Inlet Node List,
    ,
    Node 15,
    S15 office core Return Node List;

  ZoneHVAC:EquipmentConnections,
    S16 office core,
    S16 office core Equipment List,
    S16 office core Inlet Node List,
    ,
    Node 16,
    S16 office core Return Node List;

  ZoneHVAC:EquipmentConnections,
    S17 office core,
    S17 office core Equipment List,
    S17 office core Inlet Node List,
    ,
    Node 17,
    S17 office core Return Node List;

  ZoneHVAC:EquipmentConnections,
    S18 office core,
    S18 office core Equipment List,
    S18 office core Inlet Node List,
    ,
    Node 18,
    S18 office core Return Node List;

  ZoneHVAC:EquipmentConnections,
    S19 office core,
    S19 office core Equipment List,
    S19 office core Inlet Node List,
    ,
    Node 19,
    S19 office core Return Node List;

  ZoneHVAC:EquipmentConnections,
    S2 office core,
    S2 office core Equipment List,
    S2 office core Inlet Node List,
    ,
    Node 2,
    S2 office core Return Node List;

  ZoneHVAC:EquipmentConnections,
    S20 office core,
    S20 office core Equipment List,
    S20 office core Inlet Node List,
    ,
    Node 20,
    S20 office core Return Node List;

  ZoneHVAC:EquipmentConnections,
    S3 office core,
    S3 office core Equipment List,
    S3 office core Inlet Node List,
    ,
    Node 3,
    S3 office core Return Node List;

  ZoneHVAC:EquipmentConnections,
    S4 office core,
    S4 office core Equipment List,
    S4 office core Inlet Node List,
    ,
    Node 4,
    S4 office core Return Node List;

  ZoneHVAC:EquipmentConnections,
    S5 office core,
    S5 office core Equipment List,
    S5 office core Inlet Node List,
    ,
    Node 5,
    S5 office core Return Node List;

  ZoneHVAC:EquipmentConnections,
    S6 office core,
    S6 office core Equipment List,
    S6 office core Inlet Node List,
    ,
    Node 6,
    S6 office core Return Node List;

  ZoneHVAC:EquipmentConnections,
    S7 office core,
    S7 office core Equipment List,
    S7 office core Inlet Node List,
    ,
    Node 7,
    S7 office core Return Node List;

  ZoneHVAC:EquipmentConnections,
    S8 office core,
    S8 office core Equipment List,
    S8 office core Inlet Node List,
    ,
    Node 8,
    S8 office core Return Node List;

  ZoneHVAC:EquipmentConnections,
    S9 office core,
    S9 office core Equipment List,
    S9 office core Inlet Node List,
    ,
    Node 9,
    S9 office core Return Node List;

  NodeList,
    S1 basement core Inlet Node List,
    Node 417;

  NodeList,
    S1 basement core Return Node List,
    Node 430;

  NodeList,
    S10 office core Inlet Node List,
    Node 219;

  NodeList,
    S10 office core Return Node List,
    Node 232;

  NodeList,
    S11 office core Inlet Node List,
    Node 237;

  NodeList,
    S11 office core Return Node List,
    Node 250;

  NodeList,
    S12 office core Inlet Node List,
    Node 255;

  NodeList,
    S12 office core Return Node List,
    Node 268;

  NodeList,
    S13 office core Inlet Node List,
    Node 273;

  NodeList,
    S13 office core Return Node List,
    Node 286;

  NodeList,
    S14 office core Inlet Node List,
    Node 291;

  NodeList,
    S14 office core Return Node List,
    Node 304;

  NodeList,
    S15 office core Inlet Node List,
    Node 309;

  NodeList,
    S15 office core Return Node List,
    Node 322;

  NodeList,
    S16 office core Inlet Node List,
    Node 327;

  NodeList,
    S16 office core Return Node List,
    Node 340;

  NodeList,
    S17 office core Inlet Node List,
    Node 345;

  NodeList,
    S17 office core Return Node List,
    Node 358;

  NodeList,
    S18 office core Inlet Node List,
    Node 363;

  NodeList,
    S18 office core Return Node List,
    Node 376;

  NodeList,
    S19 office core Inlet Node List,
    Node 381;

  NodeList,
    S19 office core Return Node List,
    Node 394;

  NodeList,
    S2 office core Inlet Node List,
    Node 75;

  NodeList,
    S2 office core Return Node List,
    Node 88;

  NodeList,
    S20 office core Inlet Node List,
    Node 399;

  NodeList,
    S20 office core Return Node List,
    Node 412;

  NodeList,
    S3 office core Inlet Node List,
    Node 93;

  NodeList,
    S3 office core Return Node List,
    Node 106;

  NodeList,
    S4 office core Inlet Node List,
    Node 111;

  NodeList,
    S4 office core Return Node List,
    Node 124;

  NodeList,
    S5 office core Inlet Node List,
    Node 129;

  NodeList,
    S5 office core Return Node List,
    Node 142;

  NodeList,
    S6 office core Inlet Node List,
    Node 147;

  NodeList,
    S6 office core Return Node List,
    Node 160;

  NodeList,
    S7 office core Inlet Node List,
    Node 165;

  NodeList,
    S7 office core Return Node List,
    Node 178;

  NodeList,
    S8 office core Inlet Node List,
    Node 183;

  NodeList,
    S8 office core Return Node List,
    Node 196;

  NodeList,
    S9 office core Inlet Node List,
    Node 201;

  NodeList,
    S9 office core Return Node List,
    Node 214;

  NodeList,
    S1 basement airloop Supply Outlet Nodes,
    Node 414;

  NodeList,
    S1 basement airloop Demand Inlet Nodes,
    Node 415;

  NodeList,
    S10 office airloop Supply Outlet Nodes,
    Node 216;

  NodeList,
    S10 office airloop Demand Inlet Nodes,
    Node 217;

  NodeList,
    S11 office airloop Supply Outlet Nodes,
    Node 234;

  NodeList,
    S11 office airloop Demand Inlet Nodes,
    Node 235;

  NodeList,
    S12 office airloop Supply Outlet Nodes,
    Node 252;

  NodeList,
    S12 office airloop Demand Inlet Nodes,
    Node 253;

  NodeList,
    S13 office airloop Supply Outlet Nodes,
    Node 270;

  NodeList,
    S13 office airloop Demand Inlet Nodes,
    Node 271;

  NodeList,
    S14 office airloop Supply Outlet Nodes,
    Node 288;

  NodeList,
    S14 office airloop Demand Inlet Nodes,
    Node 289;

  NodeList,
    S15 office airloop Supply Outlet Nodes,
    Node 306;

  NodeList,
    S15 office airloop Demand Inlet Nodes,
    Node 307;

  NodeList,
    S16 office airloop Supply Outlet Nodes,
    Node 324;

  NodeList,
    S16 office airloop Demand Inlet Nodes,
    Node 325;

  NodeList,
    S17 office airloop Supply Outlet Nodes,
    Node 342;

  NodeList,
    S17 office airloop Demand Inlet Nodes,
    Node 343;

  NodeList,
    S18 office airloop Supply Outlet Nodes,
    Node 360;

  NodeList,
    S18 office airloop Demand Inlet Nodes,
    Node 361;

  NodeList,
    S19 office airloop Supply Outlet Nodes,
    Node 378;

  NodeList,
    S19 office airloop Demand Inlet Nodes,
    Node 379;

  NodeList,
    S2 office airloop Supply Outlet Nodes,
    Node 72;

  NodeList,
    S2 office airloop Demand Inlet Nodes,
    Node 73;

  NodeList,
    S20 office airloop Supply Outlet Nodes,
    Node 396;

  NodeList,
    S20 office airloop Demand Inlet Nodes,
    Node 397;

  NodeList,
    S3 office airloop Supply Outlet Nodes,
    Node 90;

  NodeList,
    S3 office airloop Demand Inlet Nodes,
    Node 91;

  NodeList,
    S4 office airloop Supply Outlet Nodes,
    Node 108;

  NodeList,
    S4 office airloop Demand Inlet Nodes,
    Node 109;

  NodeList,
    S5 office airloop Supply Outlet Nodes,
    Node 126;

  NodeList,
    S5 office airloop Demand Inlet Nodes,
    Node 127;

  NodeList,
    S6 office airloop Supply Outlet Nodes,
    Node 144;

  NodeList,
    S6 office airloop Demand Inlet Nodes,
    Node 145;

  NodeList,
    S7 office airloop Supply Outlet Nodes,
    Node 162;

  NodeList,
    S7 office airloop Demand Inlet Nodes,
    Node 163;

  NodeList,
    S8 office airloop Supply Outlet Nodes,
    Node 180;

  NodeList,
    S8 office airloop Demand Inlet Nodes,
    Node 181;

  NodeList,
    S9 office airloop Supply Outlet Nodes,
    Node 198;

  NodeList,
    S9 office airloop Demand Inlet Nodes,
    Node 199;

  ZoneHVAC:AirDistributionUnit,
    ADU S1 basement terminal,
    Node 417,
    AirTerminal:SingleDuct:VAV:Reheat,
    S1 basement terminal;

  ZoneHVAC:AirDistributionUnit,
    ADU S10 office terminal,
    Node 219,
    AirTerminal:SingleDuct:VAV:Reheat,
    S10 office terminal;

  ZoneHVAC:AirDistributionUnit,
    ADU S11 office terminal,
    Node 237,
    AirTerminal:SingleDuct:VAV:Reheat,
    S11 office terminal;

  ZoneHVAC:AirDistributionUnit,
    ADU S12 office terminal,
    Node 255,
    AirTerminal:SingleDuct:VAV:Reheat,
    S12 office terminal;

  ZoneHVAC:AirDistributionUnit,
    ADU S13 office terminal,
    Node 273,
    AirTerminal:SingleDuct:VAV:Reheat,
    S13 office terminal;

  ZoneHVAC:AirDistributionUnit,
    ADU S14 office terminal,
    Node 291,
    AirTerminal:SingleDuct:VAV:Reheat,
    S14 office terminal;

  ZoneHVAC:AirDistributionUnit,
    ADU S15 office terminal,
    Node 309,
    AirTerminal:SingleDuct:VAV:Reheat,
    S15 office terminal;

  ZoneHVAC:AirDistributionUnit,
    ADU S16 office terminal,
    Node 327,
    AirTerminal:SingleDuct:VAV:Reheat,
    S16 office terminal;

  ZoneHVAC:AirDistributionUnit,
    ADU S17 office terminal,
    Node 345,
    AirTerminal:SingleDuct:VAV:Reheat,
    S17 office terminal;

  ZoneHVAC:AirDistributionUnit,
    ADU S18 office terminal,
    Node 363,
    AirTerminal:SingleDuct:VAV:Reheat,
    S18 office terminal;

  ZoneHVAC:AirDistributionUnit,
    ADU S19 office terminal,
    Node 381,
    AirTerminal:SingleDuct:VAV:Reheat,
    S19 office terminal;

  ZoneHVAC:AirDistributionUnit,
    ADU S2 office terminal,
    Node 75,
    AirTerminal:SingleDuct:VAV:Reheat,
    S2 office terminal;

  ZoneHVAC:AirDistributionUnit,
    ADU S20 office terminal,
    Node 399,
    AirTerminal:SingleDuct:VAV:Reheat,
    S20 office terminal;

  ZoneHVAC:AirDistributionUnit,
    ADU S3 office terminal,
    Node 93,
    AirTerminal:SingleDuct:VAV:Reheat,
    S3 office terminal;

  ZoneHVAC:AirDistributionUnit,
    ADU S4 office terminal,
    Node 111,
    AirTerminal:SingleDuct:VAV:Reheat,
    S4 office terminal;

  ZoneHVAC:AirDistributionUnit,
    ADU S5 office terminal,
    Node 129,
    AirTerminal:SingleDuct:VAV:Reheat,
    S5 office terminal;

  ZoneHVAC:AirDistributionUnit,
    ADU S6 office terminal,
    Node 147,
    AirTerminal:SingleDuct:VAV:Reheat,
    S6 office terminal;

  ZoneHVAC:AirDistributionUnit,
    ADU S7 office terminal,
    Node 165,
    AirTerminal:SingleDuct:VAV:Reheat,
    S7 office terminal;

  ZoneHVAC:AirDistributionUnit,
    ADU S8 office terminal,
    Node 183,
    AirTerminal:SingleDuct:VAV:Reheat,
    S8 office terminal;

  ZoneHVAC:AirDistributionUnit,
    ADU S9 office terminal,
    Node 201,
    AirTerminal:SingleDuct:VAV:Reheat,
    S9 office terminal;

  AirTerminal:SingleDuct:VAV:Reheat,
    S1 basement terminal,
    basement hvac year,
    S1 basement terminal Damper Outlet,
    Node 429,
    Autosize,
    Constant,
    0.3,
    ,
    ,
    Coil:Heating:Water,
    S1 basement hot water reheat coil,
    Autosize,
    0,
    Node 417,
    0.001,
    Normal,
    Autocalculate,
    Autocalculate,
    35;

  AirTerminal:SingleDuct:VAV:Reheat,
    S10 office terminal,
    office hvac year,
    S10 office terminal Damper Outlet,
    Node 231,
    Autosize,
    Constant,
    0.3,
    ,
    ,
    Coil:Heating:Water,
    S10 office hot water reheat coil,
    Autosize,
    0,
    Node 219,
    0.001,
    Normal,
    Autocalculate,
    Autocalculate,
    35;

  AirTerminal:SingleDuct:VAV:Reheat,
    S11 office terminal,
    office hvac year,
    S11 office terminal Damper Outlet,
    Node 249,
    Autosize,
    Constant,
    0.3,
    ,
    ,
    Coil:Heating:Water,
    S11 office hot water reheat coil,
    Autosize,
    0,
    Node 237,
    0.001,
    Normal,
    Autocalculate,
    Autocalculate,
    35;

  AirTerminal:SingleDuct:VAV:Reheat,
    S12 office terminal,
    office hvac year,
    S12 office terminal Damper Outlet,
    Node 267,
    Autosize,
    Constant,
    0.3,
    ,
    ,
    Coil:Heating:Water,
    S12 office hot water reheat coil,
    Autosize,
    0,
    Node 255,
    0.001,
    Normal,
    Autocalculate,
    Autocalculate,
    35;

  AirTerminal:SingleDuct:VAV:Reheat,
    S13 office terminal,
    office hvac year,
    S13 office terminal Damper Outlet,
    Node 285,
    Autosize,
    Constant,
    0.3,
    ,
    ,
    Coil:Heating:Water,
    S13 office hot water reheat coil,
    Autosize,
    0,
    Node 273,
    0.001,
    Normal,
    Autocalculate,
    Autocalculate,
    35;

  AirTerminal:SingleDuct:VAV:Reheat,
    S14 office terminal,
    office hvac year,
    S14 office terminal Damper Outlet,
    Node 303,
    Autosize,
    Constant,
    0.3,
    ,
    ,
    Coil:Heating:Water,
    S14 office hot water reheat coil,
    Autosize,
    0,
    Node 291,
    0.001,
    Normal,
    Autocalculate,
    Autocalculate,
    35;

  AirTerminal:SingleDuct:VAV:Reheat,
    S15 office terminal,
    office hvac year,
    S15 office terminal Damper Outlet,
    Node 321,
    Autosize,
    Constant,
    0.3,
    ,
    ,
    Coil:Heating:Water,
    S15 office hot water reheat coil,
    Autosize,
    0,
    Node 309,
    0.001,
    Normal,
    Autocalculate,
    Autocalculate,
    35;

  AirTerminal:SingleDuct:VAV:Reheat,
    S16 office terminal,
    office hvac year,
    S16 office terminal Damper Outlet,
    Node 339,
    Autosize,
    Constant,
    0.3,
    ,
    ,
    Coil:Heating:Water,
    S16 office hot water reheat coil,
    Autosize,
    0,
    Node 327,
    0.001,
    Normal,
    Autocalculate,
    Autocalculate,
    35;

  AirTerminal:SingleDuct:VAV:Reheat,
    S17 office terminal,
    office hvac year,
    S17 office terminal Damper Outlet,
    Node 357,
    Autosize,
    Constant,
    0.3,
    ,
    ,
    Coil:Heating:Water,
    S17 office hot water reheat coil,
    Autosize,
    0,
    Node 345,
    0.001,
    Normal,
    Autocalculate,
    Autocalculate,
    35;

  AirTerminal:SingleDuct:VAV:Reheat,
    S18 office terminal,
    office hvac year,
    S18 office terminal Damper Outlet,
    Node 375,
    Autosize,
    Constant,
    0.3,
    ,
    ,
    Coil:Heating:Water,
    S18 office hot water reheat coil,
    Autosize,
    0,
    Node 363,
    0.001,
    Normal,
    Autocalculate,
    Autocalculate,
    35;

  AirTerminal:SingleDuct:VAV:Reheat,
    S19 office terminal,
    office hvac year,
    S19 office terminal Damper Outlet,
    Node 393,
    Autosize,
    Constant,
    0.3,
    ,
    ,
    Coil:Heating:Water,
    S19 office hot water reheat coil,
    Autosize,
    0,
    Node 381,
    0.001,
    Normal,
    Autocalculate,
    Autocalculate,
    35;

  AirTerminal:SingleDuct:VAV:Reheat,
    S2 office terminal,
    office hvac year,
    S2 office terminal Damper Outlet,
    Node 87,
    Autosize,
    Constant,
    0.3,
    ,
    ,
    Coil:Heating:Water,
    S2 office hot water reheat coil,
    Autosize,
    0,
    Node 75,
    0.001,
    Normal,
    Autocalculate,
    Autocalculate,
    35;

  AirTerminal:SingleDuct:VAV:Reheat,
    S20 office terminal,
    office hvac year,
    S20 office terminal Damper Outlet,
    Node 411,
    Autosize,
    Constant,
    0.3,
    ,
    ,
    Coil:Heating:Water,
    S20 office hot water reheat coil,
    Autosize,
    0,
    Node 399,
    0.001,
    Normal,
    Autocalculate,
    Autocalculate,
    35;

  AirTerminal:SingleDuct:VAV:Reheat,
    S3 office terminal,
    office hvac year,
    S3 office terminal Damper Outlet,
    Node 105,
    Autosize,
    Constant,
    0.3,
    ,
    ,
    Coil:Heating:Water,
    S3 office hot water reheat coil,
    Autosize,
    0,
    Node 93,
    0.001,
    Normal,
    Autocalculate,
    Autocalculate,
    35;

  AirTerminal:SingleDuct:VAV:Reheat,
    S4 office terminal,
    office hvac year,
    S4 office terminal Damper Outlet,
    Node 123,
    Autosize,
    Constant,
    0.3,
    ,
    ,
    Coil:Heating:Water,
    S4 office hot water reheat coil,
    Autosize,
    0,
    Node 111,
    0.001,
    Normal,
    Autocalculate,
    Autocalculate,
    35;

  AirTerminal:SingleDuct:VAV:Reheat,
    S5 office terminal,
    office hvac year,
    S5 office terminal Damper Outlet,
    Node 141,
    Autosize,
    Constant,
    0.3,
    ,
    ,
    Coil:Heating:Water,
    S5 office hot water reheat coil,
    Autosize,
    0,
    Node 129,
    0.001,
    Normal,
    Autocalculate,
    Autocalculate,
    35;

  AirTerminal:SingleDuct:VAV:Reheat,
    S6 office terminal,
    office hvac year,
    S6 office terminal Damper Outlet,
    Node 159,
    Autosize,
    Constant,
    0.3,
    ,
    ,
    Coil:Heating:Water,
    S6 office hot water reheat coil,
    Autosize,
    0,
    Node 147,
    0.001,
    Normal,
    Autocalculate,
    Autocalculate,
    35;

  AirTerminal:SingleDuct:VAV:Reheat,
    S7 office terminal,
    office hvac year,
    S7 office terminal Damper Outlet,
    Node 177,
    Autosize,
    Constant,
    0.3,
    ,
    ,
    Coil:Heating:Water,
    S7 office hot water reheat coil,
    Autosize,
    0,
    Node 165,
    0.001,
    Normal,
    Autocalculate,
    Autocalculate,
    35;

  AirTerminal:SingleDuct:VAV:Reheat,
    S8 office terminal,
    office hvac year,
    S8 office terminal Damper Outlet,
    Node 195,
    Autosize,
    Constant,
    0.3,
    ,
    ,
    Coil:Heating:Water,
    S8 office hot water reheat coil,
    Autosize,
    0,
    Node 183,
    0.001,
    Normal,
    Autocalculate,
    Autocalculate,
    35;

  AirTerminal:SingleDuct:VAV:Reheat,
    S9 office terminal,
    office hvac year,
    S9 office terminal Damper Outlet,
    Node 213,
    Autosize,
    Constant,
    0.3,
    ,
    ,
    Coil:Heating:Water,
    S9 office hot water reheat coil,
    Autosize,
    0,
    Node 201,
    0.001,
    Normal,
    Autocalculate,
    Autocalculate,
    35;

  Coil:Heating:Water,
    S1 basement hot water reheat coil,
    basement hvac year,
    Autosize,
    Autosize,
    Node 427,
    Node 428,
    S1 basement terminal Damper Outlet,
    Node 417,
    UFactorTimesAreaAndDesignWaterFlowRate,
    Autosize,
    82.22,
    16.6,
    71.1,
    32.2,
    0.5;

  Coil:Heating:Water,
    S10 office hot water reheat coil,
    office hvac year,
    Autosize,
    Autosize,
    Node 229,
    Node 230,
    S10 office terminal Damper Outlet,
    Node 219,
    UFactorTimesAreaAndDesignWaterFlowRate,
    Autosize,
    82.22,
    16.6,
    71.1,
    32.2,
    0.5;

  Coil:Heating:Water,
    S11 office hot water reheat coil,
    office hvac year,
    Autosize,
    Autosize,
    Node 247,
    Node 248,
    S11 office terminal Damper Outlet,
    Node 237,
    UFactorTimesAreaAndDesignWaterFlowRate,
    Autosize,
    82.22,
    16.6,
    71.1,
    32.2,
    0.5;

  Coil:Heating:Water,
    S12 office hot water reheat coil,
    office hvac year,
    Autosize,
    Autosize,
    Node 265,
    Node 266,
    S12 office terminal Damper Outlet,
    Node 255,
    UFactorTimesAreaAndDesignWaterFlowRate,
    Autosize,
    82.22,
    16.6,
    71.1,
    32.2,
    0.5;

  Coil:Heating:Water,
    S13 office hot water reheat coil,
    office hvac year,
    Autosize,
    Autosize,
    Node 283,
    Node 284,
    S13 office terminal Damper Outlet,
    Node 273,
    UFactorTimesAreaAndDesignWaterFlowRate,
    Autosize,
    82.22,
    16.6,
    71.1,
    32.2,
    0.5;

  Coil:Heating:Water,
    S14 office hot water reheat coil,
    office hvac year,
    Autosize,
    Autosize,
    Node 301,
    Node 302,
    S14 office terminal Damper Outlet,
    Node 291,
    UFactorTimesAreaAndDesignWaterFlowRate,
    Autosize,
    82.22,
    16.6,
    71.1,
    32.2,
    0.5;

  Coil:Heating:Water,
    S15 office hot water reheat coil,
    office hvac year,
    Autosize,
    Autosize,
    Node 319,
    Node 320,
    S15 office terminal Damper Outlet,
    Node 309,
    UFactorTimesAreaAndDesignWaterFlowRate,
    Autosize,
    82.22,
    16.6,
    71.1,
    32.2,
    0.5;

  Coil:Heating:Water,
    S16 office hot water reheat coil,
    office hvac year,
    Autosize,
    Autosize,
    Node 337,
    Node 338,
    S16 office terminal Damper Outlet,
    Node 327,
    UFactorTimesAreaAndDesignWaterFlowRate,
    Autosize,
    82.22,
    16.6,
    71.1,
    32.2,
    0.5;

  Coil:Heating:Water,
    S17 office hot water reheat coil,
    office hvac year,
    Autosize,
    Autosize,
    Node 355,
    Node 356,
    S17 office terminal Damper Outlet,
    Node 345,
    UFactorTimesAreaAndDesignWaterFlowRate,
    Autosize,
    82.22,
    16.6,
    71.1,
    32.2,
    0.5;

  Coil:Heating:Water,
    S18 office hot water reheat coil,
    office hvac year,
    Autosize,
    Autosize,
    Node 373,
    Node 374,
    S18 office terminal Damper Outlet,
    Node 363,
    UFactorTimesAreaAndDesignWaterFlowRate,
    Autosize,
    82.22,
    16.6,
    71.1,
    32.2,
    0.5;

  Coil:Heating:Water,
    S19 office hot water reheat coil,
    office hvac year,
    Autosize,
    Autosize,
    Node 391,
    Node 392,
    S19 office terminal Damper Outlet,
    Node 381,
    UFactorTimesAreaAndDesignWaterFlowRate,
    Autosize,
    82.22,
    16.6,
    71.1,
    32.2,
    0.5;

  Coil:Heating:Water,
    S2 office hot water reheat coil,
    office hvac year,
    Autosize,
    Autosize,
    Node 85,
    Node 86,
    S2 office terminal Damper Outlet,
    Node 75,
    UFactorTimesAreaAndDesignWaterFlowRate,
    Autosize,
    82.22,
    16.6,
    71.1,
    32.2,
    0.5;

  Coil:Heating:Water,
    S20 office hot water reheat coil,
    office hvac year,
    Autosize,
    Autosize,
    Node 409,
    Node 410,
    S20 office terminal Damper Outlet,
    Node 399,
    UFactorTimesAreaAndDesignWaterFlowRate,
    Autosize,
    82.22,
    16.6,
    71.1,
    32.2,
    0.5;

  Coil:Heating:Water,
    S3 office hot water reheat coil,
    office hvac year,
    Autosize,
    Autosize,
    Node 103,
    Node 104,
    S3 office terminal Damper Outlet,
    Node 93,
    UFactorTimesAreaAndDesignWaterFlowRate,
    Autosize,
    82.22,
    16.6,
    71.1,
    32.2,
    0.5;

  Coil:Heating:Water,
    S4 office hot water reheat coil,
    office hvac year,
    Autosize,
    Autosize,
    Node 121,
    Node 122,
    S4 office terminal Damper Outlet,
    Node 111,
    UFactorTimesAreaAndDesignWaterFlowRate,
    Autosize,
    82.22,
    16.6,
    71.1,
    32.2,
    0.5;

  Coil:Heating:Water,
    S5 office hot water reheat coil,
    office hvac year,
    Autosize,
    Autosize,
    Node 139,
    Node 140,
    S5 office terminal Damper Outlet,
    Node 129,
    UFactorTimesAreaAndDesignWaterFlowRate,
    Autosize,
    82.22,
    16.6,
    71.1,
    32.2,
    0.5;

  Coil:Heating:Water,
    S6 office hot water reheat coil,
    office hvac year,
    Autosize,
    Autosize,
    Node 157,
    Node 158,
    S6 office terminal Damper Outlet,
    Node 147,
    UFactorTimesAreaAndDesignWaterFlowRate,
    Autosize,
    82.22,
    16.6,
    71.1,
    32.2,
    0.5;

  Coil:Heating:Water,
    S7 office hot water reheat coil,
    office hvac year,
    Autosize,
    Autosize,
    Node 175,
    Node 176,
    S7 office terminal Damper Outlet,
    Node 165,
    UFactorTimesAreaAndDesignWaterFlowRate,
    Autosize,
    82.22,
    16.6,
    71.1,
    32.2,
    0.5;

  Coil:Heating:Water,
    S8 office hot water reheat coil,
    office hvac year,
    Autosize,
    Autosize,
    Node 193,
    Node 194,
    S8 office terminal Damper Outlet,
    Node 183,
    UFactorTimesAreaAndDesignWaterFlowRate,
    Autosize,
    82.22,
    16.6,
    71.1,
    32.2,
    0.5;

  Coil:Heating:Water,
    S9 office hot water reheat coil,
    office hvac year,
    Autosize,
    Autosize,
    Node 211,
    Node 212,
    S9 office terminal Damper Outlet,
    Node 201,
    UFactorTimesAreaAndDesignWaterFlowRate,
    Autosize,
    82.22,
    16.6,
    71.1,
    32.2,
    0.5;

  Coil:Heating:Water,
    S1 basement heating coil,
    basement hvac year,
    Autosize,
    Autosize,
    Node 418,
    Node 419,
    Node 425,
    Node 426,
    UFactorTimesAreaAndDesignWaterFlowRate,
    Autosize,
    82.22,
    16.6,
    60,
    32.2,
    0.5;

  Coil:Heating:Water,
    S10 office heating coil,
    office hvac year,
    Autosize,
    Autosize,
    Node 220,
    Node 221,
    Node 227,
    Node 228,
    UFactorTimesAreaAndDesignWaterFlowRate,
    Autosize,
    82.22,
    16.6,
    60,
    32.2,
    0.5;

  Coil:Heating:Water,
    S11 office heating coil,
    office hvac year,
    Autosize,
    Autosize,
    Node 238,
    Node 239,
    Node 245,
    Node 246,
    UFactorTimesAreaAndDesignWaterFlowRate,
    Autosize,
    82.22,
    16.6,
    60,
    32.2,
    0.5;

  Coil:Heating:Water,
    S12 office heating coil,
    office hvac year,
    Autosize,
    Autosize,
    Node 256,
    Node 257,
    Node 263,
    Node 264,
    UFactorTimesAreaAndDesignWaterFlowRate,
    Autosize,
    82.22,
    16.6,
    60,
    32.2,
    0.5;

  Coil:Heating:Water,
    S13 office heating coil,
    office hvac year,
    Autosize,
    Autosize,
    Node 274,
    Node 275,
    Node 281,
    Node 282,
    UFactorTimesAreaAndDesignWaterFlowRate,
    Autosize,
    82.22,
    16.6,
    60,
    32.2,
    0.5;

  Coil:Heating:Water,
    S14 office heating coil,
    office hvac year,
    Autosize,
    Autosize,
    Node 292,
    Node 293,
    Node 299,
    Node 300,
    UFactorTimesAreaAndDesignWaterFlowRate,
    Autosize,
    82.22,
    16.6,
    60,
    32.2,
    0.5;

  Coil:Heating:Water,
    S15 office heating coil,
    office hvac year,
    Autosize,
    Autosize,
    Node 310,
    Node 311,
    Node 317,
    Node 318,
    UFactorTimesAreaAndDesignWaterFlowRate,
    Autosize,
    82.22,
    16.6,
    60,
    32.2,
    0.5;

  Coil:Heating:Water,
    S16 office heating coil,
    office hvac year,
    Autosize,
    Autosize,
    Node 328,
    Node 329,
    Node 335,
    Node 336,
    UFactorTimesAreaAndDesignWaterFlowRate,
    Autosize,
    82.22,
    16.6,
    60,
    32.2,
    0.5;

  Coil:Heating:Water,
    S17 office heating coil,
    office hvac year,
    Autosize,
    Autosize,
    Node 346,
    Node 347,
    Node 353,
    Node 354,
    UFactorTimesAreaAndDesignWaterFlowRate,
    Autosize,
    82.22,
    16.6,
    60,
    32.2,
    0.5;

  Coil:Heating:Water,
    S18 office heating coil,
    office hvac year,
    Autosize,
    Autosize,
    Node 364,
    Node 365,
    Node 371,
    Node 372,
    UFactorTimesAreaAndDesignWaterFlowRate,
    Autosize,
    82.22,
    16.6,
    60,
    32.2,
    0.5;

  Coil:Heating:Water,
    S19 office heating coil,
    office hvac year,
    Autosize,
    Autosize,
    Node 382,
    Node 383,
    Node 389,
    Node 390,
    UFactorTimesAreaAndDesignWaterFlowRate,
    Autosize,
    82.22,
    16.6,
    60,
    32.2,
    0.5;

  Coil:Heating:Water,
    S2 office heating coil,
    office hvac year,
    Autosize,
    Autosize,
    Node 76,
    Node 77,
    Node 83,
    Node 84,
    UFactorTimesAreaAndDesignWaterFlowRate,
    Autosize,
    82.22,
    16.6,
    60,
    32.2,
    0.5;

  Coil:Heating:Water,
    S20 office heating coil,
    office hvac year,
    Autosize,
    Autosize,
    Node 400,
    Node 401,
    Node 407,
    Node 408,
    UFactorTimesAreaAndDesignWaterFlowRate,
    Autosize,
    82.22,
    16.6,
    60,
    32.2,
    0.5;

  Coil:Heating:Water,
    S3 office heating coil,
    office hvac year,
    Autosize,
    Autosize,
    Node 94,
    Node 95,
    Node 101,
    Node 102,
    UFactorTimesAreaAndDesignWaterFlowRate,
    Autosize,
    82.22,
    16.6,
    60,
    32.2,
    0.5;

  Coil:Heating:Water,
    S4 office heating coil,
    office hvac year,
    Autosize,
    Autosize,
    Node 112,
    Node 113,
    Node 119,
    Node 120,
    UFactorTimesAreaAndDesignWaterFlowRate,
    Autosize,
    82.22,
    16.6,
    60,
    32.2,
    0.5;

  Coil:Heating:Water,
    S5 office heating coil,
    office hvac year,
    Autosize,
    Autosize,
    Node 130,
    Node 131,
    Node 137,
    Node 138,
    UFactorTimesAreaAndDesignWaterFlowRate,
    Autosize,
    82.22,
    16.6,
    60,
    32.2,
    0.5;

  Coil:Heating:Water,
    S6 office heating coil,
    office hvac year,
    Autosize,
    Autosize,
    Node 148,
    Node 149,
    Node 155,
    Node 156,
    UFactorTimesAreaAndDesignWaterFlowRate,
    Autosize,
    82.22,
    16.6,
    60,
    32.2,
    0.5;

  Coil:Heating:Water,
    S7 office heating coil,
    office hvac year,
    Autosize,
    Autosize,
    Node 166,
    Node 167,
    Node 173,
    Node 174,
    UFactorTimesAreaAndDesignWaterFlowRate,
    Autosize,
    82.22,
    16.6,
    60,
    32.2,
    0.5;

  Coil:Heating:Water,
    S8 office heating coil,
    office hvac year,
    Autosize,
    Autosize,
    Node 184,
    Node 185,
    Node 191,
    Node 192,
    UFactorTimesAreaAndDesignWaterFlowRate,
    Autosize,
    82.22,
    16.6,
    60,
    32.2,
    0.5;

  Coil:Heating:Water,
    S9 office heating coil,
    office hvac year,
    Autosize,
    Autosize,
    Node 202,
    Node 203,
    Node 209,
    Node 210,
    UFactorTimesAreaAndDesignWaterFlowRate,
    Autosize,
    82.22,
    16.6,
    60,
    32.2,
    0.5;

  ZoneHVAC:EquipmentList,
    S1 basement core Equipment List,
    SequentialLoad,
    ZoneHVAC:AirDistributionUnit,
    ADU S1 basement terminal,
    1,
    1,
    ,
    ;

  ZoneHVAC:EquipmentList,
    S10 office core Equipment List,
    SequentialLoad,
    ZoneHVAC:AirDistributionUnit,
    ADU S10 office terminal,
    1,
    1,
    ,
    ;

  ZoneHVAC:EquipmentList,
    S11 office core Equipment List,
    SequentialLoad,
    ZoneHVAC:AirDistributionUnit,
    ADU S11 office terminal,
    1,
    1,
    ,
    ;

  ZoneHVAC:EquipmentList,
    S12 office core Equipment List,
    SequentialLoad,
    ZoneHVAC:AirDistributionUnit,
    ADU S12 office terminal,
    1,
    1,
    ,
    ;

  ZoneHVAC:EquipmentList,
    S13 office core Equipment List,
    SequentialLoad,
    ZoneHVAC:AirDistributionUnit,
    ADU S13 office terminal,
    1,
    1,
    ,
    ;

  ZoneHVAC:EquipmentList,
    S14 office core Equipment List,
    SequentialLoad,
    ZoneHVAC:AirDistributionUnit,
    ADU S14 office terminal,
    1,
    1,
    ,
    ;

  ZoneHVAC:EquipmentList,
    S15 office core Equipment List,
    SequentialLoad,
    ZoneHVAC:AirDistributionUnit,
    ADU S15 office terminal,
    1,
    1,
    ,
    ;

  ZoneHVAC:EquipmentList,
    S16 office core Equipment List,
    SequentialLoad,
    ZoneHVAC:AirDistributionUnit,
    ADU S16 office terminal,
    1,
    1,
    ,
    ;

  ZoneHVAC:EquipmentList,
    S17 office core Equipment List,
    SequentialLoad,
    ZoneHVAC:AirDistributionUnit,
    ADU S17 office terminal,
    1,
    1,
    ,
    ;

  ZoneHVAC:EquipmentList,
    S18 office core Equipment List,
    SequentialLoad,
    ZoneHVAC:AirDistributionUnit,
    ADU S18 office terminal,
    1,
    1,
    ,
    ;

  ZoneHVAC:EquipmentList,
    S19 office core Equipment List,
    SequentialLoad,
    ZoneHVAC:AirDistributionUnit,
    ADU S19 office terminal,
    1,
    1,
    ,
    ;

  ZoneHVAC:EquipmentList,
    S2 office core Equipment List,
    SequentialLoad,
    ZoneHVAC:AirDistributionUnit,
    ADU S2 office terminal,
    1,
    1,
    ,
    ;

  ZoneHVAC:EquipmentList,
    S20 office core Equipment List,
    SequentialLoad,
    ZoneHVAC:AirDistributionUnit,
    ADU S20 office terminal,
    1,
    1,
    ,
    ;

  ZoneHVAC:EquipmentList,
    S3 office core Equipment List,
    SequentialLoad,
    ZoneHVAC:AirDistributionUnit,
    ADU S3 office terminal,
    1,
    1,
    ,
    ;

  ZoneHVAC:EquipmentList,
    S4 office core Equipment List,
    SequentialLoad,
    ZoneHVAC:AirDistributionUnit,
    ADU S4 office terminal,
    1,
    1,
    ,
    ;

  ZoneHVAC:EquipmentList,
    S5 office core Equipment List,
    SequentialLoad,
    ZoneHVAC:AirDistributionUnit,
    ADU S5 office terminal,
    1,
    1,
    ,
    ;

  ZoneHVAC:EquipmentList,
    S6 office core Equipment List,
    SequentialLoad,
    ZoneHVAC:AirDistributionUnit,
    ADU S6 office terminal,
    1,
    1,
    ,
    ;

  ZoneHVAC:EquipmentList,
    S7 office core Equipment List,
    SequentialLoad,
    ZoneHVAC:AirDistributionUnit,
    ADU S7 office terminal,
    1,
    1,
    ,
    ;

  ZoneHVAC:EquipmentList,
    S8 office core Equipment List,
    SequentialLoad,
    ZoneHVAC:AirDistributionUnit,
    ADU S8 office terminal,
    1,
    1,
    ,
    ;

  ZoneHVAC:EquipmentList,
    S9 office core Equipment List,
    SequentialLoad,
    ZoneHVAC:AirDistributionUnit,
    ADU S9 office terminal,
    1,
    1,
    ,
    ;

  Sizing:Zone,
    S1 basement core,
    SupplyAirTemperature,
    12.78,
    11.11,
    SupplyAirTemperature,
    35,
    11.11,
    0.0085,
    0.008,
    basement design_oa,
    ,
    ,
    DesignDay,
    0,
    0.000762,
    0,
    0,
    DesignDay,
    0,
    0.002032,
    0.1415762,
    0.3,
    S1 basement core Design Spec Zone Air Dist,
    No,
    NeutralSupplyAir,
    autosize,
    autosize;

  Sizing:Zone,
    S10 office core,
    SupplyAirTemperature,
    12.78,
    11.11,
    SupplyAirTemperature,
    35,
    11.11,
    0.0085,
    0.008,
    office design_oa,
    ,
    ,
    DesignDay,
    0,
    0.000762,
    0,
    0,
    DesignDay,
    0,
    0.002032,
    0.1415762,
    0.3,
    S10 office core Design Spec Zone Air Dist,
    No,
    NeutralSupplyAir,
    autosize,
    autosize;

  Sizing:Zone,
    S11 office core,
    SupplyAirTemperature,
    12.78,
    11.11,
    SupplyAirTemperature,
    35,
    11.11,
    0.0085,
    0.008,
    office design_oa,
    ,
    ,
    DesignDay,
    0,
    0.000762,
    0,
    0,
    DesignDay,
    0,
    0.002032,
    0.1415762,
    0.3,
    S11 office core Design Spec Zone Air Dist,
    No,
    NeutralSupplyAir,
    autosize,
    autosize;

  Sizing:Zone,
    S12 office core,
    SupplyAirTemperature,
    12.78,
    11.11,
    SupplyAirTemperature,
    35,
    11.11,
    0.0085,
    0.008,
    office design_oa,
    ,
    ,
    DesignDay,
    0,
    0.000762,
    0,
    0,
    DesignDay,
    0,
    0.002032,
    0.1415762,
    0.3,
    S12 office core Design Spec Zone Air Dist,
    No,
    NeutralSupplyAir,
    autosize,
    autosize;

  Sizing:Zone,
    S13 office core,
    SupplyAirTemperature,
    12.78,
    11.11,
    SupplyAirTemperature,
    35,
    11.11,
    0.0085,
    0.008,
    office design_oa,
    ,
    ,
    DesignDay,
    0,
    0.000762,
    0,
    0,
    DesignDay,
    0,
    0.002032,
    0.1415762,
    0.3,
    S13 office core Design Spec Zone Air Dist,
    No,
    NeutralSupplyAir,
    autosize,
    autosize;

  Sizing:Zone,
    S14 office core,
    SupplyAirTemperature,
    12.78,
    11.11,
    SupplyAirTemperature,
    35,
    11.11,
    0.0085,
    0.008,
    office design_oa,
    ,
    ,
    DesignDay,
    0,
    0.000762,
    0,
    0,
    DesignDay,
    0,
    0.002032,
    0.1415762,
    0.3,
    S14 office core Design Spec Zone Air Dist,
    No,
    NeutralSupplyAir,
    autosize,
    autosize;

  Sizing:Zone,
    S15 office core,
    SupplyAirTemperature,
    12.78,
    11.11,
    SupplyAirTemperature,
    35,
    11.11,
    0.0085,
    0.008,
    office design_oa,
    ,
    ,
    DesignDay,
    0,
    0.000762,
    0,
    0,
    DesignDay,
    0,
    0.002032,
    0.1415762,
    0.3,
    S15 office core Design Spec Zone Air Dist,
    No,
    NeutralSupplyAir,
    autosize,
    autosize;

  Sizing:Zone,
    S16 office core,
    SupplyAirTemperature,
    12.78,
    11.11,
    SupplyAirTemperature,
    35,
    11.11,
    0.0085,
    0.008,
    office design_oa,
    ,
    ,
    DesignDay,
    0,
    0.000762,
    0,
    0,
    DesignDay,
    0,
    0.002032,
    0.1415762,
    0.3,
    S16 office core Design Spec Zone Air Dist,
    No,
    NeutralSupplyAir,
    autosize,
    autosize;

  Sizing:Zone,
    S17 office core,
    SupplyAirTemperature,
    12.78,
    11.11,
    SupplyAirTemperature,
    35,
    11.11,
    0.0085,
    0.008,
    office design_oa,
    ,
    ,
    DesignDay,
    0,
    0.000762,
    0,
    0,
    DesignDay,
    0,
    0.002032,
    0.1415762,
    0.3,
    S17 office core Design Spec Zone Air Dist,
    No,
    NeutralSupplyAir,
    autosize,
    autosize;

  Sizing:Zone,
    S18 office core,
    SupplyAirTemperature,
    12.78,
    11.11,
    SupplyAirTemperature,
    35,
    11.11,
    0.0085,
    0.008,
    office design_oa,
    ,
    ,
    DesignDay,
    0,
    0.000762,
    0,
    0,
    DesignDay,
    0,
    0.002032,
    0.1415762,
    0.3,
    S18 office core Design Spec Zone Air Dist,
    No,
    NeutralSupplyAir,
    autosize,
    autosize;

  Sizing:Zone,
    S19 office core,
    SupplyAirTemperature,
    12.78,
    11.11,
    SupplyAirTemperature,
    35,
    11.11,
    0.0085,
    0.008,
    office design_oa,
    ,
    ,
    DesignDay,
    0,
    0.000762,
    0,
    0,
    DesignDay,
    0,
    0.002032,
    0.1415762,
    0.3,
    S19 office core Design Spec Zone Air Dist,
    No,
    NeutralSupplyAir,
    autosize,
    autosize;

  Sizing:Zone,
    S2 office core,
    SupplyAirTemperature,
    12.78,
    11.11,
    SupplyAirTemperature,
    35,
    11.11,
    0.0085,
    0.008,
    office design_oa,
    ,
    ,
    DesignDay,
    0,
    0.000762,
    0,
    0,
    DesignDay,
    0,
    0.002032,
    0.1415762,
    0.3,
    S2 office core Design Spec Zone Air Dist,
    No,
    NeutralSupplyAir,
    autosize,
    autosize;

  Sizing:Zone,
    S20 office core,
    SupplyAirTemperature,
    12.78,
    11.11,
    SupplyAirTemperature,
    35,
    11.11,
    0.0085,
    0.008,
    office design_oa,
    ,
    ,
    DesignDay,
    0,
    0.000762,
    0,
    0,
    DesignDay,
    0,
    0.002032,
    0.1415762,
    0.3,
    S20 office core Design Spec Zone Air Dist,
    No,
    NeutralSupplyAir,
    autosize,
    autosize;

  Sizing:Zone,
    S3 office core,
    SupplyAirTemperature,
    12.78,
    11.11,
    SupplyAirTemperature,
    35,
    11.11,
    0.0085,
    0.008,
    office design_oa,
    ,
    ,
    DesignDay,
    0,
    0.000762,
    0,
    0,
    DesignDay,
    0,
    0.002032,
    0.1415762,
    0.3,
    S3 office core Design Spec Zone Air Dist,
    No,
    NeutralSupplyAir,
    autosize,
    autosize;

  Sizing:Zone,
    S4 office core,
    SupplyAirTemperature,
    12.78,
    11.11,
    SupplyAirTemperature,
    35,
    11.11,
    0.0085,
    0.008,
    office design_oa,
    ,
    ,
    DesignDay,
    0,
    0.000762,
    0,
    0,
    DesignDay,
    0,
    0.002032,
    0.1415762,
    0.3,
    S4 office core Design Spec Zone Air Dist,
    No,
    NeutralSupplyAir,
    autosize,
    autosize;

  Sizing:Zone,
    S5 office core,
    SupplyAirTemperature,
    12.78,
    11.11,
    SupplyAirTemperature,
    35,
    11.11,
    0.0085,
    0.008,
    office design_oa,
    ,
    ,
    DesignDay,
    0,
    0.000762,
    0,
    0,
    DesignDay,
    0,
    0.002032,
    0.1415762,
    0.3,
    S5 office core Design Spec Zone Air Dist,
    No,
    NeutralSupplyAir,
    autosize,
    autosize;

  Sizing:Zone,
    S6 office core,
    SupplyAirTemperature,
    12.78,
    11.11,
    SupplyAirTemperature,
    35,
    11.11,
    0.0085,
    0.008,
    office design_oa,
    ,
    ,
    DesignDay,
    0,
    0.000762,
    0,
    0,
    DesignDay,
    0,
    0.002032,
    0.1415762,
    0.3,
    S6 office core Design Spec Zone Air Dist,
    No,
    NeutralSupplyAir,
    autosize,
    autosize;

  Sizing:Zone,
    S7 office core,
    SupplyAirTemperature,
    12.78,
    11.11,
    SupplyAirTemperature,
    35,
    11.11,
    0.0085,
    0.008,
    office design_oa,
    ,
    ,
    DesignDay,
    0,
    0.000762,
    0,
    0,
    DesignDay,
    0,
    0.002032,
    0.1415762,
    0.3,
    S7 office core Design Spec Zone Air Dist,
    No,
    NeutralSupplyAir,
    autosize,
    autosize;

  Sizing:Zone,
    S8 office core,
    SupplyAirTemperature,
    12.78,
    11.11,
    SupplyAirTemperature,
    35,
    11.11,
    0.0085,
    0.008,
    office design_oa,
    ,
    ,
    DesignDay,
    0,
    0.000762,
    0,
    0,
    DesignDay,
    0,
    0.002032,
    0.1415762,
    0.3,
    S8 office core Design Spec Zone Air Dist,
    No,
    NeutralSupplyAir,
    autosize,
    autosize;

  Sizing:Zone,
    S9 office core,
    SupplyAirTemperature,
    12.78,
    11.11,
    SupplyAirTemperature,
    35,
    11.11,
    0.0085,
    0.008,
    office design_oa,
    ,
    ,
    DesignDay,
    0,
    0.000762,
    0,
    0,
    DesignDay,
    0,
    0.002032,
    0.1415762,
    0.3,
    S9 office core Design Spec Zone Air Dist,
    No,
    NeutralSupplyAir,
    autosize,
    autosize;

  DesignSpecification:ZoneAirDistribution,
    S1 basement core Design Spec Zone Air Dist,
    1,
    1;

  DesignSpecification:ZoneAirDistribution,
    S10 office core Design Spec Zone Air Dist,
    1,
    1;

  DesignSpecification:ZoneAirDistribution,
    S11 office core Design Spec Zone Air Dist,
    1,
    1;

  DesignSpecification:ZoneAirDistribution,
    S12 office core Design Spec Zone Air Dist,
    1,
    1;

  DesignSpecification:ZoneAirDistribution,
    S13 office core Design Spec Zone Air Dist,
    1,
    1;

  DesignSpecification:ZoneAirDistribution,
    S14 office core Design Spec Zone Air Dist,
    1,
    1;

  DesignSpecification:ZoneAirDistribution,
    S15 office core Design Spec Zone Air Dist,
    1,
    1;

  DesignSpecification:ZoneAirDistribution,
    S16 office core Design Spec Zone Air Dist,
    1,
    1;

  DesignSpecification:ZoneAirDistribution,
    S17 office core Design Spec Zone Air Dist,
    1,
    1;

  DesignSpecification:ZoneAirDistribution,
    S18 office core Design Spec Zone Air Dist,
    1,
    1;

  DesignSpecification:ZoneAirDistribution,
    S19 office core Design Spec Zone Air Dist,
    1,
    1;

  DesignSpecification:ZoneAirDistribution,
    S2 office core Design Spec Zone Air Dist,
    1,
    1;

  DesignSpecification:ZoneAirDistribution,
    S20 office core Design Spec Zone Air Dist,
    1,
    1;

  DesignSpecification:ZoneAirDistribution,
    S3 office core Design Spec Zone Air Dist,
    1,
    1;

  DesignSpecification:ZoneAirDistribution,
    S4 office core Design Spec Zone Air Dist,
    1,
    1;

  DesignSpecification:ZoneAirDistribution,
    S5 office core Design Spec Zone Air Dist,
    1,
    1;

  DesignSpecification:ZoneAirDistribution,
    S6 office core Design Spec Zone Air Dist,
    1,
    1;

  DesignSpecification:ZoneAirDistribution,
    S7 office core Design Spec Zone Air Dist,
    1,
    1;

  DesignSpecification:ZoneAirDistribution,
    S8 office core Design Spec Zone Air Dist,
    1,
    1;

  DesignSpecification:ZoneAirDistribution,
    S9 office core Design Spec Zone Air Dist,
    1,
    1;

  Controller:MechanicalVentilation,
    Controller Mechanical Ventilation 20,
    basement oa control year,
    No,
    ZoneSum,
    ,
    S1 basement core,
    basement design_oa,
    S1 basement core Design Spec Zone Air Dist;

  Controller:MechanicalVentilation,
    Controller Mechanical Ventilation 9,
    office oa control year,
    No,
    ZoneSum,
    ,
    S10 office core,
    office design_oa,
    S10 office core Design Spec Zone Air Dist;

  Controller:MechanicalVentilation,
    Controller Mechanical Ventilation 10,
    office oa control year,
    No,
    ZoneSum,
    ,
    S11 office core,
    office design_oa,
    S11 office core Design Spec Zone Air Dist;

  Controller:MechanicalVentilation,
    Controller Mechanical Ventilation 11,
    office oa control year,
    No,
    ZoneSum,
    ,
    S12 office core,
    office design_oa,
    S12 office core Design Spec Zone Air Dist;

  Controller:MechanicalVentilation,
    Controller Mechanical Ventilation 12,
    office oa control year,
    No,
    ZoneSum,
    ,
    S13 office core,
    office design_oa,
    S13 office core Design Spec Zone Air Dist;

  Controller:MechanicalVentilation,
    Controller Mechanical Ventilation 13,
    office oa control year,
    No,
    ZoneSum,
    ,
    S14 office core,
    office design_oa,
    S14 office core Design Spec Zone Air Dist;

  Controller:MechanicalVentilation,
    Controller Mechanical Ventilation 14,
    office oa control year,
    No,
    ZoneSum,
    ,
    S15 office core,
    office design_oa,
    S15 office core Design Spec Zone Air Dist;

  Controller:MechanicalVentilation,
    Controller Mechanical Ventilation 15,
    office oa control year,
    No,
    ZoneSum,
    ,
    S16 office core,
    office design_oa,
    S16 office core Design Spec Zone Air Dist;

  Controller:MechanicalVentilation,
    Controller Mechanical Ventilation 16,
    office oa control year,
    No,
    ZoneSum,
    ,
    S17 office core,
    office design_oa,
    S17 office core Design Spec Zone Air Dist;

  Controller:MechanicalVentilation,
    Controller Mechanical Ventilation 17,
    office oa control year,
    No,
    ZoneSum,
    ,
    S18 office core,
    office design_oa,
    S18 office core Design Spec Zone Air Dist;

  Controller:MechanicalVentilation,
    Controller Mechanical Ventilation 18,
    office oa control year,
    No,
    ZoneSum,
    ,
    S19 office core,
    office design_oa,
    S19 office core Design Spec Zone Air Dist;

  Controller:MechanicalVentilation,
    Controller Mechanical Ventilation 1,
    office oa control year,
    No,
    ZoneSum,
    ,
    S2 office core,
    office design_oa,
    S2 office core Design Spec Zone Air Dist;

  Controller:MechanicalVentilation,
    Controller Mechanical Ventilation 19,
    office oa control year,
    No,
    ZoneSum,
    ,
    S20 office core,
    office design_oa,
    S20 office core Design Spec Zone Air Dist;

  Controller:MechanicalVentilation,
    Controller Mechanical Ventilation 2,
    office oa control year,
    No,
    ZoneSum,
    ,
    S3 office core,
    office design_oa,
    S3 office core Design Spec Zone Air Dist;

  Controller:MechanicalVentilation,
    Controller Mechanical Ventilation 3,
    office oa control year,
    No,
    ZoneSum,
    ,
    S4 office core,
    office design_oa,
    S4 office core Design Spec Zone Air Dist;

  Controller:MechanicalVentilation,
    Controller Mechanical Ventilation 4,
    office oa control year,
    No,
    ZoneSum,
    ,
    S5 office core,
    office design_oa,
    S5 office core Design Spec Zone Air Dist;

  Controller:MechanicalVentilation,
    Controller Mechanical Ventilation 5,
    office oa control year,
    No,
    ZoneSum,
    ,
    S6 office core,
    office design_oa,
    S6 office core Design Spec Zone Air Dist;

  Controller:MechanicalVentilation,
    Controller Mechanical Ventilation 6,
    office oa control year,
    No,
    ZoneSum,
    ,
    S7 office core,
    office design_oa,
    S7 office core Design Spec Zone Air Dist;

  Controller:MechanicalVentilation,
    Controller Mechanical Ventilation 7,
    office oa control year,
    No,
    ZoneSum,
    ,
    S8 office core,
    office design_oa,
    S8 office core Design Spec Zone Air Dist;

  Controller:MechanicalVentilation,
    Controller Mechanical Ventilation 8,
    office oa control year,
    No,
    ZoneSum,
    ,
    S9 office core,
    office design_oa,
    S9 office core Design Spec Zone Air Dist;

  DesignSpecification:OutdoorAir,
    basement design_oa,
    maximum,
    0.007079212,
    0.000762,
    0,
    0;

  DesignSpecification:OutdoorAir,
    office design_oa,
    maximum,
    0.007079212,
    0.000762,
    0,
    0;

  FenestrationSurface:Detailed,
    Sub Surface 65,
    Window,
    office Window construction_simple glazing,
    S10 office core wall 0,
    ,
    ,
    ,
    ,
    ,
    4.37231777941938,
    0.474705971099846,
    35.508129987366,
    4.37231777941938,
    0.474705971099846,
    33.908,
    4.59768222031984,
    -1.98470597110916,
    33.908,
    4.59768222031984,
    -1.98470597110916,
    35.508129987366;

  FenestrationSurface:Detailed,
    Sub Surface 66,
    Window,
    office Window construction_simple glazing,
    S10 office core wall 1,
    ,
    ,
    ,
    ,
    ,
    4.57492498211804,
    -2.01405012164023,
    35.4947819407688,
    4.57492498211804,
    -2.01405012164023,
    33.908,
    0.415075017639817,
    -2.68594987842962,
    33.908,
    0.415075017639817,
    -2.68594987842962,
    35.4947819407688;

  FenestrationSurface:Detailed,
    Sub Surface 67,
    Window,
    office Window construction_simple glazing,
    S10 office core wall 2,
    ,
    ,
    ,
    ,
    ,
    0.393525487757518,
    -2.71515414356314,
    35.4785484093256,
    0.393525487757518,
    -2.71515414356314,
    33.908,
    4.53647451194446,
    -32.274845856544,
    33.908,
    4.53647451194446,
    -32.274845856544,
    35.4785484093256;

  FenestrationSurface:Detailed,
    Sub Surface 68,
    Window,
    office Window construction_simple glazing,
    S10 office core wall 3,
    ,
    ,
    ,
    ,
    ,
    4.5651552114505,
    -32.2964821417435,
    35.4772006281002,
    4.5651552114505,
    -32.2964821417435,
    33.908,
    64.2948447881863,
    -23.9435178583636,
    33.908,
    64.2948447881863,
    -23.9435178583636,
    35.4772006281002;

  FenestrationSurface:Detailed,
    Sub Surface 69,
    Window,
    office Window construction_simple glazing,
    S10 office core wall 4,
    ,
    ,
    ,
    ,
    ,
    64.3164627965197,
    -23.9148475013233,
    35.4785572917857,
    64.3164627965197,
    -23.9148475013233,
    33.908,
    60.1735372032382,
    5.54484750121159,
    33.908,
    60.1735372032382,
    5.54484750121159,
    35.4785572917857;

  FenestrationSurface:Detailed,
    Sub Surface 70,
    Window,
    office Window construction_simple glazing,
    S10 office core wall 5,
    ,
    ,
    ,
    ,
    ,
    60.1449577852146,
    5.56575176709596,
    35.493606381903,
    60.1449577852146,
    5.56575176709596,
    33.908,
    55.715042214655,
    4.81424823279228,
    33.908,
    55.715042214655,
    4.81424823279228,
    35.493606381903;

  FenestrationSurface:Detailed,
    Sub Surface 71,
    Window,
    office Window construction_simple glazing,
    S10 office core wall 6,
    ,
    ,
    ,
    ,
    ,
    55.6874473328124,
    4.8352714045406,
    35.503023764923,
    55.6874473328124,
    4.8352714045406,
    33.908,
    55.3925526670293,
    7.7547285954268,
    33.908,
    55.3925526670293,
    7.7547285954268,
    35.503023764923;

  FenestrationSurface:Detailed,
    Sub Surface 72,
    Window,
    office Window construction_simple glazing,
    S10 office core wall 7,
    ,
    ,
    ,
    ,
    ,
    55.364854691677,
    7.77641203758485,
    35.4774269904117,
    55.364854691677,
    7.77641203758485,
    33.908,
    4.39514530809949,
    0.503587962443087,
    33.908,
    4.39514530809949,
    0.503587962443087,
    35.4774269904117;

  FenestrationSurface:Detailed,
    Sub Surface 73,
    Window,
    office Window construction_simple glazing,
    S11 office core wall 0,
    ,
    ,
    ,
    ,
    ,
    4.37231777941938,
    0.474705971099846,
    39.634129987366,
    4.37231777941938,
    0.474705971099846,
    38.034,
    4.59768222031984,
    -1.98470597110916,
    38.034,
    4.59768222031984,
    -1.98470597110916,
    39.634129987366;

  FenestrationSurface:Detailed,
    Sub Surface 74,
    Window,
    office Window construction_simple glazing,
    S11 office core wall 1,
    ,
    ,
    ,
    ,
    ,
    4.57492498211804,
    -2.01405012164023,
    39.6207819407688,
    4.57492498211804,
    -2.01405012164023,
    38.034,
    0.415075017639817,
    -2.68594987842962,
    38.034,
    0.415075017639817,
    -2.68594987842962,
    39.6207819407688;

  FenestrationSurface:Detailed,
    Sub Surface 75,
    Window,
    office Window construction_simple glazing,
    S11 office core wall 2,
    ,
    ,
    ,
    ,
    ,
    0.393525487757518,
    -2.71515414356314,
    39.6045484093256,
    0.393525487757518,
    -2.71515414356314,
    38.034,
    4.53647451194446,
    -32.274845856544,
    38.034,
    4.53647451194446,
    -32.274845856544,
    39.6045484093256;

  FenestrationSurface:Detailed,
    Sub Surface 76,
    Window,
    office Window construction_simple glazing,
    S11 office core wall 3,
    ,
    ,
    ,
    ,
    ,
    4.5651552114505,
    -32.2964821417435,
    39.6032006281002,
    4.5651552114505,
    -32.2964821417435,
    38.034,
    64.2948447881863,
    -23.9435178583636,
    38.034,
    64.2948447881863,
    -23.9435178583636,
    39.6032006281002;

  FenestrationSurface:Detailed,
    Sub Surface 77,
    Window,
    office Window construction_simple glazing,
    S11 office core wall 4,
    ,
    ,
    ,
    ,
    ,
    64.3164627965197,
    -23.9148475013233,
    39.6045572917857,
    64.3164627965197,
    -23.9148475013233,
    38.034,
    60.1735372032382,
    5.54484750121159,
    38.034,
    60.1735372032382,
    5.54484750121159,
    39.6045572917857;

  FenestrationSurface:Detailed,
    Sub Surface 78,
    Window,
    office Window construction_simple glazing,
    S11 office core wall 5,
    ,
    ,
    ,
    ,
    ,
    60.1449577852146,
    5.56575176709596,
    39.619606381903,
    60.1449577852146,
    5.56575176709596,
    38.034,
    55.715042214655,
    4.81424823279228,
    38.034,
    55.715042214655,
    4.81424823279228,
    39.619606381903;

  FenestrationSurface:Detailed,
    Sub Surface 79,
    Window,
    office Window construction_simple glazing,
    S11 office core wall 6,
    ,
    ,
    ,
    ,
    ,
    55.6874473328124,
    4.8352714045406,
    39.629023764923,
    55.6874473328124,
    4.8352714045406,
    38.034,
    55.3925526670293,
    7.7547285954268,
    38.034,
    55.3925526670293,
    7.7547285954268,
    39.629023764923;

  FenestrationSurface:Detailed,
    Sub Surface 80,
    Window,
    office Window construction_simple glazing,
    S11 office core wall 7,
    ,
    ,
    ,
    ,
    ,
    55.364854691677,
    7.77641203758485,
    39.6034269904117,
    55.364854691677,
    7.77641203758485,
    38.034,
    4.39514530809949,
    0.503587962443087,
    38.034,
    4.39514530809949,
    0.503587962443087,
    39.6034269904117;

  FenestrationSurface:Detailed,
    Sub Surface 81,
    Window,
    office Window construction_simple glazing,
    S12 office core wall 0,
    ,
    ,
    ,
    ,
    ,
    4.37231777941938,
    0.474705971099846,
    43.760129987366,
    4.37231777941938,
    0.474705971099846,
    42.16,
    4.59768222031984,
    -1.98470597110916,
    42.16,
    4.59768222031984,
    -1.98470597110916,
    43.760129987366;

  FenestrationSurface:Detailed,
    Sub Surface 82,
    Window,
    office Window construction_simple glazing,
    S12 office core wall 1,
    ,
    ,
    ,
    ,
    ,
    4.57492498211804,
    -2.01405012164023,
    43.7467819407688,
    4.57492498211804,
    -2.01405012164023,
    42.16,
    0.415075017639817,
    -2.68594987842962,
    42.16,
    0.415075017639817,
    -2.68594987842962,
    43.7467819407688;

  FenestrationSurface:Detailed,
    Sub Surface 83,
    Window,
    office Window construction_simple glazing,
    S12 office core wall 2,
    ,
    ,
    ,
    ,
    ,
    0.393525487757518,
    -2.71515414356314,
    43.7305484093256,
    0.393525487757518,
    -2.71515414356314,
    42.16,
    4.53647451194446,
    -32.274845856544,
    42.16,
    4.53647451194446,
    -32.274845856544,
    43.7305484093256;

  FenestrationSurface:Detailed,
    Sub Surface 84,
    Window,
    office Window construction_simple glazing,
    S12 office core wall 3,
    ,
    ,
    ,
    ,
    ,
    4.5651552114505,
    -32.2964821417435,
    43.7292006281002,
    4.5651552114505,
    -32.2964821417435,
    42.16,
    64.2948447881863,
    -23.9435178583636,
    42.16,
    64.2948447881863,
    -23.9435178583636,
    43.7292006281002;

  FenestrationSurface:Detailed,
    Sub Surface 85,
    Window,
    office Window construction_simple glazing,
    S12 office core wall 4,
    ,
    ,
    ,
    ,
    ,
    64.3164627965197,
    -23.9148475013233,
    43.7305572917857,
    64.3164627965197,
    -23.9148475013233,
    42.16,
    60.1735372032382,
    5.54484750121159,
    42.16,
    60.1735372032382,
    5.54484750121159,
    43.7305572917857;

  FenestrationSurface:Detailed,
    Sub Surface 86,
    Window,
    office Window construction_simple glazing,
    S12 office core wall 5,
    ,
    ,
    ,
    ,
    ,
    60.1449577852146,
    5.56575176709596,
    43.745606381903,
    60.1449577852146,
    5.56575176709596,
    42.16,
    55.715042214655,
    4.81424823279228,
    42.16,
    55.715042214655,
    4.81424823279228,
    43.745606381903;

  FenestrationSurface:Detailed,
    Sub Surface 87,
    Window,
    office Window construction_simple glazing,
    S12 office core wall 6,
    ,
    ,
    ,
    ,
    ,
    55.6874473328123,
    4.8352714045406,
    43.755023764923,
    55.6874473328123,
    4.8352714045406,
    42.16,
    55.3925526670293,
    7.7547285954268,
    42.16,
    55.3925526670293,
    7.7547285954268,
    43.755023764923;

  FenestrationSurface:Detailed,
    Sub Surface 88,
    Window,
    office Window construction_simple glazing,
    S12 office core wall 7,
    ,
    ,
    ,
    ,
    ,
    55.364854691677,
    7.77641203758485,
    43.7294269904117,
    55.364854691677,
    7.77641203758485,
    42.16,
    4.39514530809949,
    0.503587962443087,
    42.16,
    4.39514530809949,
    0.503587962443087,
    43.7294269904117;

  FenestrationSurface:Detailed,
    Sub Surface 89,
    Window,
    office Window construction_simple glazing,
    S13 office core wall 0,
    ,
    ,
    ,
    ,
    ,
    4.37231777941938,
    0.474705971099846,
    47.886129987366,
    4.37231777941938,
    0.474705971099846,
    46.286,
    4.59768222031984,
    -1.98470597110916,
    46.286,
    4.59768222031984,
    -1.98470597110916,
    47.886129987366;

  FenestrationSurface:Detailed,
    Sub Surface 90,
    Window,
    office Window construction_simple glazing,
    S13 office core wall 1,
    ,
    ,
    ,
    ,
    ,
    4.57492498211804,
    -2.01405012164023,
    47.8727819407688,
    4.57492498211804,
    -2.01405012164023,
    46.286,
    0.415075017639817,
    -2.68594987842962,
    46.286,
    0.415075017639817,
    -2.68594987842962,
    47.8727819407688;

  FenestrationSurface:Detailed,
    Sub Surface 91,
    Window,
    office Window construction_simple glazing,
    S13 office core wall 2,
    ,
    ,
    ,
    ,
    ,
    0.393525487757518,
    -2.71515414356314,
    47.8565484093256,
    0.393525487757518,
    -2.71515414356314,
    46.286,
    4.53647451194446,
    -32.274845856544,
    46.286,
    4.53647451194446,
    -32.274845856544,
    47.8565484093256;

  FenestrationSurface:Detailed,
    Sub Surface 92,
    Window,
    office Window construction_simple glazing,
    S13 office core wall 3,
    ,
    ,
    ,
    ,
    ,
    4.5651552114505,
    -32.2964821417435,
    47.8552006281002,
    4.5651552114505,
    -32.2964821417435,
    46.286,
    64.2948447881863,
    -23.9435178583636,
    46.286,
    64.2948447881863,
    -23.9435178583636,
    47.8552006281002;

  FenestrationSurface:Detailed,
    Sub Surface 93,
    Window,
    office Window construction_simple glazing,
    S13 office core wall 4,
    ,
    ,
    ,
    ,
    ,
    64.3164627965197,
    -23.9148475013233,
    47.8565572917857,
    64.3164627965197,
    -23.9148475013233,
    46.286,
    60.1735372032382,
    5.54484750121159,
    46.286,
    60.1735372032382,
    5.54484750121159,
    47.8565572917857;

  FenestrationSurface:Detailed,
    Sub Surface 94,
    Window,
    office Window construction_simple glazing,
    S13 office core wall 5,
    ,
    ,
    ,
    ,
    ,
    60.1449577852146,
    5.56575176709596,
    47.871606381903,
    60.1449577852146,
    5.56575176709596,
    46.286,
    55.715042214655,
    4.81424823279228,
    46.286,
    55.715042214655,
    4.81424823279228,
    47.871606381903;

  FenestrationSurface:Detailed,
    Sub Surface 95,
    Window,
    office Window construction_simple glazing,
    S13 office core wall 6,
    ,
    ,
    ,
    ,
    ,
    55.6874473328124,
    4.8352714045406,
    47.881023764923,
    55.6874473328124,
    4.8352714045406,
    46.286,
    55.3925526670293,
    7.7547285954268,
    46.286,
    55.3925526670293,
    7.7547285954268,
    47.881023764923;

  FenestrationSurface:Detailed,
    Sub Surface 96,
    Window,
    office Window construction_simple glazing,
    S13 office core wall 7,
    ,
    ,
    ,
    ,
    ,
    55.364854691677,
    7.77641203758485,
    47.8554269904117,
    55.364854691677,
    7.77641203758485,
    46.286,
    4.39514530809949,
    0.503587962443087,
    46.286,
    4.39514530809949,
    0.503587962443087,
    47.8554269904117;

  FenestrationSurface:Detailed,
    Sub Surface 97,
    Window,
    office Window construction_simple glazing,
    S14 office core wall 0,
    ,
    ,
    ,
    ,
    ,
    4.37231777941938,
    0.474705971099846,
    52.012129987366,
    4.37231777941938,
    0.474705971099846,
    50.412,
    4.59768222031984,
    -1.98470597110916,
    50.412,
    4.59768222031984,
    -1.98470597110916,
    52.012129987366;

  FenestrationSurface:Detailed,
    Sub Surface 98,
    Window,
    office Window construction_simple glazing,
    S14 office core wall 1,
    ,
    ,
    ,
    ,
    ,
    4.57492498211804,
    -2.01405012164023,
    51.9987819407688,
    4.57492498211804,
    -2.01405012164023,
    50.412,
    0.415075017639817,
    -2.68594987842962,
    50.412,
    0.415075017639817,
    -2.68594987842962,
    51.9987819407688;

  FenestrationSurface:Detailed,
    Sub Surface 99,
    Window,
    office Window construction_simple glazing,
    S14 office core wall 2,
    ,
    ,
    ,
    ,
    ,
    0.393525487757518,
    -2.71515414356314,
    51.9825484093256,
    0.393525487757518,
    -2.71515414356314,
    50.412,
    4.53647451194446,
    -32.274845856544,
    50.412,
    4.53647451194446,
    -32.274845856544,
    51.9825484093256;

  FenestrationSurface:Detailed,
    Sub Surface 100,
    Window,
    office Window construction_simple glazing,
    S14 office core wall 3,
    ,
    ,
    ,
    ,
    ,
    4.5651552114505,
    -32.2964821417435,
    51.9812006281002,
    4.5651552114505,
    -32.2964821417435,
    50.412,
    64.2948447881863,
    -23.9435178583636,
    50.412,
    64.2948447881863,
    -23.9435178583636,
    51.9812006281002;

  FenestrationSurface:Detailed,
    Sub Surface 101,
    Window,
    office Window construction_simple glazing,
    S14 office core wall 4,
    ,
    ,
    ,
    ,
    ,
    64.3164627965197,
    -23.9148475013233,
    51.9825572917857,
    64.3164627965197,
    -23.9148475013233,
    50.412,
    60.1735372032382,
    5.54484750121159,
    50.412,
    60.1735372032382,
    5.54484750121159,
    51.9825572917857;

  FenestrationSurface:Detailed,
    Sub Surface 102,
    Window,
    office Window construction_simple glazing,
    S14 office core wall 5,
    ,
    ,
    ,
    ,
    ,
    60.1449577852146,
    5.56575176709596,
    51.997606381903,
    60.1449577852146,
    5.56575176709596,
    50.412,
    55.715042214655,
    4.81424823279228,
    50.412,
    55.715042214655,
    4.81424823279228,
    51.997606381903;

  FenestrationSurface:Detailed,
    Sub Surface 103,
    Window,
    office Window construction_simple glazing,
    S14 office core wall 6,
    ,
    ,
    ,
    ,
    ,
    55.6874473328124,
    4.8352714045406,
    52.007023764923,
    55.6874473328124,
    4.8352714045406,
    50.412,
    55.3925526670293,
    7.7547285954268,
    50.412,
    55.3925526670293,
    7.7547285954268,
    52.007023764923;

  FenestrationSurface:Detailed,
    Sub Surface 104,
    Window,
    office Window construction_simple glazing,
    S14 office core wall 7,
    ,
    ,
    ,
    ,
    ,
    55.364854691677,
    7.77641203758485,
    51.9814269904117,
    55.364854691677,
    7.77641203758485,
    50.412,
    4.39514530809949,
    0.503587962443087,
    50.412,
    4.39514530809949,
    0.503587962443087,
    51.9814269904117;

  FenestrationSurface:Detailed,
    Sub Surface 105,
    Window,
    office Window construction_simple glazing,
    S15 office core wall 0,
    ,
    ,
    ,
    ,
    ,
    4.37231777941938,
    0.474705971099846,
    56.138129987366,
    4.37231777941938,
    0.474705971099846,
    54.538,
    4.59768222031984,
    -1.98470597110916,
    54.538,
    4.59768222031984,
    -1.98470597110916,
    56.138129987366;

  FenestrationSurface:Detailed,
    Sub Surface 106,
    Window,
    office Window construction_simple glazing,
    S15 office core wall 1,
    ,
    ,
    ,
    ,
    ,
    4.57492498211804,
    -2.01405012164023,
    56.1247819407688,
    4.57492498211804,
    -2.01405012164023,
    54.538,
    0.415075017639817,
    -2.68594987842962,
    54.538,
    0.415075017639817,
    -2.68594987842962,
    56.1247819407688;

  FenestrationSurface:Detailed,
    Sub Surface 107,
    Window,
    office Window construction_simple glazing,
    S15 office core wall 2,
    ,
    ,
    ,
    ,
    ,
    0.393525487757518,
    -2.71515414356314,
    56.1085484093256,
    0.393525487757518,
    -2.71515414356314,
    54.538,
    4.53647451194446,
    -32.274845856544,
    54.538,
    4.53647451194446,
    -32.274845856544,
    56.1085484093256;

  FenestrationSurface:Detailed,
    Sub Surface 108,
    Window,
    office Window construction_simple glazing,
    S15 office core wall 3,
    ,
    ,
    ,
    ,
    ,
    4.5651552114505,
    -32.2964821417435,
    56.1072006281002,
    4.5651552114505,
    -32.2964821417435,
    54.538,
    64.2948447881863,
    -23.9435178583636,
    54.538,
    64.2948447881863,
    -23.9435178583636,
    56.1072006281002;

  FenestrationSurface:Detailed,
    Sub Surface 109,
    Window,
    office Window construction_simple glazing,
    S15 office core wall 4,
    ,
    ,
    ,
    ,
    ,
    64.3164627965197,
    -23.9148475013233,
    56.1085572917857,
    64.3164627965197,
    -23.9148475013233,
    54.538,
    60.1735372032382,
    5.54484750121159,
    54.538,
    60.1735372032382,
    5.54484750121159,
    56.1085572917857;

  FenestrationSurface:Detailed,
    Sub Surface 110,
    Window,
    office Window construction_simple glazing,
    S15 office core wall 5,
    ,
    ,
    ,
    ,
    ,
    60.1449577852146,
    5.56575176709596,
    56.123606381903,
    60.1449577852146,
    5.56575176709596,
    54.538,
    55.715042214655,
    4.81424823279228,
    54.538,
    55.715042214655,
    4.81424823279228,
    56.123606381903;

  FenestrationSurface:Detailed,
    Sub Surface 111,
    Window,
    office Window construction_simple glazing,
    S15 office core wall 6,
    ,
    ,
    ,
    ,
    ,
    55.6874473328123,
    4.8352714045406,
    56.133023764923,
    55.6874473328123,
    4.8352714045406,
    54.538,
    55.3925526670293,
    7.7547285954268,
    54.538,
    55.3925526670293,
    7.7547285954268,
    56.133023764923;

  FenestrationSurface:Detailed,
    Sub Surface 112,
    Window,
    office Window construction_simple glazing,
    S15 office core wall 7,
    ,
    ,
    ,
    ,
    ,
    55.364854691677,
    7.77641203758485,
    56.1074269904117,
    55.364854691677,
    7.77641203758485,
    54.538,
    4.39514530809949,
    0.503587962443087,
    54.538,
    4.39514530809949,
    0.503587962443087,
    56.1074269904117;

  FenestrationSurface:Detailed,
    Sub Surface 113,
    Window,
    office Window construction_simple glazing,
    S16 office core wall 0,
    ,
    ,
    ,
    ,
    ,
    4.37231777941938,
    0.474705971099846,
    60.264129987366,
    4.37231777941938,
    0.474705971099846,
    58.664,
    4.59768222031984,
    -1.98470597110916,
    58.664,
    4.59768222031984,
    -1.98470597110916,
    60.264129987366;

  FenestrationSurface:Detailed,
    Sub Surface 114,
    Window,
    office Window construction_simple glazing,
    S16 office core wall 1,
    ,
    ,
    ,
    ,
    ,
    4.57492498211804,
    -2.01405012164023,
    60.2507819407688,
    4.57492498211804,
    -2.01405012164023,
    58.664,
    0.415075017639817,
    -2.68594987842962,
    58.664,
    0.415075017639817,
    -2.68594987842962,
    60.2507819407688;

  FenestrationSurface:Detailed,
    Sub Surface 115,
    Window,
    office Window construction_simple glazing,
    S16 office core wall 2,
    ,
    ,
    ,
    ,
    ,
    0.393525487757518,
    -2.71515414356314,
    60.2345484093256,
    0.393525487757518,
    -2.71515414356314,
    58.664,
    4.53647451194446,
    -32.274845856544,
    58.664,
    4.53647451194446,
    -32.274845856544,
    60.2345484093256;

  FenestrationSurface:Detailed,
    Sub Surface 116,
    Window,
    office Window construction_simple glazing,
    S16 office core wall 3,
    ,
    ,
    ,
    ,
    ,
    4.5651552114505,
    -32.2964821417435,
    60.2332006281002,
    4.5651552114505,
    -32.2964821417435,
    58.664,
    64.2948447881863,
    -23.9435178583636,
    58.664,
    64.2948447881863,
    -23.9435178583636,
    60.2332006281002;

  FenestrationSurface:Detailed,
    Sub Surface 117,
    Window,
    office Window construction_simple glazing,
    S16 office core wall 4,
    ,
    ,
    ,
    ,
    ,
    64.3164627965197,
    -23.9148475013233,
    60.2345572917857,
    64.3164627965197,
    -23.9148475013233,
    58.664,
    60.1735372032382,
    5.54484750121159,
    58.664,
    60.1735372032382,
    5.54484750121159,
    60.2345572917857;

  FenestrationSurface:Detailed,
    Sub Surface 118,
    Window,
    office Window construction_simple glazing,
    S16 office core wall 5,
    ,
    ,
    ,
    ,
    ,
    60.1449577852146,
    5.56575176709596,
    60.249606381903,
    60.1449577852146,
    5.56575176709596,
    58.664,
    55.715042214655,
    4.81424823279228,
    58.664,
    55.715042214655,
    4.81424823279228,
    60.249606381903;

  FenestrationSurface:Detailed,
    Sub Surface 119,
    Window,
    office Window construction_simple glazing,
    S16 office core wall 6,
    ,
    ,
    ,
    ,
    ,
    55.6874473328124,
    4.8352714045406,
    60.259023764923,
    55.6874473328124,
    4.8352714045406,
    58.664,
    55.3925526670293,
    7.7547285954268,
    58.664,
    55.3925526670293,
    7.7547285954268,
    60.259023764923;

  FenestrationSurface:Detailed,
    Sub Surface 120,
    Window,
    office Window construction_simple glazing,
    S16 office core wall 7,
    ,
    ,
    ,
    ,
    ,
    55.364854691677,
    7.77641203758485,
    60.2334269904117,
    55.364854691677,
    7.77641203758485,
    58.664,
    4.39514530809949,
    0.503587962443087,
    58.664,
    4.39514530809949,
    0.503587962443087,
    60.2334269904117;

  FenestrationSurface:Detailed,
    Sub Surface 121,
    Window,
    office Window construction_simple glazing,
    S17 office core wall 0,
    ,
    ,
    ,
    ,
    ,
    4.37231777941938,
    0.474705971099846,
    64.390129987366,
    4.37231777941938,
    0.474705971099846,
    62.79,
    4.59768222031984,
    -1.98470597110916,
    62.79,
    4.59768222031984,
    -1.98470597110916,
    64.390129987366;

  FenestrationSurface:Detailed,
    Sub Surface 122,
    Window,
    office Window construction_simple glazing,
    S17 office core wall 1,
    ,
    ,
    ,
    ,
    ,
    4.57492498211804,
    -2.01405012164023,
    64.3767819407688,
    4.57492498211804,
    -2.01405012164023,
    62.79,
    0.415075017639817,
    -2.68594987842962,
    62.79,
    0.415075017639817,
    -2.68594987842962,
    64.3767819407688;

  FenestrationSurface:Detailed,
    Sub Surface 123,
    Window,
    office Window construction_simple glazing,
    S17 office core wall 2,
    ,
    ,
    ,
    ,
    ,
    0.393525487757518,
    -2.71515414356314,
    64.3605484093256,
    0.393525487757518,
    -2.71515414356314,
    62.79,
    4.53647451194446,
    -32.274845856544,
    62.79,
    4.53647451194446,
    -32.274845856544,
    64.3605484093256;

  FenestrationSurface:Detailed,
    Sub Surface 124,
    Window,
    office Window construction_simple glazing,
    S17 office core wall 3,
    ,
    ,
    ,
    ,
    ,
    4.5651552114505,
    -32.2964821417435,
    64.3592006281002,
    4.5651552114505,
    -32.2964821417435,
    62.79,
    64.2948447881863,
    -23.9435178583636,
    62.79,
    64.2948447881863,
    -23.9435178583636,
    64.3592006281002;

  FenestrationSurface:Detailed,
    Sub Surface 125,
    Window,
    office Window construction_simple glazing,
    S17 office core wall 4,
    ,
    ,
    ,
    ,
    ,
    64.3164627965197,
    -23.9148475013233,
    64.3605572917857,
    64.3164627965197,
    -23.9148475013233,
    62.79,
    60.1735372032382,
    5.54484750121159,
    62.79,
    60.1735372032382,
    5.54484750121159,
    64.3605572917857;

  FenestrationSurface:Detailed,
    Sub Surface 126,
    Window,
    office Window construction_simple glazing,
    S17 office core wall 5,
    ,
    ,
    ,
    ,
    ,
    60.1449577852146,
    5.56575176709596,
    64.375606381903,
    60.1449577852146,
    5.56575176709596,
    62.79,
    55.715042214655,
    4.81424823279228,
    62.79,
    55.715042214655,
    4.81424823279228,
    64.375606381903;

  FenestrationSurface:Detailed,
    Sub Surface 127,
    Window,
    office Window construction_simple glazing,
    S17 office core wall 6,
    ,
    ,
    ,
    ,
    ,
    55.6874473328123,
    4.8352714045406,
    64.385023764923,
    55.6874473328123,
    4.8352714045406,
    62.79,
    55.3925526670293,
    7.7547285954268,
    62.79,
    55.3925526670293,
    7.7547285954268,
    64.385023764923;

  FenestrationSurface:Detailed,
    Sub Surface 128,
    Window,
    office Window construction_simple glazing,
    S17 office core wall 7,
    ,
    ,
    ,
    ,
    ,
    55.364854691677,
    7.77641203758485,
    64.3594269904117,
    55.364854691677,
    7.77641203758485,
    62.79,
    4.39514530809949,
    0.503587962443087,
    62.79,
    4.39514530809949,
    0.503587962443087,
    64.3594269904117;

  FenestrationSurface:Detailed,
    Sub Surface 129,
    Window,
    office Window construction_simple glazing,
    S18 office core wall 0,
    ,
    ,
    ,
    ,
    ,
    4.37231777941938,
    0.474705971099846,
    68.516129987366,
    4.37231777941938,
    0.474705971099846,
    66.916,
    4.59768222031984,
    -1.98470597110916,
    66.916,
    4.59768222031984,
    -1.98470597110916,
    68.516129987366;

  FenestrationSurface:Detailed,
    Sub Surface 130,
    Window,
    office Window construction_simple glazing,
    S18 office core wall 1,
    ,
    ,
    ,
    ,
    ,
    4.57492498211804,
    -2.01405012164023,
    68.5027819407688,
    4.57492498211804,
    -2.01405012164023,
    66.916,
    0.415075017639816,
    -2.68594987842962,
    66.916,
    0.415075017639816,
    -2.68594987842962,
    68.5027819407688;

  FenestrationSurface:Detailed,
    Sub Surface 131,
    Window,
    office Window construction_simple glazing,
    S18 office core wall 2,
    ,
    ,
    ,
    ,
    ,
    0.393525487757517,
    -2.71515414356314,
    68.4865484093256,
    0.393525487757517,
    -2.71515414356314,
    66.916,
    4.53647451194446,
    -32.274845856544,
    66.916,
    4.53647451194446,
    -32.274845856544,
    68.4865484093256;

  FenestrationSurface:Detailed,
    Sub Surface 132,
    Window,
    office Window construction_simple glazing,
    S18 office core wall 3,
    ,
    ,
    ,
    ,
    ,
    4.5651552114505,
    -32.2964821417435,
    68.4852006281002,
    4.5651552114505,
    -32.2964821417435,
    66.916,
    64.2948447881863,
    -23.9435178583636,
    66.916,
    64.2948447881863,
    -23.9435178583636,
    68.4852006281002;

  FenestrationSurface:Detailed,
    Sub Surface 133,
    Window,
    office Window construction_simple glazing,
    S18 office core wall 4,
    ,
    ,
    ,
    ,
    ,
    64.3164627965197,
    -23.9148475013233,
    68.4865572917857,
    64.3164627965197,
    -23.9148475013233,
    66.916,
    60.1735372032382,
    5.54484750121159,
    66.916,
    60.1735372032382,
    5.54484750121159,
    68.4865572917857;

  FenestrationSurface:Detailed,
    Sub Surface 134,
    Window,
    office Window construction_simple glazing,
    S18 office core wall 5,
    ,
    ,
    ,
    ,
    ,
    60.1449577852146,
    5.56575176709596,
    68.501606381903,
    60.1449577852146,
    5.56575176709596,
    66.916,
    55.715042214655,
    4.81424823279228,
    66.916,
    55.715042214655,
    4.81424823279228,
    68.501606381903;

  FenestrationSurface:Detailed,
    Sub Surface 135,
    Window,
    office Window construction_simple glazing,
    S18 office core wall 6,
    ,
    ,
    ,
    ,
    ,
    55.6874473328124,
    4.8352714045406,
    68.511023764923,
    55.6874473328124,
    4.8352714045406,
    66.916,
    55.3925526670293,
    7.7547285954268,
    66.916,
    55.3925526670293,
    7.7547285954268,
    68.511023764923;

  FenestrationSurface:Detailed,
    Sub Surface 136,
    Window,
    office Window construction_simple glazing,
    S18 office core wall 7,
    ,
    ,
    ,
    ,
    ,
    55.364854691677,
    7.77641203758485,
    68.4854269904117,
    55.364854691677,
    7.77641203758485,
    66.916,
    4.39514530809949,
    0.503587962443086,
    66.916,
    4.39514530809949,
    0.503587962443086,
    68.4854269904117;

  FenestrationSurface:Detailed,
    Sub Surface 137,
    Window,
    office Window construction_simple glazing,
    S19 office core wall 0,
    ,
    ,
    ,
    ,
    ,
    4.37231777941938,
    0.474705971099846,
    72.642129987366,
    4.37231777941938,
    0.474705971099846,
    71.042,
    4.59768222031984,
    -1.98470597110916,
    71.042,
    4.59768222031984,
    -1.98470597110916,
    72.642129987366;

  FenestrationSurface:Detailed,
    Sub Surface 138,
    Window,
    office Window construction_simple glazing,
    S19 office core wall 1,
    ,
    ,
    ,
    ,
    ,
    4.57492498211804,
    -2.01405012164023,
    72.6287819407687,
    4.57492498211804,
    -2.01405012164023,
    71.042,
    0.415075017639817,
    -2.68594987842962,
    71.042,
    0.415075017639817,
    -2.68594987842962,
    72.6287819407687;

  FenestrationSurface:Detailed,
    Sub Surface 139,
    Window,
    office Window construction_simple glazing,
    S19 office core wall 2,
    ,
    ,
    ,
    ,
    ,
    0.393525487757518,
    -2.71515414356314,
    72.6125484093256,
    0.393525487757518,
    -2.71515414356314,
    71.042,
    4.53647451194446,
    -32.274845856544,
    71.042,
    4.53647451194446,
    -32.274845856544,
    72.6125484093256;

  FenestrationSurface:Detailed,
    Sub Surface 140,
    Window,
    office Window construction_simple glazing,
    S19 office core wall 3,
    ,
    ,
    ,
    ,
    ,
    4.5651552114505,
    -32.2964821417435,
    72.6112006281002,
    4.5651552114505,
    -32.2964821417435,
    71.042,
    64.2948447881863,
    -23.9435178583636,
    71.042,
    64.2948447881863,
    -23.9435178583636,
    72.6112006281002;

  FenestrationSurface:Detailed,
    Sub Surface 141,
    Window,
    office Window construction_simple glazing,
    S19 office core wall 4,
    ,
    ,
    ,
    ,
    ,
    64.3164627965197,
    -23.9148475013233,
    72.6125572917857,
    64.3164627965197,
    -23.9148475013233,
    71.042,
    60.1735372032382,
    5.54484750121159,
    71.042,
    60.1735372032382,
    5.54484750121159,
    72.6125572917857;

  FenestrationSurface:Detailed,
    Sub Surface 142,
    Window,
    office Window construction_simple glazing,
    S19 office core wall 5,
    ,
    ,
    ,
    ,
    ,
    60.1449577852146,
    5.56575176709596,
    72.627606381903,
    60.1449577852146,
    5.56575176709596,
    71.042,
    55.715042214655,
    4.81424823279228,
    71.042,
    55.715042214655,
    4.81424823279228,
    72.627606381903;

  FenestrationSurface:Detailed,
    Sub Surface 143,
    Window,
    office Window construction_simple glazing,
    S19 office core wall 6,
    ,
    ,
    ,
    ,
    ,
    55.6874473328123,
    4.8352714045406,
    72.637023764923,
    55.6874473328123,
    4.8352714045406,
    71.042,
    55.3925526670293,
    7.7547285954268,
    71.042,
    55.3925526670293,
    7.7547285954268,
    72.637023764923;

  FenestrationSurface:Detailed,
    Sub Surface 144,
    Window,
    office Window construction_simple glazing,
    S19 office core wall 7,
    ,
    ,
    ,
    ,
    ,
    55.364854691677,
    7.77641203758485,
    72.6114269904117,
    55.364854691677,
    7.77641203758485,
    71.042,
    4.39514530809949,
    0.503587962443087,
    71.042,
    4.39514530809949,
    0.503587962443087,
    72.6114269904117;

  FenestrationSurface:Detailed,
    Sub Surface 1,
    Window,
    office Window construction_simple glazing,
    S2 office core wall 0,
    ,
    ,
    ,
    ,
    ,
    4.37231777941938,
    0.474705971099846,
    2.50012998736597,
    4.37231777941938,
    0.474705971099846,
    0.9,
    4.59768222031984,
    -1.98470597110916,
    0.9,
    4.59768222031984,
    -1.98470597110916,
    2.50012998736597;

  FenestrationSurface:Detailed,
    Sub Surface 2,
    Window,
    office Window construction_simple glazing,
    S2 office core wall 1,
    ,
    ,
    ,
    ,
    ,
    4.57492498211804,
    -2.01405012164023,
    2.48678194076876,
    4.57492498211804,
    -2.01405012164023,
    0.9,
    0.415075017639816,
    -2.68594987842962,
    0.9,
    0.415075017639816,
    -2.68594987842962,
    2.48678194076876;

  FenestrationSurface:Detailed,
    Sub Surface 3,
    Window,
    office Window construction_simple glazing,
    S2 office core wall 2,
    ,
    ,
    ,
    ,
    ,
    0.393525487757519,
    -2.71515414356314,
    2.47054840932563,
    0.393525487757519,
    -2.71515414356314,
    0.9,
    4.53647451194446,
    -32.274845856544,
    0.9,
    4.53647451194446,
    -32.274845856544,
    2.47054840932563;

  FenestrationSurface:Detailed,
    Sub Surface 4,
    Window,
    office Window construction_simple glazing,
    S2 office core wall 3,
    ,
    ,
    ,
    ,
    ,
    4.5651552114505,
    -32.2964821417435,
    2.4692006281002,
    4.5651552114505,
    -32.2964821417435,
    0.9,
    64.2948447881863,
    -23.9435178583636,
    0.9,
    64.2948447881863,
    -23.9435178583636,
    2.4692006281002;

  FenestrationSurface:Detailed,
    Sub Surface 5,
    Window,
    office Window construction_simple glazing,
    S2 office core wall 4,
    ,
    ,
    ,
    ,
    ,
    64.3164627965197,
    -23.9148475013233,
    2.47055729178572,
    64.3164627965197,
    -23.9148475013233,
    0.9,
    60.1735372032382,
    5.54484750121159,
    0.9,
    60.1735372032382,
    5.54484750121159,
    2.47055729178572;

  FenestrationSurface:Detailed,
    Sub Surface 6,
    Window,
    office Window construction_simple glazing,
    S2 office core wall 5,
    ,
    ,
    ,
    ,
    ,
    60.1449577852146,
    5.56575176709596,
    2.48560638190304,
    60.1449577852146,
    5.56575176709596,
    0.9,
    55.715042214655,
    4.81424823279228,
    0.9,
    55.715042214655,
    4.81424823279228,
    2.48560638190304;

  FenestrationSurface:Detailed,
    Sub Surface 7,
    Window,
    office Window construction_simple glazing,
    S2 office core wall 6,
    ,
    ,
    ,
    ,
    ,
    55.6874473328123,
    4.8352714045406,
    2.49502376492296,
    55.6874473328123,
    4.8352714045406,
    0.9,
    55.3925526670293,
    7.7547285954268,
    0.9,
    55.3925526670293,
    7.7547285954268,
    2.49502376492296;

  FenestrationSurface:Detailed,
    Sub Surface 8,
    Window,
    office Window construction_simple glazing,
    S2 office core wall 7,
    ,
    ,
    ,
    ,
    ,
    55.364854691677,
    7.77641203758485,
    2.46942699041174,
    55.364854691677,
    7.77641203758485,
    0.9,
    4.39514530809949,
    0.503587962443087,
    0.9,
    4.39514530809949,
    0.503587962443087,
    2.46942699041174;

  FenestrationSurface:Detailed,
    Sub Surface 145,
    Window,
    office Window construction_simple glazing,
    S20 office core wall 0,
    ,
    ,
    ,
    ,
    ,
    4.37231777941938,
    0.474705971099846,
    76.768129987366,
    4.37231777941938,
    0.474705971099846,
    75.168,
    4.59768222031984,
    -1.98470597110916,
    75.168,
    4.59768222031984,
    -1.98470597110916,
    76.768129987366;

  FenestrationSurface:Detailed,
    Sub Surface 146,
    Window,
    office Window construction_simple glazing,
    S20 office core wall 1,
    ,
    ,
    ,
    ,
    ,
    4.57492498211804,
    -2.01405012164023,
    76.7547819407688,
    4.57492498211804,
    -2.01405012164023,
    75.168,
    0.415075017639817,
    -2.68594987842962,
    75.168,
    0.415075017639817,
    -2.68594987842962,
    76.7547819407688;

  FenestrationSurface:Detailed,
    Sub Surface 147,
    Window,
    office Window construction_simple glazing,
    S20 office core wall 2,
    ,
    ,
    ,
    ,
    ,
    0.393525487757518,
    -2.71515414356314,
    76.7385484093256,
    0.393525487757518,
    -2.71515414356314,
    75.168,
    4.53647451194446,
    -32.274845856544,
    75.168,
    4.53647451194446,
    -32.274845856544,
    76.7385484093256;

  FenestrationSurface:Detailed,
    Sub Surface 148,
    Window,
    office Window construction_simple glazing,
    S20 office core wall 3,
    ,
    ,
    ,
    ,
    ,
    4.5651552114505,
    -32.2964821417435,
    76.7372006281002,
    4.5651552114505,
    -32.2964821417435,
    75.168,
    64.2948447881863,
    -23.9435178583636,
    75.168,
    64.2948447881863,
    -23.9435178583636,
    76.7372006281002;

  FenestrationSurface:Detailed,
    Sub Surface 149,
    Window,
    office Window construction_simple glazing,
    S20 office core wall 4,
    ,
    ,
    ,
    ,
    ,
    64.3164627965197,
    -23.9148475013233,
    76.7385572917857,
    64.3164627965197,
    -23.9148475013233,
    75.168,
    60.1735372032382,
    5.54484750121159,
    75.168,
    60.1735372032382,
    5.54484750121159,
    76.7385572917857;

  FenestrationSurface:Detailed,
    Sub Surface 150,
    Window,
    office Window construction_simple glazing,
    S20 office core wall 5,
    ,
    ,
    ,
    ,
    ,
    60.1449577852146,
    5.56575176709596,
    76.753606381903,
    60.1449577852146,
    5.56575176709596,
    75.168,
    55.715042214655,
    4.81424823279228,
    75.168,
    55.715042214655,
    4.81424823279228,
    76.753606381903;

  FenestrationSurface:Detailed,
    Sub Surface 151,
    Window,
    office Window construction_simple glazing,
    S20 office core wall 6,
    ,
    ,
    ,
    ,
    ,
    55.6874473328123,
    4.8352714045406,
    76.763023764923,
    55.6874473328123,
    4.8352714045406,
    75.168,
    55.3925526670293,
    7.7547285954268,
    75.168,
    55.3925526670293,
    7.7547285954268,
    76.763023764923;

  FenestrationSurface:Detailed,
    Sub Surface 152,
    Window,
    office Window construction_simple glazing,
    S20 office core wall 7,
    ,
    ,
    ,
    ,
    ,
    55.364854691677,
    7.77641203758485,
    76.7374269904117,
    55.364854691677,
    7.77641203758485,
    75.168,
    4.39514530809949,
    0.503587962443087,
    75.168,
    4.39514530809949,
    0.503587962443087,
    76.7374269904117;

  FenestrationSurface:Detailed,
    Sub Surface 9,
    Window,
    office Window construction_simple glazing,
    S3 office core wall 0,
    ,
    ,
    ,
    ,
    ,
    4.37231777941938,
    0.474705971099846,
    6.62612998736597,
    4.37231777941938,
    0.474705971099846,
    5.026,
    4.59768222031984,
    -1.98470597110916,
    5.026,
    4.59768222031984,
    -1.98470597110916,
    6.62612998736597;

  FenestrationSurface:Detailed,
    Sub Surface 10,
    Window,
    office Window construction_simple glazing,
    S3 office core wall 1,
    ,
    ,
    ,
    ,
    ,
    4.57492498211804,
    -2.01405012164023,
    6.61278194076876,
    4.57492498211804,
    -2.01405012164023,
    5.026,
    0.415075017639816,
    -2.68594987842962,
    5.026,
    0.415075017639816,
    -2.68594987842962,
    6.61278194076876;

  FenestrationSurface:Detailed,
    Sub Surface 11,
    Window,
    office Window construction_simple glazing,
    S3 office core wall 2,
    ,
    ,
    ,
    ,
    ,
    0.393525487757519,
    -2.71515414356314,
    6.59654840932563,
    0.393525487757519,
    -2.71515414356314,
    5.026,
    4.53647451194446,
    -32.274845856544,
    5.026,
    4.53647451194446,
    -32.274845856544,
    6.59654840932563;

  FenestrationSurface:Detailed,
    Sub Surface 12,
    Window,
    office Window construction_simple glazing,
    S3 office core wall 3,
    ,
    ,
    ,
    ,
    ,
    4.5651552114505,
    -32.2964821417435,
    6.5952006281002,
    4.5651552114505,
    -32.2964821417435,
    5.026,
    64.2948447881863,
    -23.9435178583636,
    5.026,
    64.2948447881863,
    -23.9435178583636,
    6.5952006281002;

  FenestrationSurface:Detailed,
    Sub Surface 13,
    Window,
    office Window construction_simple glazing,
    S3 office core wall 4,
    ,
    ,
    ,
    ,
    ,
    64.3164627965197,
    -23.9148475013233,
    6.59655729178572,
    64.3164627965197,
    -23.9148475013233,
    5.026,
    60.1735372032382,
    5.54484750121159,
    5.026,
    60.1735372032382,
    5.54484750121159,
    6.59655729178572;

  FenestrationSurface:Detailed,
    Sub Surface 14,
    Window,
    office Window construction_simple glazing,
    S3 office core wall 5,
    ,
    ,
    ,
    ,
    ,
    60.1449577852146,
    5.56575176709596,
    6.61160638190304,
    60.1449577852146,
    5.56575176709596,
    5.026,
    55.715042214655,
    4.81424823279228,
    5.026,
    55.715042214655,
    4.81424823279228,
    6.61160638190304;

  FenestrationSurface:Detailed,
    Sub Surface 15,
    Window,
    office Window construction_simple glazing,
    S3 office core wall 6,
    ,
    ,
    ,
    ,
    ,
    55.6874473328123,
    4.8352714045406,
    6.62102376492296,
    55.6874473328123,
    4.8352714045406,
    5.026,
    55.3925526670293,
    7.7547285954268,
    5.026,
    55.3925526670293,
    7.7547285954268,
    6.62102376492296;

  FenestrationSurface:Detailed,
    Sub Surface 16,
    Window,
    office Window construction_simple glazing,
    S3 office core wall 7,
    ,
    ,
    ,
    ,
    ,
    55.364854691677,
    7.77641203758485,
    6.59542699041174,
    55.364854691677,
    7.77641203758485,
    5.026,
    4.39514530809949,
    0.503587962443087,
    5.026,
    4.39514530809949,
    0.503587962443087,
    6.59542699041174;

  FenestrationSurface:Detailed,
    Sub Surface 17,
    Window,
    office Window construction_simple glazing,
    S4 office core wall 0,
    ,
    ,
    ,
    ,
    ,
    4.37231777941938,
    0.474705971099846,
    10.752129987366,
    4.37231777941938,
    0.474705971099846,
    9.152,
    4.59768222031984,
    -1.98470597110916,
    9.152,
    4.59768222031984,
    -1.98470597110916,
    10.752129987366;

  FenestrationSurface:Detailed,
    Sub Surface 18,
    Window,
    office Window construction_simple glazing,
    S4 office core wall 1,
    ,
    ,
    ,
    ,
    ,
    4.57492498211804,
    -2.01405012164023,
    10.7387819407688,
    4.57492498211804,
    -2.01405012164023,
    9.152,
    0.415075017639817,
    -2.68594987842962,
    9.152,
    0.415075017639817,
    -2.68594987842962,
    10.7387819407688;

  FenestrationSurface:Detailed,
    Sub Surface 19,
    Window,
    office Window construction_simple glazing,
    S4 office core wall 2,
    ,
    ,
    ,
    ,
    ,
    0.393525487757519,
    -2.71515414356314,
    10.7225484093256,
    0.393525487757519,
    -2.71515414356314,
    9.152,
    4.53647451194446,
    -32.274845856544,
    9.152,
    4.53647451194446,
    -32.274845856544,
    10.7225484093256;

  FenestrationSurface:Detailed,
    Sub Surface 20,
    Window,
    office Window construction_simple glazing,
    S4 office core wall 3,
    ,
    ,
    ,
    ,
    ,
    4.5651552114505,
    -32.2964821417435,
    10.7212006281002,
    4.5651552114505,
    -32.2964821417435,
    9.152,
    64.2948447881863,
    -23.9435178583636,
    9.152,
    64.2948447881863,
    -23.9435178583636,
    10.7212006281002;

  FenestrationSurface:Detailed,
    Sub Surface 21,
    Window,
    office Window construction_simple glazing,
    S4 office core wall 4,
    ,
    ,
    ,
    ,
    ,
    64.3164627965197,
    -23.9148475013233,
    10.7225572917857,
    64.3164627965197,
    -23.9148475013233,
    9.152,
    60.1735372032382,
    5.54484750121159,
    9.152,
    60.1735372032382,
    5.54484750121159,
    10.7225572917857;

  FenestrationSurface:Detailed,
    Sub Surface 22,
    Window,
    office Window construction_simple glazing,
    S4 office core wall 5,
    ,
    ,
    ,
    ,
    ,
    60.1449577852146,
    5.56575176709596,
    10.737606381903,
    60.1449577852146,
    5.56575176709596,
    9.152,
    55.715042214655,
    4.81424823279228,
    9.152,
    55.715042214655,
    4.81424823279228,
    10.737606381903;

  FenestrationSurface:Detailed,
    Sub Surface 23,
    Window,
    office Window construction_simple glazing,
    S4 office core wall 6,
    ,
    ,
    ,
    ,
    ,
    55.6874473328123,
    4.8352714045406,
    10.747023764923,
    55.6874473328123,
    4.8352714045406,
    9.152,
    55.3925526670293,
    7.7547285954268,
    9.152,
    55.3925526670293,
    7.7547285954268,
    10.747023764923;

  FenestrationSurface:Detailed,
    Sub Surface 24,
    Window,
    office Window construction_simple glazing,
    S4 office core wall 7,
    ,
    ,
    ,
    ,
    ,
    55.364854691677,
    7.77641203758485,
    10.7214269904117,
    55.364854691677,
    7.77641203758485,
    9.152,
    4.39514530809949,
    0.503587962443087,
    9.152,
    4.39514530809949,
    0.503587962443087,
    10.7214269904117;

  FenestrationSurface:Detailed,
    Sub Surface 25,
    Window,
    office Window construction_simple glazing,
    S5 office core wall 0,
    ,
    ,
    ,
    ,
    ,
    4.37231777941938,
    0.474705971099846,
    14.878129987366,
    4.37231777941938,
    0.474705971099846,
    13.278,
    4.59768222031984,
    -1.98470597110916,
    13.278,
    4.59768222031984,
    -1.98470597110916,
    14.878129987366;

  FenestrationSurface:Detailed,
    Sub Surface 26,
    Window,
    office Window construction_simple glazing,
    S5 office core wall 1,
    ,
    ,
    ,
    ,
    ,
    4.57492498211804,
    -2.01405012164023,
    14.8647819407688,
    4.57492498211804,
    -2.01405012164023,
    13.278,
    0.415075017639817,
    -2.68594987842962,
    13.278,
    0.415075017639817,
    -2.68594987842962,
    14.8647819407688;

  FenestrationSurface:Detailed,
    Sub Surface 27,
    Window,
    office Window construction_simple glazing,
    S5 office core wall 2,
    ,
    ,
    ,
    ,
    ,
    0.393525487757518,
    -2.71515414356314,
    14.8485484093256,
    0.393525487757518,
    -2.71515414356314,
    13.278,
    4.53647451194446,
    -32.274845856544,
    13.278,
    4.53647451194446,
    -32.274845856544,
    14.8485484093256;

  FenestrationSurface:Detailed,
    Sub Surface 28,
    Window,
    office Window construction_simple glazing,
    S5 office core wall 3,
    ,
    ,
    ,
    ,
    ,
    4.5651552114505,
    -32.2964821417435,
    14.8472006281002,
    4.5651552114505,
    -32.2964821417435,
    13.278,
    64.2948447881863,
    -23.9435178583636,
    13.278,
    64.2948447881863,
    -23.9435178583636,
    14.8472006281002;

  FenestrationSurface:Detailed,
    Sub Surface 29,
    Window,
    office Window construction_simple glazing,
    S5 office core wall 4,
    ,
    ,
    ,
    ,
    ,
    64.3164627965197,
    -23.9148475013233,
    14.8485572917857,
    64.3164627965197,
    -23.9148475013233,
    13.278,
    60.1735372032382,
    5.54484750121159,
    13.278,
    60.1735372032382,
    5.54484750121159,
    14.8485572917857;

  FenestrationSurface:Detailed,
    Sub Surface 30,
    Window,
    office Window construction_simple glazing,
    S5 office core wall 5,
    ,
    ,
    ,
    ,
    ,
    60.1449577852146,
    5.56575176709596,
    14.863606381903,
    60.1449577852146,
    5.56575176709596,
    13.278,
    55.715042214655,
    4.81424823279227,
    13.278,
    55.715042214655,
    4.81424823279227,
    14.863606381903;

  FenestrationSurface:Detailed,
    Sub Surface 31,
    Window,
    office Window construction_simple glazing,
    S5 office core wall 6,
    ,
    ,
    ,
    ,
    ,
    55.6874473328123,
    4.8352714045406,
    14.873023764923,
    55.6874473328123,
    4.8352714045406,
    13.278,
    55.3925526670293,
    7.7547285954268,
    13.278,
    55.3925526670293,
    7.7547285954268,
    14.873023764923;

  FenestrationSurface:Detailed,
    Sub Surface 32,
    Window,
    office Window construction_simple glazing,
    S5 office core wall 7,
    ,
    ,
    ,
    ,
    ,
    55.364854691677,
    7.77641203758485,
    14.8474269904117,
    55.364854691677,
    7.77641203758485,
    13.278,
    4.39514530809949,
    0.503587962443086,
    13.278,
    4.39514530809949,
    0.503587962443086,
    14.8474269904117;

  FenestrationSurface:Detailed,
    Sub Surface 33,
    Window,
    office Window construction_simple glazing,
    S6 office core wall 0,
    ,
    ,
    ,
    ,
    ,
    4.37231777941938,
    0.474705971099846,
    19.004129987366,
    4.37231777941938,
    0.474705971099846,
    17.404,
    4.59768222031984,
    -1.98470597110916,
    17.404,
    4.59768222031984,
    -1.98470597110916,
    19.004129987366;

  FenestrationSurface:Detailed,
    Sub Surface 34,
    Window,
    office Window construction_simple glazing,
    S6 office core wall 1,
    ,
    ,
    ,
    ,
    ,
    4.57492498211804,
    -2.01405012164023,
    18.9907819407688,
    4.57492498211804,
    -2.01405012164023,
    17.404,
    0.415075017639817,
    -2.68594987842962,
    17.404,
    0.415075017639817,
    -2.68594987842962,
    18.9907819407688;

  FenestrationSurface:Detailed,
    Sub Surface 35,
    Window,
    office Window construction_simple glazing,
    S6 office core wall 2,
    ,
    ,
    ,
    ,
    ,
    0.393525487757518,
    -2.71515414356314,
    18.9745484093256,
    0.393525487757518,
    -2.71515414356314,
    17.404,
    4.53647451194446,
    -32.274845856544,
    17.404,
    4.53647451194446,
    -32.274845856544,
    18.9745484093256;

  FenestrationSurface:Detailed,
    Sub Surface 36,
    Window,
    office Window construction_simple glazing,
    S6 office core wall 3,
    ,
    ,
    ,
    ,
    ,
    4.5651552114505,
    -32.2964821417435,
    18.9732006281002,
    4.5651552114505,
    -32.2964821417435,
    17.404,
    64.2948447881863,
    -23.9435178583636,
    17.404,
    64.2948447881863,
    -23.9435178583636,
    18.9732006281002;

  FenestrationSurface:Detailed,
    Sub Surface 37,
    Window,
    office Window construction_simple glazing,
    S6 office core wall 4,
    ,
    ,
    ,
    ,
    ,
    64.3164627965197,
    -23.9148475013233,
    18.9745572917857,
    64.3164627965197,
    -23.9148475013233,
    17.404,
    60.1735372032382,
    5.54484750121159,
    17.404,
    60.1735372032382,
    5.54484750121159,
    18.9745572917857;

  FenestrationSurface:Detailed,
    Sub Surface 38,
    Window,
    office Window construction_simple glazing,
    S6 office core wall 5,
    ,
    ,
    ,
    ,
    ,
    60.1449577852146,
    5.56575176709596,
    18.989606381903,
    60.1449577852146,
    5.56575176709596,
    17.404,
    55.715042214655,
    4.81424823279228,
    17.404,
    55.715042214655,
    4.81424823279228,
    18.989606381903;

  FenestrationSurface:Detailed,
    Sub Surface 39,
    Window,
    office Window construction_simple glazing,
    S6 office core wall 6,
    ,
    ,
    ,
    ,
    ,
    55.6874473328124,
    4.8352714045406,
    18.999023764923,
    55.6874473328124,
    4.8352714045406,
    17.404,
    55.3925526670293,
    7.7547285954268,
    17.404,
    55.3925526670293,
    7.7547285954268,
    18.999023764923;

  FenestrationSurface:Detailed,
    Sub Surface 40,
    Window,
    office Window construction_simple glazing,
    S6 office core wall 7,
    ,
    ,
    ,
    ,
    ,
    55.364854691677,
    7.77641203758485,
    18.9734269904117,
    55.364854691677,
    7.77641203758485,
    17.404,
    4.39514530809949,
    0.503587962443087,
    17.404,
    4.39514530809949,
    0.503587962443087,
    18.9734269904117;

  FenestrationSurface:Detailed,
    Sub Surface 41,
    Window,
    office Window construction_simple glazing,
    S7 office core wall 0,
    ,
    ,
    ,
    ,
    ,
    4.37231777941938,
    0.474705971099846,
    23.130129987366,
    4.37231777941938,
    0.474705971099846,
    21.53,
    4.59768222031984,
    -1.98470597110916,
    21.53,
    4.59768222031984,
    -1.98470597110916,
    23.130129987366;

  FenestrationSurface:Detailed,
    Sub Surface 42,
    Window,
    office Window construction_simple glazing,
    S7 office core wall 1,
    ,
    ,
    ,
    ,
    ,
    4.57492498211804,
    -2.01405012164023,
    23.1167819407688,
    4.57492498211804,
    -2.01405012164023,
    21.53,
    0.415075017639817,
    -2.68594987842962,
    21.53,
    0.415075017639817,
    -2.68594987842962,
    23.1167819407688;

  FenestrationSurface:Detailed,
    Sub Surface 43,
    Window,
    office Window construction_simple glazing,
    S7 office core wall 2,
    ,
    ,
    ,
    ,
    ,
    0.393525487757518,
    -2.71515414356314,
    23.1005484093256,
    0.393525487757518,
    -2.71515414356314,
    21.53,
    4.53647451194446,
    -32.274845856544,
    21.53,
    4.53647451194446,
    -32.274845856544,
    23.1005484093256;

  FenestrationSurface:Detailed,
    Sub Surface 44,
    Window,
    office Window construction_simple glazing,
    S7 office core wall 3,
    ,
    ,
    ,
    ,
    ,
    4.5651552114505,
    -32.2964821417435,
    23.0992006281002,
    4.5651552114505,
    -32.2964821417435,
    21.53,
    64.2948447881863,
    -23.9435178583636,
    21.53,
    64.2948447881863,
    -23.9435178583636,
    23.0992006281002;

  FenestrationSurface:Detailed,
    Sub Surface 45,
    Window,
    office Window construction_simple glazing,
    S7 office core wall 4,
    ,
    ,
    ,
    ,
    ,
    64.3164627965197,
    -23.9148475013233,
    23.1005572917857,
    64.3164627965197,
    -23.9148475013233,
    21.53,
    60.1735372032382,
    5.54484750121159,
    21.53,
    60.1735372032382,
    5.54484750121159,
    23.1005572917857;

  FenestrationSurface:Detailed,
    Sub Surface 46,
    Window,
    office Window construction_simple glazing,
    S7 office core wall 5,
    ,
    ,
    ,
    ,
    ,
    60.1449577852146,
    5.56575176709596,
    23.115606381903,
    60.1449577852146,
    5.56575176709596,
    21.53,
    55.715042214655,
    4.81424823279227,
    21.53,
    55.715042214655,
    4.81424823279227,
    23.115606381903;

  FenestrationSurface:Detailed,
    Sub Surface 47,
    Window,
    office Window construction_simple glazing,
    S7 office core wall 6,
    ,
    ,
    ,
    ,
    ,
    55.6874473328123,
    4.8352714045406,
    23.125023764923,
    55.6874473328123,
    4.8352714045406,
    21.53,
    55.3925526670293,
    7.7547285954268,
    21.53,
    55.3925526670293,
    7.7547285954268,
    23.125023764923;

  FenestrationSurface:Detailed,
    Sub Surface 48,
    Window,
    office Window construction_simple glazing,
    S7 office core wall 7,
    ,
    ,
    ,
    ,
    ,
    55.364854691677,
    7.77641203758485,
    23.0994269904117,
    55.364854691677,
    7.77641203758485,
    21.53,
    4.39514530809949,
    0.503587962443086,
    21.53,
    4.39514530809949,
    0.503587962443086,
    23.0994269904117;

  FenestrationSurface:Detailed,
    Sub Surface 49,
    Window,
    office Window construction_simple glazing,
    S8 office core wall 0,
    ,
    ,
    ,
    ,
    ,
    4.37231777941938,
    0.474705971099846,
    27.256129987366,
    4.37231777941938,
    0.474705971099846,
    25.656,
    4.59768222031984,
    -1.98470597110916,
    25.656,
    4.59768222031984,
    -1.98470597110916,
    27.256129987366;

  FenestrationSurface:Detailed,
    Sub Surface 50,
    Window,
    office Window construction_simple glazing,
    S8 office core wall 1,
    ,
    ,
    ,
    ,
    ,
    4.57492498211804,
    -2.01405012164023,
    27.2427819407688,
    4.57492498211804,
    -2.01405012164023,
    25.656,
    0.415075017639817,
    -2.68594987842962,
    25.656,
    0.415075017639817,
    -2.68594987842962,
    27.2427819407688;

  FenestrationSurface:Detailed,
    Sub Surface 51,
    Window,
    office Window construction_simple glazing,
    S8 office core wall 2,
    ,
    ,
    ,
    ,
    ,
    0.393525487757518,
    -2.71515414356314,
    27.2265484093256,
    0.393525487757518,
    -2.71515414356314,
    25.656,
    4.53647451194446,
    -32.274845856544,
    25.656,
    4.53647451194446,
    -32.274845856544,
    27.2265484093256;

  FenestrationSurface:Detailed,
    Sub Surface 52,
    Window,
    office Window construction_simple glazing,
    S8 office core wall 3,
    ,
    ,
    ,
    ,
    ,
    4.5651552114505,
    -32.2964821417435,
    27.2252006281002,
    4.5651552114505,
    -32.2964821417435,
    25.656,
    64.2948447881863,
    -23.9435178583636,
    25.656,
    64.2948447881863,
    -23.9435178583636,
    27.2252006281002;

  FenestrationSurface:Detailed,
    Sub Surface 53,
    Window,
    office Window construction_simple glazing,
    S8 office core wall 4,
    ,
    ,
    ,
    ,
    ,
    64.3164627965197,
    -23.9148475013233,
    27.2265572917857,
    64.3164627965197,
    -23.9148475013233,
    25.656,
    60.1735372032382,
    5.54484750121159,
    25.656,
    60.1735372032382,
    5.54484750121159,
    27.2265572917857;

  FenestrationSurface:Detailed,
    Sub Surface 54,
    Window,
    office Window construction_simple glazing,
    S8 office core wall 5,
    ,
    ,
    ,
    ,
    ,
    60.1449577852146,
    5.56575176709596,
    27.241606381903,
    60.1449577852146,
    5.56575176709596,
    25.656,
    55.715042214655,
    4.81424823279227,
    25.656,
    55.715042214655,
    4.81424823279227,
    27.241606381903;

  FenestrationSurface:Detailed,
    Sub Surface 55,
    Window,
    office Window construction_simple glazing,
    S8 office core wall 6,
    ,
    ,
    ,
    ,
    ,
    55.6874473328123,
    4.8352714045406,
    27.251023764923,
    55.6874473328123,
    4.8352714045406,
    25.656,
    55.3925526670293,
    7.7547285954268,
    25.656,
    55.3925526670293,
    7.7547285954268,
    27.251023764923;

  FenestrationSurface:Detailed,
    Sub Surface 56,
    Window,
    office Window construction_simple glazing,
    S8 office core wall 7,
    ,
    ,
    ,
    ,
    ,
    55.364854691677,
    7.77641203758485,
    27.2254269904117,
    55.364854691677,
    7.77641203758485,
    25.656,
    4.39514530809949,
    0.503587962443086,
    25.656,
    4.39514530809949,
    0.503587962443086,
    27.2254269904117;

  FenestrationSurface:Detailed,
    Sub Surface 57,
    Window,
    office Window construction_simple glazing,
    S9 office core wall 0,
    ,
    ,
    ,
    ,
    ,
    4.37231777941938,
    0.474705971099846,
    31.382129987366,
    4.37231777941938,
    0.474705971099846,
    29.782,
    4.59768222031984,
    -1.98470597110916,
    29.782,
    4.59768222031984,
    -1.98470597110916,
    31.382129987366;

  FenestrationSurface:Detailed,
    Sub Surface 58,
    Window,
    office Window construction_simple glazing,
    S9 office core wall 1,
    ,
    ,
    ,
    ,
    ,
    4.57492498211804,
    -2.01405012164023,
    31.3687819407688,
    4.57492498211804,
    -2.01405012164023,
    29.782,
    0.415075017639817,
    -2.68594987842962,
    29.782,
    0.415075017639817,
    -2.68594987842962,
    31.3687819407688;

  FenestrationSurface:Detailed,
    Sub Surface 59,
    Window,
    office Window construction_simple glazing,
    S9 office core wall 2,
    ,
    ,
    ,
    ,
    ,
    0.393525487757518,
    -2.71515414356314,
    31.3525484093256,
    0.393525487757518,
    -2.71515414356314,
    29.782,
    4.53647451194446,
    -32.274845856544,
    29.782,
    4.53647451194446,
    -32.274845856544,
    31.3525484093256;

  FenestrationSurface:Detailed,
    Sub Surface 60,
    Window,
    office Window construction_simple glazing,
    S9 office core wall 3,
    ,
    ,
    ,
    ,
    ,
    4.5651552114505,
    -32.2964821417435,
    31.3512006281002,
    4.5651552114505,
    -32.2964821417435,
    29.782,
    64.2948447881863,
    -23.9435178583636,
    29.782,
    64.2948447881863,
    -23.9435178583636,
    31.3512006281002;

  FenestrationSurface:Detailed,
    Sub Surface 61,
    Window,
    office Window construction_simple glazing,
    S9 office core wall 4,
    ,
    ,
    ,
    ,
    ,
    64.3164627965197,
    -23.9148475013233,
    31.3525572917857,
    64.3164627965197,
    -23.9148475013233,
    29.782,
    60.1735372032382,
    5.54484750121159,
    29.782,
    60.1735372032382,
    5.54484750121159,
    31.3525572917857;

  FenestrationSurface:Detailed,
    Sub Surface 62,
    Window,
    office Window construction_simple glazing,
    S9 office core wall 5,
    ,
    ,
    ,
    ,
    ,
    60.1449577852146,
    5.56575176709596,
    31.367606381903,
    60.1449577852146,
    5.56575176709596,
    29.782,
    55.715042214655,
    4.81424823279227,
    29.782,
    55.715042214655,
    4.81424823279227,
    31.367606381903;

  FenestrationSurface:Detailed,
    Sub Surface 63,
    Window,
    office Window construction_simple glazing,
    S9 office core wall 6,
    ,
    ,
    ,
    ,
    ,
    55.6874473328123,
    4.8352714045406,
    31.377023764923,
    55.6874473328123,
    4.8352714045406,
    29.782,
    55.3925526670293,
    7.7547285954268,
    29.782,
    55.3925526670293,
    7.7547285954268,
    31.377023764923;

  FenestrationSurface:Detailed,
    Sub Surface 64,
    Window,
    office Window construction_simple glazing,
    S9 office core wall 7,
    ,
    ,
    ,
    ,
    ,
    55.364854691677,
    7.77641203758485,
    31.3514269904117,
    55.364854691677,
    7.77641203758485,
    29.782,
    4.39514530809949,
    0.503587962443086,
    29.782,
    4.39514530809949,
    0.503587962443086,
    31.3514269904117;

  SimulationControl,
    Yes,
    Yes,
    Yes,
    No,
    Yes,
    No,
    1;

  Sizing:Parameters,
    1.2,
    1.2;

  RunPeriod,
    Run Period 1,
    9,
    1,
    ,
    9,
    2,
    ,
    Monday,
    No,
    No,
    Yes,
    Yes,
    Yes;

  GlobalGeometryRules,
    UpperLeftCorner,
    Counterclockwise,
    Relative,
    Relative,
    Relative;

  Material,
    Air - Metal Wall Framing - 16 or 24 in. OC,
    Smooth,
    0.1397,
    1.22016794,
    1.28147707,
    1004.832,
    0.9,
    0.7,
    0.7;

  Material,
    Air - Metal Wall Framing - 16 or 24 in. OC 1,
    Smooth,
    0.1397,
    1.22016794,
    1.28147707,
    1004.832,
    0.9,
    0.7,
    0.7;

  Material,
    Carpet - 3/4 in.,
    Smooth,
    0.01905,
    0.045518322,
    288.3323407,
    1381.644,
    0.9,
    0.7,
    0.8;

  Material,
    Gypsum Board - 1/2 in.,
    Smooth,
    0.0127,
    0.158656447,
    640.738535,
    1130.436,
    0.9,
    0.7,
    0.8;

  Material,
    Gypsum Board - 1/2 in. 1,
    Smooth,
    0.0127,
    0.158656447,
    640.738535,
    1130.436,
    0.9,
    0.7,
    0.8;

  Material,
    Insulation 1m,
    Smooth,
    1,
    0.023018771,
    16.01846337,
    1130.436,
    0.9,
    0.7,
    0.8;

  Material,
    LOB1013C_1/2IN Gypsum,
    Smooth,
    0.0127,
    0.16,
    784.9,
    830,
    0.9,
    0.92,
    0.92;

  Material,
    LOB1013C_1/2IN Gypsum 1,
    Smooth,
    0.0127,
    0.16,
    784.9,
    830,
    0.9,
    0.92,
    0.92;

  Material,
    LOB1013C_8IN CONCRETE HW,
    Rough,
    0.2032,
    1.311,
    2240,
    836.8,
    0.9,
    0.7,
    0.7;

  Material,
    LOB1013C_HW CONCRETE,
    Rough,
    0.1016,
    1.311,
    2240,
    836.8,
    0.9,
    0.7,
    0.7;

  Material,
    LOB1013C_IEAD NonRes Roof Insulation,
    MediumRough,
    0.073980503,
    0.049,
    265,
    836.8,
    0.9,
    0.7,
    0.7;

  Material,
    LOB1013C_MAT-CC05 4 HW CONCRETE,
    Rough,
    0.1016,
    1.311,
    2240,
    836.8,
    0.9,
    0.7,
    0.7;

  Material,
    LOB1013C_MAT-CC05 4 HW CONCRETE 1,
    Rough,
    0.1016,
    1.311,
    2240,
    836.8,
    0.9,
    0.7,
    0.7;

  Material,
    LOB1013C_Metal Decking,
    MediumSmooth,
    0.0015,
    45.006,
    7680,
    418.4,
    0.9,
    0.7,
    0.3;

  Material,
    LOB1013C_Roof Membrane,
    VeryRough,
    0.0095,
    0.16,
    1121.29,
    1460,
    0.9,
    0.7,
    0.7;

  Material,
    LOB1013C_UGWall NonRes Insulation,
    MediumRough,
    0.0001,
    0.049,
    265,
    836.8,
    0.9,
    0.7,
    0.7;

  Material,
    Metal Standing Seam - 1/16 in.,
    MediumRough,
    0.0015875,
    0.576853864,
    7820.534188,
    502.416,
    0.85,
    0.8,
    0.85;

  Material,
    Metal Standing Seam - 1/16 in. 1,
    MediumRough,
    0.0015875,
    0.576853864,
    7820.534188,
    502.416,
    0.85,
    0.8,
    0.85;

  Material,
    NACM_Gypsum Board 5/8in,
    MediumRough,
    0.016002,
    0.158656447,
    640.738535,
    1130.436,
    0.9,
    0.7,
    0.5;

  Material,
    NACM_Gypsum Board 5/8in 1,
    MediumRough,
    0.016002,
    0.158656447,
    640.738535,
    1130.436,
    0.9,
    0.7,
    0.5;

  Material,
    office ceiling 2 Insulation,
    Smooth,
    0.1007784813151,
    0.023018771,
    16.01846337,
    1130.436,
    0.9,
    0.7,
    0.8;

  Material,
    office ext floor 1 Insulation,
    Smooth,
    0.0442273481504371,
    0.023018771,
    16.01846337,
    1130.436,
    0.9,
    0.7,
    0.8;

