  Version,9.3;

  Timestep,6;

  LifeCycleCost:Parameters,
    Life Cycle Cost Parameters,  !- Name
    EndOfYear,               !- Discounting Convention
    ConstantDollar,          !- Inflation Approach
    0.03,                    !- Real Discount Rate
    ,                        !- Nominal Discount Rate
    ,                        !- Inflation
    ,                        !- Base Date Month
    2011,                    !- Base Date Year
    ,                        !- Service Date Month
    2011,                    !- Service Date Year
    25,                      !- Length of Study Period in Years
    ,                        !- Tax rate
    None;                    !- Depreciation Method

  LifeCycleCost:UsePriceEscalation,
    U.S. Avg  Commercial-Electricity,  !- LCC Price Escalation Name
    Electricity,             !- Resource
    2011,                    !- Escalation Start Year
    January,                 !- Escalation Start Month
    0.9838,                  !- Year 1 Escalation
    0.9730,                  !- Year 2 Escalation
    0.9632,                  !- Year 3 Escalation
    0.9611,                  !- Year 4 Escalation
    0.9571,                  !- Year 5 Escalation
    0.9553,                  !- Year 6 Escalation
    0.9539,                  !- Year 7 Escalation
    0.9521,                  !- Year 8 Escalation
    0.9546,                  !- Year 9 Escalation
    0.9550,                  !- <none>
    0.9553,                  !- <none>
    0.9564,                  !- <none>
    0.9575,                  !- <none>
    0.9596,                  !- <none>
    0.9618,                  !- <none>
    0.9614,                  !- <none>
    0.9618,                  !- <none>
    0.9618,                  !- <none>
    0.9593,                  !- <none>
    0.9589,                  !- <none>
    0.9607,                  !- <none>
    0.9625,                  !- <none>
    0.9650,                  !- <none>
    0.9708,                  !- <none>
    0.9751,                  !- <none>
    0.9762,                  !- <none>
    0.9766,                  !- <none>
    0.9766,                  !- <none>
    0.9769,                  !- <none>
    0.9773;                  !- <none>

  LifeCycleCost:UsePriceEscalation,
    U.S. Avg  Commercial-Distillate Oil,  !- LCC Price Escalation Name
    FuelOilNo1,              !- Resource
    2011,                    !- Escalation Start Year
    January,                 !- Escalation Start Month
    0.9714,                  !- Year 1 Escalation
    0.9730,                  !- Year 2 Escalation
    0.9942,                  !- Year 3 Escalation
    1.0164,                  !- Year 4 Escalation
    1.0541,                  !- Year 5 Escalation
    1.0928,                  !- Year 6 Escalation
    1.1267,                  !- Year 7 Escalation
    1.1580,                  !- Year 8 Escalation
    1.1792,                  !- Year 9 Escalation
    1.1967,                  !- <none>
    1.2200,                  !- <none>
    1.2333,                  !- <none>
    1.2566,                  !- <none>
    1.2709,                  !- <none>
    1.2826,                  !- <none>
    1.2985,                  !- <none>
    1.3102,                  !- <none>
    1.3250,                  !- <none>
    1.3261,                  !- <none>
    1.3282,                  !- <none>
    1.3324,                  !- <none>
    1.3356,                  !- <none>
    1.3431,                  !- <none>
    1.3510,                  !- <none>
    1.3568,                  !- <none>
    1.3606,                  !- <none>
    1.3637,                  !- <none>
    1.3674,                  !- <none>
    1.3706,                  !- <none>
    1.3743;                  !- <none>

  LifeCycleCost:UsePriceEscalation,
    U.S. Avg  Commercial-Residual Oil,  !- LCC Price Escalation Name
    FuelOilNo2,              !- Resource
    2011,                    !- Escalation Start Year
    January,                 !- Escalation Start Month
    0.8469,                  !- Year 1 Escalation
    0.8257,                  !- Year 2 Escalation
    0.8681,                  !- Year 3 Escalation
    0.8988,                  !- Year 4 Escalation
    0.9289,                  !- Year 5 Escalation
    0.9604,                  !- Year 6 Escalation
    0.9897,                  !- Year 7 Escalation
    1.0075,                  !- Year 8 Escalation
    1.0314,                  !- Year 9 Escalation
    1.0554,                  !- <none>
    1.0861,                  !- <none>
    1.1278,                  !- <none>
    1.1497,                  !- <none>
    1.1620,                  !- <none>
    1.1743,                  !- <none>
    1.1852,                  !- <none>
    1.1948,                  !- <none>
    1.2037,                  !- <none>
    1.2071,                  !- <none>
    1.2119,                  !- <none>
    1.2139,                  !- <none>
    1.2194,                  !- <none>
    1.2276,                  !- <none>
    1.2365,                  !- <none>
    1.2420,                  !- <none>
    1.2461,                  !- <none>
    1.2509,                  !- <none>
    1.2550,                  !- <none>
    1.2591,                  !- <none>
    1.2638;                  !- <none>

  LifeCycleCost:UsePriceEscalation,
    U.S. Avg  Commercial-Natural gas,  !- LCC Price Escalation Name
    NaturalGas,              !- Resource
    2011,                    !- Escalation Start Year
    January,                 !- Escalation Start Month
    0.9823,                  !- Year 1 Escalation
    0.9557,                  !- Year 2 Escalation
    0.9279,                  !- Year 3 Escalation
    0.9257,                  !- Year 4 Escalation
    0.9346,                  !- Year 5 Escalation
    0.9412,                  !- Year 6 Escalation
    0.9512,                  !- Year 7 Escalation
    0.9645,                  !- Year 8 Escalation
    0.9856,                  !- Year 9 Escalation
    1.0067,                  !- <none>
    1.0222,                  !- <none>
    1.0410,                  !- <none>
    1.0610,                  !- <none>
    1.0787,                  !- <none>
    1.0942,                  !- <none>
    1.1098,                  !- <none>
    1.1220,                  !- <none>
    1.1308,                  !- <none>
    1.1386,                  !- <none>
    1.1486,                  !- <none>
    1.1619,                  !- <none>
    1.1763,                  !- <none>
    1.1918,                  !- <none>
    1.2118,                  !- <none>
    1.2284,                  !- <none>
    1.2439,                  !- <none>
    1.2605,                  !- <none>
    1.2772,                  !- <none>
    1.2938,                  !- <none>
    1.3115;                  !- <none>

  LifeCycleCost:UsePriceEscalation,
    U.S. Avg  Commercial-Coal,  !- LCC Price Escalation Name
    Coal,                    !- Resource
    2011,                    !- Escalation Start Year
    January,                 !- Escalation Start Month
    0.9970,                  !- Year 1 Escalation
    1.0089,                  !- Year 2 Escalation
    1.0089,                  !- Year 3 Escalation
    0.9941,                  !- Year 4 Escalation
    0.9941,                  !- Year 5 Escalation
    1.0000,                  !- Year 6 Escalation
    1.0030,                  !- Year 7 Escalation
    1.0059,                  !- Year 8 Escalation
    1.0089,                  !- Year 9 Escalation
    1.0119,                  !- <none>
    1.0148,                  !- <none>
    1.0178,                  !- <none>
    1.0208,                  !- <none>
    1.0267,                  !- <none>
    1.0297,                  !- <none>
    1.0356,                  !- <none>
    1.0415,                  !- <none>
    1.0534,                  !- <none>
    1.0564,                  !- <none>
    1.0593,                  !- <none>
    1.0653,                  !- <none>
    1.0712,                  !- <none>
    1.0742,                  !- <none>
    1.0801,                  !- <none>
    1.0831,                  !- <none>
    1.0831,                  !- <none>
    1.0861,                  !- <none>
    1.0890,                  !- <none>
    1.0920,                  !- <none>
    1.0950;                  !- <none>

  Building,
    Building 1,              !- Name
    ,                        !- North Axis {deg}
    city,                    !- Terrain
    ,                        !- Loads Convergence Tolerance Value {W}
    ,                        !- Temperature Convergence Tolerance Value {deltaC}
    FullExterior,            !- Solar Distribution
    50,                      !- Maximum Number of Warmup Days
    ;                        !- Minimum Number of Warmup Days

  Zone,
    S1 basement core,        !- Name
    ,                        !- Direction of Relative North {deg}
    ,                        !- X Origin {m}
    ,                        !- Y Origin {m}
    ,                        !- Z Origin {m}
    ,                        !- Type
    ,                        !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  BuildingSurface:Detailed,
    S1 basement core floor,  !- Name
    Floor,                   !- Surface Type
    basement ext floor LOB1013C_ext-slab,  !- Construction Name
    S1 basement core,        !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    4.5999999998603,-2.01000000000931,-4.126,  !- X,Y,Z ==> Vertex 1 {m}
    4.36999999987893,0.5,-4.126,  !- X,Y,Z ==> Vertex 2 {m}
    55.3899999998976,7.78000000002794,-4.126,  !- X,Y,Z ==> Vertex 3 {m}
    55.6899999999441,4.80999999993946,-4.126,  !- X,Y,Z ==> Vertex 4 {m}
    60.1699999999255,5.56999999994878,-4.126,  !- X,Y,Z ==> Vertex 5 {m}
    64.3199999998324,-23.9400000000605,-4.126,  !- X,Y,Z ==> Vertex 6 {m}
    4.53999999980442,-32.3000000000466,-4.126,  !- X,Y,Z ==> Vertex 7 {m}
    0.389999999897555,-2.69000000006054,-4.126;  !- X,Y,Z ==> Vertex 8 {m}

  BuildingSurface:Detailed,
    S1 basement core roof,   !- Name
    Ceiling,                 !- Surface Type
    ext wall Adiabatic Construction,  !- Construction Name
    S1 basement core,        !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    4.36999999987893,0.5,0,  !- X,Y,Z ==> Vertex 1 {m}
    4.5999999998603,-2.01000000000931,0,  !- X,Y,Z ==> Vertex 2 {m}
    0.389999999897555,-2.69000000006054,0,  !- X,Y,Z ==> Vertex 3 {m}
    4.53999999980442,-32.3000000000466,0,  !- X,Y,Z ==> Vertex 4 {m}
    64.3199999998324,-23.9400000000605,0,  !- X,Y,Z ==> Vertex 5 {m}
    60.1699999999255,5.56999999994878,0,  !- X,Y,Z ==> Vertex 6 {m}
    55.6899999999441,4.80999999993946,0,  !- X,Y,Z ==> Vertex 7 {m}
    55.3899999998976,7.78000000002794,0;  !- X,Y,Z ==> Vertex 8 {m}

  BuildingSurface:Detailed,
    S1 basement core wall 0, !- Name
    Wall,                    !- Surface Type
    basement ext wall LOB1013C_Underground Wall Non-res,  !- Construction Name
    S1 basement core,        !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    4.36999999987893,0.5,0,  !- X,Y,Z ==> Vertex 1 {m}
    4.36999999987893,0.5,-4.126,  !- X,Y,Z ==> Vertex 2 {m}
    4.5999999998603,-2.01000000000931,-4.126,  !- X,Y,Z ==> Vertex 3 {m}
    4.5999999998603,-2.01000000000931,0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    S1 basement core wall 1, !- Name
    Wall,                    !- Surface Type
    basement ext wall LOB1013C_Underground Wall Non-res,  !- Construction Name
    S1 basement core,        !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    4.5999999998603,-2.01000000000931,0,  !- X,Y,Z ==> Vertex 1 {m}
    4.5999999998603,-2.01000000000931,-4.126,  !- X,Y,Z ==> Vertex 2 {m}
    0.389999999897555,-2.69000000006054,-4.126,  !- X,Y,Z ==> Vertex 3 {m}
    0.389999999897555,-2.69000000006054,0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    S1 basement core wall 2, !- Name
    Wall,                    !- Surface Type
    basement ext wall LOB1013C_Underground Wall Non-res,  !- Construction Name
    S1 basement core,        !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0.389999999897555,-2.69000000006054,0,  !- X,Y,Z ==> Vertex 1 {m}
    0.389999999897555,-2.69000000006054,-4.126,  !- X,Y,Z ==> Vertex 2 {m}
    4.53999999980442,-32.3000000000466,-4.126,  !- X,Y,Z ==> Vertex 3 {m}
    4.53999999980442,-32.3000000000466,0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    S1 basement core wall 3, !- Name
    Wall,                    !- Surface Type
    basement ext wall LOB1013C_Underground Wall Non-res,  !- Construction Name
    S1 basement core,        !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    4.53999999980442,-32.3000000000466,0,  !- X,Y,Z ==> Vertex 1 {m}
    4.53999999980442,-32.3000000000466,-4.126,  !- X,Y,Z ==> Vertex 2 {m}
    64.3199999998324,-23.9400000000605,-4.126,  !- X,Y,Z ==> Vertex 3 {m}
    64.3199999998324,-23.9400000000605,0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    S1 basement core wall 4, !- Name
    Wall,                    !- Surface Type
    basement ext wall LOB1013C_Underground Wall Non-res,  !- Construction Name
    S1 basement core,        !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    64.3199999998324,-23.9400000000605,0,  !- X,Y,Z ==> Vertex 1 {m}
    64.3199999998324,-23.9400000000605,-4.126,  !- X,Y,Z ==> Vertex 2 {m}
    60.1699999999255,5.56999999994878,-4.126,  !- X,Y,Z ==> Vertex 3 {m}
    60.1699999999255,5.56999999994878,0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    S1 basement core wall 5, !- Name
    Wall,                    !- Surface Type
    basement ext wall LOB1013C_Underground Wall Non-res,  !- Construction Name
    S1 basement core,        !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    60.1699999999255,5.56999999994878,0,  !- X,Y,Z ==> Vertex 1 {m}
    60.1699999999255,5.56999999994878,-4.126,  !- X,Y,Z ==> Vertex 2 {m}
    55.6899999999441,4.80999999993946,-4.126,  !- X,Y,Z ==> Vertex 3 {m}
    55.6899999999441,4.80999999993946,0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    S1 basement core wall 6, !- Name
    Wall,                    !- Surface Type
    basement ext wall LOB1013C_Underground Wall Non-res,  !- Construction Name
    S1 basement core,        !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    55.6899999999441,4.80999999993946,0,  !- X,Y,Z ==> Vertex 1 {m}
    55.6899999999441,4.80999999993946,-4.126,  !- X,Y,Z ==> Vertex 2 {m}
    55.3899999998976,7.78000000002794,-4.126,  !- X,Y,Z ==> Vertex 3 {m}
    55.3899999998976,7.78000000002794,0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    S1 basement core wall 7, !- Name
    Wall,                    !- Surface Type
    basement ext wall LOB1013C_Underground Wall Non-res,  !- Construction Name
    S1 basement core,        !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    55.3899999998976,7.78000000002794,0,  !- X,Y,Z ==> Vertex 1 {m}
    55.3899999998976,7.78000000002794,-4.126,  !- X,Y,Z ==> Vertex 2 {m}
    4.36999999987893,0.5,-4.126,  !- X,Y,Z ==> Vertex 3 {m}
    4.36999999987893,0.5,0;  !- X,Y,Z ==> Vertex 4 {m}

  ZoneControl:Thermostat,
    S1 basement core Thermostat,  !- Name
    S1 basement core,        !- Zone or ZoneList Name
    S1 basement core Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    basement thermostat;     !- Control 1 Name

  Schedule:Compact,
    S1 basement core Thermostat Schedule,  !- Name
    S1 basement core Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,4;          !- Field 3

  ScheduleTypeLimits,
    S1 basement core Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  ThermostatSetpoint:DualSetpoint,
    basement thermostat,     !- Name
    basement heating year,   !- Heating Setpoint Temperature Schedule Name
    basement cooling year;   !- Cooling Setpoint Temperature Schedule Name

  Schedule:Year,
    basement heating year,   !- Name
    temp_setpoint,           !- Schedule Type Limits Name
    basement heating week 0, !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  ScheduleTypeLimits,
    temp_setpoint,           !- Name
    0,                       !- Lower Limit Value
    50,                      !- Upper Limit Value
    continuous,              !- Numeric Type
    temperature;             !- Unit Type

  Schedule:Week:Daily,
    basement heating week 0, !- Name
    basement heating week 0 Sunday,  !- Sunday Schedule:Day Name
    basement heating week 0 Wednesday,  !- Monday Schedule:Day Name
    basement heating week 0 Wednesday,  !- Tuesday Schedule:Day Name
    basement heating week 0 Wednesday,  !- Wednesday Schedule:Day Name
    basement heating week 0 Thursday,  !- Thursday Schedule:Day Name
    basement heating week 0 Friday,  !- Friday Schedule:Day Name
    basement heating week 0 Saturday,  !- Saturday Schedule:Day Name
    basement heating week 0 Holiday,  !- Holiday Schedule:Day Name
    basement heating week 0 Summer design,  !- SummerDesignDay Schedule:Day Name
    basement heating week 0 Winter design,  !- WinterDesignDay Schedule:Day Name
    basement heating week 0 Holiday,  !- CustomDay1 Schedule:Day Name
    basement heating week 0 Holiday;  !- CustomDay2 Schedule:Day Name

  Schedule:Day:Interval,
    basement heating week 0 Sunday,  !- Name
    temp_setpoint,           !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    15.6,                    !- Value Until Time 1
    02:00,                   !- Time 2
    15.6,                    !- Value Until Time 2
    03:00,                   !- Time 3
    15.6,                    !- Value Until Time 3
    04:00,                   !- Time 4
    15.6,                    !- Value Until Time 4
    05:00,                   !- Time 5
    15.6,                    !- Value Until Time 5
    06:00,                   !- Time 6
    15.6,                    !- Value Until Time 6
    07:00,                   !- Time 7
    15.6,                    !- Value Until Time 7
    08:00,                   !- Time 8
    15.6,                    !- Value Until Time 8
    09:00,                   !- Time 9
    15.6,                    !- Value Until Time 9
    10:00,                   !- Time 10
    15.6,                    !- Value Until Time 10
    11:00,                   !- Time 11
    15.6,                    !- Value Until Time 11
    12:00,                   !- Time 12
    15.6,                    !- Value Until Time 12
    13:00,                   !- Time 13
    15.6,                    !- Value Until Time 13
    14:00,                   !- Time 14
    15.6,                    !- Value Until Time 14
    15:00,                   !- Time 15
    15.6,                    !- Value Until Time 15
    16:00,                   !- Time 16
    15.6,                    !- Value Until Time 16
    17:00,                   !- Time 17
    15.6,                    !- Value Until Time 17
    18:00,                   !- Time 18
    15.6,                    !- Value Until Time 18
    19:00,                   !- Time 19
    15.6,                    !- Value Until Time 19
    20:00,                   !- Time 20
    15.6,                    !- Value Until Time 20
    21:00,                   !- Time 21
    15.6,                    !- Value Until Time 21
    22:00,                   !- Time 22
    15.6,                    !- Value Until Time 22
    23:00,                   !- Time 23
    15.6,                    !- Value Until Time 23
    24:00,                   !- Time 24
    15.6;                    !- Value Until Time 24

  Schedule:Day:Interval,
    basement heating week 0 Wednesday,  !- Name
    temp_setpoint,           !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    15.6,                    !- Value Until Time 1
    02:00,                   !- Time 2
    15.6,                    !- Value Until Time 2
    03:00,                   !- Time 3
    15.6,                    !- Value Until Time 3
    04:00,                   !- Time 4
    15.6,                    !- Value Until Time 4
    05:00,                   !- Time 5
    15.6,                    !- Value Until Time 5
    06:00,                   !- Time 6
    15.6,                    !- Value Until Time 6
    07:00,                   !- Time 7
    21,                      !- Value Until Time 7
    08:00,                   !- Time 8
    21,                      !- Value Until Time 8
    09:00,                   !- Time 9
    21,                      !- Value Until Time 9
    10:00,                   !- Time 10
    21,                      !- Value Until Time 10
    11:00,                   !- Time 11
    21,                      !- Value Until Time 11
    12:00,                   !- Time 12
    21,                      !- Value Until Time 12
    13:00,                   !- Time 13
    21,                      !- Value Until Time 13
    14:00,                   !- Time 14
    21,                      !- Value Until Time 14
    15:00,                   !- Time 15
    21,                      !- Value Until Time 15
    16:00,                   !- Time 16
    21,                      !- Value Until Time 16
    17:00,                   !- Time 17
    21,                      !- Value Until Time 17
    18:00,                   !- Time 18
    21,                      !- Value Until Time 18
    19:00,                   !- Time 19
    21,                      !- Value Until Time 19
    20:00,                   !- Time 20
    21,                      !- Value Until Time 20
    21:00,                   !- Time 21
    21,                      !- Value Until Time 21
    22:00,                   !- Time 22
    21,                      !- Value Until Time 22
    23:00,                   !- Time 23
    15.6,                    !- Value Until Time 23
    24:00,                   !- Time 24
    15.6;                    !- Value Until Time 24

  Schedule:Day:Interval,
    basement heating week 0 Thursday,  !- Name
    temp_setpoint,           !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    15.6,                    !- Value Until Time 1
    02:00,                   !- Time 2
    15.6,                    !- Value Until Time 2
    03:00,                   !- Time 3
    15.6,                    !- Value Until Time 3
    04:00,                   !- Time 4
    15.6,                    !- Value Until Time 4
    05:00,                   !- Time 5
    15.6,                    !- Value Until Time 5
    06:00,                   !- Time 6
    15.6,                    !- Value Until Time 6
    07:00,                   !- Time 7
    21,                      !- Value Until Time 7
    08:00,                   !- Time 8
    21,                      !- Value Until Time 8
    09:00,                   !- Time 9
    21,                      !- Value Until Time 9
    10:00,                   !- Time 10
    21,                      !- Value Until Time 10
    11:00,                   !- Time 11
    21,                      !- Value Until Time 11
    12:00,                   !- Time 12
    21,                      !- Value Until Time 12
    13:00,                   !- Time 13
    21,                      !- Value Until Time 13
    14:00,                   !- Time 14
    21,                      !- Value Until Time 14
    15:00,                   !- Time 15
    21,                      !- Value Until Time 15
    16:00,                   !- Time 16
    21,                      !- Value Until Time 16
    17:00,                   !- Time 17
    21,                      !- Value Until Time 17
    18:00,                   !- Time 18
    21,                      !- Value Until Time 18
    19:00,                   !- Time 19
    21,                      !- Value Until Time 19
    20:00,                   !- Time 20
    21,                      !- Value Until Time 20
    21:00,                   !- Time 21
    21,                      !- Value Until Time 21
    22:00,                   !- Time 22
    21,                      !- Value Until Time 22
    23:00,                   !- Time 23
    15.6,                    !- Value Until Time 23
    24:00,                   !- Time 24
    15.6;                    !- Value Until Time 24

  Schedule:Day:Interval,
    basement heating week 0 Friday,  !- Name
    temp_setpoint,           !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    15.6,                    !- Value Until Time 1
    02:00,                   !- Time 2
    15.6,                    !- Value Until Time 2
    03:00,                   !- Time 3
    15.6,                    !- Value Until Time 3
    04:00,                   !- Time 4
    15.6,                    !- Value Until Time 4
    05:00,                   !- Time 5
    15.6,                    !- Value Until Time 5
    06:00,                   !- Time 6
    15.6,                    !- Value Until Time 6
    07:00,                   !- Time 7
    21,                      !- Value Until Time 7
    08:00,                   !- Time 8
    21,                      !- Value Until Time 8
    09:00,                   !- Time 9
    21,                      !- Value Until Time 9
    10:00,                   !- Time 10
    21,                      !- Value Until Time 10
    11:00,                   !- Time 11
    21,                      !- Value Until Time 11
    12:00,                   !- Time 12
    21,                      !- Value Until Time 12
    13:00,                   !- Time 13
    21,                      !- Value Until Time 13
    14:00,                   !- Time 14
    21,                      !- Value Until Time 14
    15:00,                   !- Time 15
    21,                      !- Value Until Time 15
    16:00,                   !- Time 16
    21,                      !- Value Until Time 16
    17:00,                   !- Time 17
    21,                      !- Value Until Time 17
    18:00,                   !- Time 18
    21,                      !- Value Until Time 18
    19:00,                   !- Time 19
    21,                      !- Value Until Time 19
    20:00,                   !- Time 20
    21,                      !- Value Until Time 20
    21:00,                   !- Time 21
    21,                      !- Value Until Time 21
    22:00,                   !- Time 22
    21,                      !- Value Until Time 22
    23:00,                   !- Time 23
    15.6,                    !- Value Until Time 23
    24:00,                   !- Time 24
    15.6;                    !- Value Until Time 24

  Schedule:Day:Interval,
    basement heating week 0 Saturday,  !- Name
    temp_setpoint,           !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    15.6,                    !- Value Until Time 1
    02:00,                   !- Time 2
    15.6,                    !- Value Until Time 2
    03:00,                   !- Time 3
    15.6,                    !- Value Until Time 3
    04:00,                   !- Time 4
    15.6,                    !- Value Until Time 4
    05:00,                   !- Time 5
    15.6,                    !- Value Until Time 5
    06:00,                   !- Time 6
    15.6,                    !- Value Until Time 6
    07:00,                   !- Time 7
    21,                      !- Value Until Time 7
    08:00,                   !- Time 8
    21,                      !- Value Until Time 8
    09:00,                   !- Time 9
    21,                      !- Value Until Time 9
    10:00,                   !- Time 10
    21,                      !- Value Until Time 10
    11:00,                   !- Time 11
    21,                      !- Value Until Time 11
    12:00,                   !- Time 12
    21,                      !- Value Until Time 12
    13:00,                   !- Time 13
    21,                      !- Value Until Time 13
    14:00,                   !- Time 14
    21,                      !- Value Until Time 14
    15:00,                   !- Time 15
    21,                      !- Value Until Time 15
    16:00,                   !- Time 16
    21,                      !- Value Until Time 16
    17:00,                   !- Time 17
    21,                      !- Value Until Time 17
    18:00,                   !- Time 18
    21,                      !- Value Until Time 18
    19:00,                   !- Time 19
    15.6,                    !- Value Until Time 19
    20:00,                   !- Time 20
    15.6,                    !- Value Until Time 20
    21:00,                   !- Time 21
    15.6,                    !- Value Until Time 21
    22:00,                   !- Time 22
    15.6,                    !- Value Until Time 22
    23:00,                   !- Time 23
    15.6,                    !- Value Until Time 23
    24:00,                   !- Time 24
    15.6;                    !- Value Until Time 24

  Schedule:Day:Interval,
    basement heating week 0 Holiday,  !- Name
    temp_setpoint,           !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    15.6,                    !- Value Until Time 1
    02:00,                   !- Time 2
    15.6,                    !- Value Until Time 2
    03:00,                   !- Time 3
    15.6,                    !- Value Until Time 3
    04:00,                   !- Time 4
    15.6,                    !- Value Until Time 4
    05:00,                   !- Time 5
    15.6,                    !- Value Until Time 5
    06:00,                   !- Time 6
    15.6,                    !- Value Until Time 6
    07:00,                   !- Time 7
    15.6,                    !- Value Until Time 7
    08:00,                   !- Time 8
    15.6,                    !- Value Until Time 8
    09:00,                   !- Time 9
    15.6,                    !- Value Until Time 9
    10:00,                   !- Time 10
    15.6,                    !- Value Until Time 10
    11:00,                   !- Time 11
    15.6,                    !- Value Until Time 11
    12:00,                   !- Time 12
    15.6,                    !- Value Until Time 12
    13:00,                   !- Time 13
    15.6,                    !- Value Until Time 13
    14:00,                   !- Time 14
    15.6,                    !- Value Until Time 14
    15:00,                   !- Time 15
    15.6,                    !- Value Until Time 15
    16:00,                   !- Time 16
    15.6,                    !- Value Until Time 16
    17:00,                   !- Time 17
    15.6,                    !- Value Until Time 17
    18:00,                   !- Time 18
    15.6,                    !- Value Until Time 18
    19:00,                   !- Time 19
    15.6,                    !- Value Until Time 19
    20:00,                   !- Time 20
    15.6,                    !- Value Until Time 20
    21:00,                   !- Time 21
    15.6,                    !- Value Until Time 21
    22:00,                   !- Time 22
    15.6,                    !- Value Until Time 22
    23:00,                   !- Time 23
    15.6,                    !- Value Until Time 23
    24:00,                   !- Time 24
    15.6;                    !- Value Until Time 24

  Schedule:Day:Interval,
    basement heating week 0 Summer design,  !- Name
    temp_setpoint,           !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    15.6,                    !- Value Until Time 1
    02:00,                   !- Time 2
    15.6,                    !- Value Until Time 2
    03:00,                   !- Time 3
    15.6,                    !- Value Until Time 3
    04:00,                   !- Time 4
    15.6,                    !- Value Until Time 4
    05:00,                   !- Time 5
    15.6,                    !- Value Until Time 5
    06:00,                   !- Time 6
    15.6,                    !- Value Until Time 6
    07:00,                   !- Time 7
    15.6,                    !- Value Until Time 7
    08:00,                   !- Time 8
    15.6,                    !- Value Until Time 8
    09:00,                   !- Time 9
    15.6,                    !- Value Until Time 9
    10:00,                   !- Time 10
    15.6,                    !- Value Until Time 10
    11:00,                   !- Time 11
    15.6,                    !- Value Until Time 11
    12:00,                   !- Time 12
    15.6,                    !- Value Until Time 12
    13:00,                   !- Time 13
    15.6,                    !- Value Until Time 13
    14:00,                   !- Time 14
    15.6,                    !- Value Until Time 14
    15:00,                   !- Time 15
    15.6,                    !- Value Until Time 15
    16:00,                   !- Time 16
    15.6,                    !- Value Until Time 16
    17:00,                   !- Time 17
    15.6,                    !- Value Until Time 17
    18:00,                   !- Time 18
    15.6,                    !- Value Until Time 18
    19:00,                   !- Time 19
    15.6,                    !- Value Until Time 19
    20:00,                   !- Time 20
    15.6,                    !- Value Until Time 20
    21:00,                   !- Time 21
    15.6,                    !- Value Until Time 21
    22:00,                   !- Time 22
    15.6,                    !- Value Until Time 22
    23:00,                   !- Time 23
    15.6,                    !- Value Until Time 23
    24:00,                   !- Time 24
    15.6;                    !- Value Until Time 24

  Schedule:Day:Interval,
    basement heating week 0 Winter design,  !- Name
    temp_setpoint,           !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    21,                      !- Value Until Time 1
    02:00,                   !- Time 2
    21,                      !- Value Until Time 2
    03:00,                   !- Time 3
    21,                      !- Value Until Time 3
    04:00,                   !- Time 4
    21,                      !- Value Until Time 4
    05:00,                   !- Time 5
    21,                      !- Value Until Time 5
    06:00,                   !- Time 6
    21,                      !- Value Until Time 6
    07:00,                   !- Time 7
    21,                      !- Value Until Time 7
    08:00,                   !- Time 8
    21,                      !- Value Until Time 8
    09:00,                   !- Time 9
    21,                      !- Value Until Time 9
    10:00,                   !- Time 10
    21,                      !- Value Until Time 10
    11:00,                   !- Time 11
    21,                      !- Value Until Time 11
    12:00,                   !- Time 12
    21,                      !- Value Until Time 12
    13:00,                   !- Time 13
    21,                      !- Value Until Time 13
    14:00,                   !- Time 14
    21,                      !- Value Until Time 14
    15:00,                   !- Time 15
    21,                      !- Value Until Time 15
    16:00,                   !- Time 16
    21,                      !- Value Until Time 16
    17:00,                   !- Time 17
    21,                      !- Value Until Time 17
    18:00,                   !- Time 18
    21,                      !- Value Until Time 18
    19:00,                   !- Time 19
    21,                      !- Value Until Time 19
    20:00,                   !- Time 20
    21,                      !- Value Until Time 20
    21:00,                   !- Time 21
    21,                      !- Value Until Time 21
    22:00,                   !- Time 22
    21,                      !- Value Until Time 22
    23:00,                   !- Time 23
    21,                      !- Value Until Time 23
    24:00,                   !- Time 24
    21;                      !- Value Until Time 24

  Schedule:Year,
    basement cooling year,   !- Name
    temp_setpoint,           !- Schedule Type Limits Name
    basement cooling week 0, !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Week:Daily,
    basement cooling week 0, !- Name
    basement cooling week 0 Sunday,  !- Sunday Schedule:Day Name
    basement cooling week 0 Wednesday,  !- Monday Schedule:Day Name
    basement cooling week 0 Wednesday,  !- Tuesday Schedule:Day Name
    basement cooling week 0 Wednesday,  !- Wednesday Schedule:Day Name
    basement cooling week 0 Thursday,  !- Thursday Schedule:Day Name
    basement cooling week 0 Friday,  !- Friday Schedule:Day Name
    basement cooling week 0 Saturday,  !- Saturday Schedule:Day Name
    basement cooling week 0 Holiday,  !- Holiday Schedule:Day Name
    basement cooling week 0 Summer design,  !- SummerDesignDay Schedule:Day Name
    basement cooling week 0 Winter design,  !- WinterDesignDay Schedule:Day Name
    basement cooling week 0 Holiday,  !- CustomDay1 Schedule:Day Name
    basement cooling week 0 Holiday;  !- CustomDay2 Schedule:Day Name

  Schedule:Day:Interval,
    basement cooling week 0 Sunday,  !- Name
    temp_setpoint,           !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    26.7,                    !- Value Until Time 1
    02:00,                   !- Time 2
    26.7,                    !- Value Until Time 2
    03:00,                   !- Time 3
    26.7,                    !- Value Until Time 3
    04:00,                   !- Time 4
    26.7,                    !- Value Until Time 4
    05:00,                   !- Time 5
    26.7,                    !- Value Until Time 5
    06:00,                   !- Time 6
    26.7,                    !- Value Until Time 6
    07:00,                   !- Time 7
    26.7,                    !- Value Until Time 7
    08:00,                   !- Time 8
    26.7,                    !- Value Until Time 8
    09:00,                   !- Time 9
    26.7,                    !- Value Until Time 9
    10:00,                   !- Time 10
    26.7,                    !- Value Until Time 10
    11:00,                   !- Time 11
    26.7,                    !- Value Until Time 11
    12:00,                   !- Time 12
    26.7,                    !- Value Until Time 12
    13:00,                   !- Time 13
    26.7,                    !- Value Until Time 13
    14:00,                   !- Time 14
    26.7,                    !- Value Until Time 14
    15:00,                   !- Time 15
    26.7,                    !- Value Until Time 15
    16:00,                   !- Time 16
    26.7,                    !- Value Until Time 16
    17:00,                   !- Time 17
    26.7,                    !- Value Until Time 17
    18:00,                   !- Time 18
    26.7,                    !- Value Until Time 18
    19:00,                   !- Time 19
    26.7,                    !- Value Until Time 19
    20:00,                   !- Time 20
    26.7,                    !- Value Until Time 20
    21:00,                   !- Time 21
    26.7,                    !- Value Until Time 21
    22:00,                   !- Time 22
    26.7,                    !- Value Until Time 22
    23:00,                   !- Time 23
    26.7,                    !- Value Until Time 23
    24:00,                   !- Time 24
    26.7;                    !- Value Until Time 24

  Schedule:Day:Interval,
    basement cooling week 0 Wednesday,  !- Name
    temp_setpoint,           !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    26.7,                    !- Value Until Time 1
    02:00,                   !- Time 2
    26.7,                    !- Value Until Time 2
    03:00,                   !- Time 3
    26.7,                    !- Value Until Time 3
    04:00,                   !- Time 4
    26.7,                    !- Value Until Time 4
    05:00,                   !- Time 5
    26.7,                    !- Value Until Time 5
    06:00,                   !- Time 6
    26.7,                    !- Value Until Time 6
    07:00,                   !- Time 7
    24,                      !- Value Until Time 7
    08:00,                   !- Time 8
    24,                      !- Value Until Time 8
    09:00,                   !- Time 9
    24,                      !- Value Until Time 9
    10:00,                   !- Time 10
    24,                      !- Value Until Time 10
    11:00,                   !- Time 11
    24,                      !- Value Until Time 11
    12:00,                   !- Time 12
    24,                      !- Value Until Time 12
    13:00,                   !- Time 13
    24,                      !- Value Until Time 13
    14:00,                   !- Time 14
    24,                      !- Value Until Time 14
    15:00,                   !- Time 15
    24,                      !- Value Until Time 15
    16:00,                   !- Time 16
    24,                      !- Value Until Time 16
    17:00,                   !- Time 17
    24,                      !- Value Until Time 17
    18:00,                   !- Time 18
    24,                      !- Value Until Time 18
    19:00,                   !- Time 19
    24,                      !- Value Until Time 19
    20:00,                   !- Time 20
    24,                      !- Value Until Time 20
    21:00,                   !- Time 21
    24,                      !- Value Until Time 21
    22:00,                   !- Time 22
    24,                      !- Value Until Time 22
    23:00,                   !- Time 23
    26.7,                    !- Value Until Time 23
    24:00,                   !- Time 24
    26.7;                    !- Value Until Time 24

  Schedule:Day:Interval,
    basement cooling week 0 Thursday,  !- Name
    temp_setpoint,           !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    26.7,                    !- Value Until Time 1
    02:00,                   !- Time 2
    26.7,                    !- Value Until Time 2
    03:00,                   !- Time 3
    26.7,                    !- Value Until Time 3
    04:00,                   !- Time 4
    26.7,                    !- Value Until Time 4
    05:00,                   !- Time 5
    26.7,                    !- Value Until Time 5
    06:00,                   !- Time 6
    26.7,                    !- Value Until Time 6
    07:00,                   !- Time 7
    24,                      !- Value Until Time 7
    08:00,                   !- Time 8
    24,                      !- Value Until Time 8
    09:00,                   !- Time 9
    24,                      !- Value Until Time 9
    10:00,                   !- Time 10
    24,                      !- Value Until Time 10
    11:00,                   !- Time 11
    24,                      !- Value Until Time 11
    12:00,                   !- Time 12
    24,                      !- Value Until Time 12
    13:00,                   !- Time 13
    24,                      !- Value Until Time 13
    14:00,                   !- Time 14
    24,                      !- Value Until Time 14
    15:00,                   !- Time 15
    24,                      !- Value Until Time 15
    16:00,                   !- Time 16
    24,                      !- Value Until Time 16
    17:00,                   !- Time 17
    24,                      !- Value Until Time 17
    18:00,                   !- Time 18
    24,                      !- Value Until Time 18
    19:00,                   !- Time 19
    24,                      !- Value Until Time 19
    20:00,                   !- Time 20
    24,                      !- Value Until Time 20
    21:00,                   !- Time 21
    24,                      !- Value Until Time 21
    22:00,                   !- Time 22
    24,                      !- Value Until Time 22
    23:00,                   !- Time 23
    26.7,                    !- Value Until Time 23
    24:00,                   !- Time 24
    26.7;                    !- Value Until Time 24

  Schedule:Day:Interval,
    basement cooling week 0 Friday,  !- Name
    temp_setpoint,           !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    26.7,                    !- Value Until Time 1
    02:00,                   !- Time 2
    26.7,                    !- Value Until Time 2
    03:00,                   !- Time 3
    26.7,                    !- Value Until Time 3
    04:00,                   !- Time 4
    26.7,                    !- Value Until Time 4
    05:00,                   !- Time 5
    26.7,                    !- Value Until Time 5
    06:00,                   !- Time 6
    26.7,                    !- Value Until Time 6
    07:00,                   !- Time 7
    24,                      !- Value Until Time 7
    08:00,                   !- Time 8
    24,                      !- Value Until Time 8
    09:00,                   !- Time 9
    24,                      !- Value Until Time 9
    10:00,                   !- Time 10
    24,                      !- Value Until Time 10
    11:00,                   !- Time 11
    24,                      !- Value Until Time 11
    12:00,                   !- Time 12
    24,                      !- Value Until Time 12
    13:00,                   !- Time 13
    24,                      !- Value Until Time 13
    14:00,                   !- Time 14
    24,                      !- Value Until Time 14
    15:00,                   !- Time 15
    24,                      !- Value Until Time 15
    16:00,                   !- Time 16
    24,                      !- Value Until Time 16
    17:00,                   !- Time 17
    24,                      !- Value Until Time 17
    18:00,                   !- Time 18
    24,                      !- Value Until Time 18
    19:00,                   !- Time 19
    24,                      !- Value Until Time 19
    20:00,                   !- Time 20
    24,                      !- Value Until Time 20
    21:00,                   !- Time 21
    24,                      !- Value Until Time 21
    22:00,                   !- Time 22
    24,                      !- Value Until Time 22
    23:00,                   !- Time 23
    26.7,                    !- Value Until Time 23
    24:00,                   !- Time 24
    26.7;                    !- Value Until Time 24

  Schedule:Day:Interval,
    basement cooling week 0 Saturday,  !- Name
    temp_setpoint,           !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    26.7,                    !- Value Until Time 1
    02:00,                   !- Time 2
    26.7,                    !- Value Until Time 2
    03:00,                   !- Time 3
    26.7,                    !- Value Until Time 3
    04:00,                   !- Time 4
    26.7,                    !- Value Until Time 4
    05:00,                   !- Time 5
    26.7,                    !- Value Until Time 5
    06:00,                   !- Time 6
    26.7,                    !- Value Until Time 6
    07:00,                   !- Time 7
    24,                      !- Value Until Time 7
    08:00,                   !- Time 8
    24,                      !- Value Until Time 8
    09:00,                   !- Time 9
    24,                      !- Value Until Time 9
    10:00,                   !- Time 10
    24,                      !- Value Until Time 10
    11:00,                   !- Time 11
    24,                      !- Value Until Time 11
    12:00,                   !- Time 12
    24,                      !- Value Until Time 12
    13:00,                   !- Time 13
    24,                      !- Value Until Time 13
    14:00,                   !- Time 14
    24,                      !- Value Until Time 14
    15:00,                   !- Time 15
    24,                      !- Value Until Time 15
    16:00,                   !- Time 16
    24,                      !- Value Until Time 16
    17:00,                   !- Time 17
    24,                      !- Value Until Time 17
    18:00,                   !- Time 18
    24,                      !- Value Until Time 18
    19:00,                   !- Time 19
    26.7,                    !- Value Until Time 19
    20:00,                   !- Time 20
    26.7,                    !- Value Until Time 20
    21:00,                   !- Time 21
    26.7,                    !- Value Until Time 21
    22:00,                   !- Time 22
    26.7,                    !- Value Until Time 22
    23:00,                   !- Time 23
    26.7,                    !- Value Until Time 23
    24:00,                   !- Time 24
    26.7;                    !- Value Until Time 24

  Schedule:Day:Interval,
    basement cooling week 0 Holiday,  !- Name
    temp_setpoint,           !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    26.7,                    !- Value Until Time 1
    02:00,                   !- Time 2
    26.7,                    !- Value Until Time 2
    03:00,                   !- Time 3
    26.7,                    !- Value Until Time 3
    04:00,                   !- Time 4
    26.7,                    !- Value Until Time 4
    05:00,                   !- Time 5
    26.7,                    !- Value Until Time 5
    06:00,                   !- Time 6
    26.7,                    !- Value Until Time 6
    07:00,                   !- Time 7
    26.7,                    !- Value Until Time 7
    08:00,                   !- Time 8
    26.7,                    !- Value Until Time 8
    09:00,                   !- Time 9
    26.7,                    !- Value Until Time 9
    10:00,                   !- Time 10
    26.7,                    !- Value Until Time 10
    11:00,                   !- Time 11
    26.7,                    !- Value Until Time 11
    12:00,                   !- Time 12
    26.7,                    !- Value Until Time 12
    13:00,                   !- Time 13
    26.7,                    !- Value Until Time 13
    14:00,                   !- Time 14
    26.7,                    !- Value Until Time 14
    15:00,                   !- Time 15
    26.7,                    !- Value Until Time 15
    16:00,                   !- Time 16
    26.7,                    !- Value Until Time 16
    17:00,                   !- Time 17
    26.7,                    !- Value Until Time 17
    18:00,                   !- Time 18
    26.7,                    !- Value Until Time 18
    19:00,                   !- Time 19
    26.7,                    !- Value Until Time 19
    20:00,                   !- Time 20
    26.7,                    !- Value Until Time 20
    21:00,                   !- Time 21
    26.7,                    !- Value Until Time 21
    22:00,                   !- Time 22
    26.7,                    !- Value Until Time 22
    23:00,                   !- Time 23
    26.7,                    !- Value Until Time 23
    24:00,                   !- Time 24
    26.7;                    !- Value Until Time 24

  Schedule:Day:Interval,
    basement cooling week 0 Summer design,  !- Name
    temp_setpoint,           !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    26.7,                    !- Value Until Time 1
    02:00,                   !- Time 2
    26.7,                    !- Value Until Time 2
    03:00,                   !- Time 3
    26.7,                    !- Value Until Time 3
    04:00,                   !- Time 4
    26.7,                    !- Value Until Time 4
    05:00,                   !- Time 5
    26.7,                    !- Value Until Time 5
    06:00,                   !- Time 6
    26.7,                    !- Value Until Time 6
    07:00,                   !- Time 7
    24,                      !- Value Until Time 7
    08:00,                   !- Time 8
    24,                      !- Value Until Time 8
    09:00,                   !- Time 9
    24,                      !- Value Until Time 9
    10:00,                   !- Time 10
    24,                      !- Value Until Time 10
    11:00,                   !- Time 11
    24,                      !- Value Until Time 11
    12:00,                   !- Time 12
    24,                      !- Value Until Time 12
    13:00,                   !- Time 13
    24,                      !- Value Until Time 13
    14:00,                   !- Time 14
    24,                      !- Value Until Time 14
    15:00,                   !- Time 15
    24,                      !- Value Until Time 15
    16:00,                   !- Time 16
    24,                      !- Value Until Time 16
    17:00,                   !- Time 17
    24,                      !- Value Until Time 17
    18:00,                   !- Time 18
    24,                      !- Value Until Time 18
    19:00,                   !- Time 19
    24,                      !- Value Until Time 19
    20:00,                   !- Time 20
    24,                      !- Value Until Time 20
    21:00,                   !- Time 21
    24,                      !- Value Until Time 21
    22:00,                   !- Time 22
    24,                      !- Value Until Time 22
    23:00,                   !- Time 23
    26.7,                    !- Value Until Time 23
    24:00,                   !- Time 24
    26.7;                    !- Value Until Time 24

  Schedule:Day:Interval,
    basement cooling week 0 Winter design,  !- Name
    temp_setpoint,           !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    26.7,                    !- Value Until Time 1
    02:00,                   !- Time 2
    26.7,                    !- Value Until Time 2
    03:00,                   !- Time 3
    26.7,                    !- Value Until Time 3
    04:00,                   !- Time 4
    26.7,                    !- Value Until Time 4
    05:00,                   !- Time 5
    26.7,                    !- Value Until Time 5
    06:00,                   !- Time 6
    26.7,                    !- Value Until Time 6
    07:00,                   !- Time 7
    26.7,                    !- Value Until Time 7
    08:00,                   !- Time 8
    26.7,                    !- Value Until Time 8
    09:00,                   !- Time 9
    26.7,                    !- Value Until Time 9
    10:00,                   !- Time 10
    26.7,                    !- Value Until Time 10
    11:00,                   !- Time 11
    26.7,                    !- Value Until Time 11
    12:00,                   !- Time 12
    26.7,                    !- Value Until Time 12
    13:00,                   !- Time 13
    26.7,                    !- Value Until Time 13
    14:00,                   !- Time 14
    26.7,                    !- Value Until Time 14
    15:00,                   !- Time 15
    26.7,                    !- Value Until Time 15
    16:00,                   !- Time 16
    26.7,                    !- Value Until Time 16
    17:00,                   !- Time 17
    26.7,                    !- Value Until Time 17
    18:00,                   !- Time 18
    26.7,                    !- Value Until Time 18
    19:00,                   !- Time 19
    26.7,                    !- Value Until Time 19
    20:00,                   !- Time 20
    26.7,                    !- Value Until Time 20
    21:00,                   !- Time 21
    26.7,                    !- Value Until Time 21
    22:00,                   !- Time 22
    26.7,                    !- Value Until Time 22
    23:00,                   !- Time 23
    26.7,                    !- Value Until Time 23
    24:00,                   !- Time 24
    26.7;                    !- Value Until Time 24

  ZoneHVAC:EquipmentConnections,
    S1 basement core,        !- Zone Name
    S1 basement core Equipment List,  !- Zone Conditioning Equipment List Name
    S1 basement core Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Node 1,                  !- Zone Air Node Name
    S1 basement core Return Node List;  !- Zone Return Air Node or NodeList Name

  NodeList,
    S1 basement core Inlet Node List,  !- Name
    Node 417;                !- Node 1 Name

  NodeList,
    S1 basement core Return Node List,  !- Name
    Node 430;                !- Node 1 Name

  ZoneHVAC:AirDistributionUnit,
    ADU S1 basement terminal,!- Name
    Node 417,                !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    S1 basement terminal;    !- Air Terminal Name

  AirTerminal:SingleDuct:VAV:Reheat,
    S1 basement terminal,    !- Name
    basement hvac year,      !- Availability Schedule Name
    S1 basement terminal Damper Outlet,  !- Damper Air Outlet Node Name
    Node 429,                !- Air Inlet Node Name
    Autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.3,                     !- Constant Minimum Air Flow Fraction
    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    S1 basement hot water reheat coil,  !- Reheat Coil Name
    Autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0,                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Node 417,                !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    Normal,                  !- Damper Heating Action
    Autocalculate,           !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    Autocalculate,           !- Maximum Flow Fraction During Reheat
    35;                      !- Maximum Reheat Air Temperature {C}

  Coil:Heating:Water,
    S1 basement hot water reheat coil,  !- Name
    basement hvac year,      !- Availability Schedule Name
    Autosize,                !- U-Factor Times Area Value {W/K}
    Autosize,                !- Maximum Water Flow Rate {m3/s}
    Node 427,                !- Water Inlet Node Name
    Node 428,                !- Water Outlet Node Name
    S1 basement terminal Damper Outlet,  !- Air Inlet Node Name
    Node 417,                !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    Autosize,                !- Rated Capacity {W}
    82.22,                   !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    0.5;                     !- Rated Ratio for Air and Water Convection

  Schedule:Year,
    basement hvac year,      !- Name
    on_off,                  !- Schedule Type Limits Name
    basement hvac week 0,    !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  ScheduleTypeLimits,
    on_off,                  !- Name
    0,                       !- Lower Limit Value
    1,                       !- Upper Limit Value
    discrete;                !- Numeric Type

  Schedule:Week:Daily,
    basement hvac week 0,    !- Name
    basement hvac week 0 Sunday,  !- Sunday Schedule:Day Name
    basement hvac week 0 Wednesday,  !- Monday Schedule:Day Name
    basement hvac week 0 Wednesday,  !- Tuesday Schedule:Day Name
    basement hvac week 0 Wednesday,  !- Wednesday Schedule:Day Name
    basement hvac week 0 Thursday,  !- Thursday Schedule:Day Name
    basement hvac week 0 Friday,  !- Friday Schedule:Day Name
    basement hvac week 0 Saturday,  !- Saturday Schedule:Day Name
    basement hvac week 0 Holiday,  !- Holiday Schedule:Day Name
    basement hvac week 0 Summer design,  !- SummerDesignDay Schedule:Day Name
    basement hvac week 0 Winter design,  !- WinterDesignDay Schedule:Day Name
    basement hvac week 0 Holiday,  !- CustomDay1 Schedule:Day Name
    basement hvac week 0 Holiday;  !- CustomDay2 Schedule:Day Name

  Schedule:Day:Interval,
    basement hvac week 0 Sunday,  !- Name
    on_off,                  !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    0,                       !- Value Until Time 1
    02:00,                   !- Time 2
    0,                       !- Value Until Time 2
    03:00,                   !- Time 3
    0,                       !- Value Until Time 3
    04:00,                   !- Time 4
    0,                       !- Value Until Time 4
    05:00,                   !- Time 5
    0,                       !- Value Until Time 5
    06:00,                   !- Time 6
    0,                       !- Value Until Time 6
    07:00,                   !- Time 7
    0,                       !- Value Until Time 7
    08:00,                   !- Time 8
    0,                       !- Value Until Time 8
    09:00,                   !- Time 9
    0,                       !- Value Until Time 9
    10:00,                   !- Time 10
    0,                       !- Value Until Time 10
    11:00,                   !- Time 11
    0,                       !- Value Until Time 11
    12:00,                   !- Time 12
    0,                       !- Value Until Time 12
    13:00,                   !- Time 13
    0,                       !- Value Until Time 13
    14:00,                   !- Time 14
    0,                       !- Value Until Time 14
    15:00,                   !- Time 15
    0,                       !- Value Until Time 15
    16:00,                   !- Time 16
    0,                       !- Value Until Time 16
    17:00,                   !- Time 17
    0,                       !- Value Until Time 17
    18:00,                   !- Time 18
    0,                       !- Value Until Time 18
    19:00,                   !- Time 19
    0,                       !- Value Until Time 19
    20:00,                   !- Time 20
    0,                       !- Value Until Time 20
    21:00,                   !- Time 21
    0,                       !- Value Until Time 21
    22:00,                   !- Time 22
    0,                       !- Value Until Time 22
    23:00,                   !- Time 23
    0,                       !- Value Until Time 23
    24:00,                   !- Time 24
    0;                       !- Value Until Time 24

  Schedule:Day:Interval,
    basement hvac week 0 Wednesday,  !- Name
    on_off,                  !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    0,                       !- Value Until Time 1
    02:00,                   !- Time 2
    0,                       !- Value Until Time 2
    03:00,                   !- Time 3
    0,                       !- Value Until Time 3
    04:00,                   !- Time 4
    0,                       !- Value Until Time 4
    05:00,                   !- Time 5
    0,                       !- Value Until Time 5
    06:00,                   !- Time 6
    0,                       !- Value Until Time 6
    07:00,                   !- Time 7
    1,                       !- Value Until Time 7
    08:00,                   !- Time 8
    1,                       !- Value Until Time 8
    09:00,                   !- Time 9
    1,                       !- Value Until Time 9
    10:00,                   !- Time 10
    1,                       !- Value Until Time 10
    11:00,                   !- Time 11
    1,                       !- Value Until Time 11
    12:00,                   !- Time 12
    1,                       !- Value Until Time 12
    13:00,                   !- Time 13
    1,                       !- Value Until Time 13
    14:00,                   !- Time 14
    1,                       !- Value Until Time 14
    15:00,                   !- Time 15
    1,                       !- Value Until Time 15
    16:00,                   !- Time 16
    1,                       !- Value Until Time 16
    17:00,                   !- Time 17
    1,                       !- Value Until Time 17
    18:00,                   !- Time 18
    1,                       !- Value Until Time 18
    19:00,                   !- Time 19
    1,                       !- Value Until Time 19
    20:00,                   !- Time 20
    1,                       !- Value Until Time 20
    21:00,                   !- Time 21
    1,                       !- Value Until Time 21
    22:00,                   !- Time 22
    1,                       !- Value Until Time 22
    23:00,                   !- Time 23
    0,                       !- Value Until Time 23
    24:00,                   !- Time 24
    0;                       !- Value Until Time 24

  Schedule:Day:Interval,
    basement hvac week 0 Thursday,  !- Name
    on_off,                  !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    0,                       !- Value Until Time 1
    02:00,                   !- Time 2
    0,                       !- Value Until Time 2
    03:00,                   !- Time 3
    0,                       !- Value Until Time 3
    04:00,                   !- Time 4
    0,                       !- Value Until Time 4
    05:00,                   !- Time 5
    0,                       !- Value Until Time 5
    06:00,                   !- Time 6
    0,                       !- Value Until Time 6
    07:00,                   !- Time 7
    1,                       !- Value Until Time 7
    08:00,                   !- Time 8
    1,                       !- Value Until Time 8
    09:00,                   !- Time 9
    1,                       !- Value Until Time 9
    10:00,                   !- Time 10
    1,                       !- Value Until Time 10
    11:00,                   !- Time 11
    1,                       !- Value Until Time 11
    12:00,                   !- Time 12
    1,                       !- Value Until Time 12
    13:00,                   !- Time 13
    1,                       !- Value Until Time 13
    14:00,                   !- Time 14
    1,                       !- Value Until Time 14
    15:00,                   !- Time 15
    1,                       !- Value Until Time 15
    16:00,                   !- Time 16
    1,                       !- Value Until Time 16
    17:00,                   !- Time 17
    1,                       !- Value Until Time 17
    18:00,                   !- Time 18
    1,                       !- Value Until Time 18
    19:00,                   !- Time 19
    1,                       !- Value Until Time 19
    20:00,                   !- Time 20
    1,                       !- Value Until Time 20
    21:00,                   !- Time 21
    1,                       !- Value Until Time 21
    22:00,                   !- Time 22
    1,                       !- Value Until Time 22
    23:00,                   !- Time 23
    0,                       !- Value Until Time 23
    24:00,                   !- Time 24
    0;                       !- Value Until Time 24

  Schedule:Day:Interval,
    basement hvac week 0 Friday,  !- Name
    on_off,                  !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    0,                       !- Value Until Time 1
    02:00,                   !- Time 2
    0,                       !- Value Until Time 2
    03:00,                   !- Time 3
    0,                       !- Value Until Time 3
    04:00,                   !- Time 4
    0,                       !- Value Until Time 4
    05:00,                   !- Time 5
    0,                       !- Value Until Time 5
    06:00,                   !- Time 6
    0,                       !- Value Until Time 6
    07:00,                   !- Time 7
    1,                       !- Value Until Time 7
    08:00,                   !- Time 8
    1,                       !- Value Until Time 8
    09:00,                   !- Time 9
    1,                       !- Value Until Time 9
    10:00,                   !- Time 10
    1,                       !- Value Until Time 10
    11:00,                   !- Time 11
    1,                       !- Value Until Time 11
    12:00,                   !- Time 12
    1,                       !- Value Until Time 12
    13:00,                   !- Time 13
    1,                       !- Value Until Time 13
    14:00,                   !- Time 14
    1,                       !- Value Until Time 14
    15:00,                   !- Time 15
    1,                       !- Value Until Time 15
    16:00,                   !- Time 16
    1,                       !- Value Until Time 16
    17:00,                   !- Time 17
    1,                       !- Value Until Time 17
    18:00,                   !- Time 18
    1,                       !- Value Until Time 18
    19:00,                   !- Time 19
    1,                       !- Value Until Time 19
    20:00,                   !- Time 20
    1,                       !- Value Until Time 20
    21:00,                   !- Time 21
    1,                       !- Value Until Time 21
    22:00,                   !- Time 22
    1,                       !- Value Until Time 22
    23:00,                   !- Time 23
    0,                       !- Value Until Time 23
    24:00,                   !- Time 24
    0;                       !- Value Until Time 24

  Schedule:Day:Interval,
    basement hvac week 0 Saturday,  !- Name
    on_off,                  !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    0,                       !- Value Until Time 1
    02:00,                   !- Time 2
    0,                       !- Value Until Time 2
    03:00,                   !- Time 3
    0,                       !- Value Until Time 3
    04:00,                   !- Time 4
    0,                       !- Value Until Time 4
    05:00,                   !- Time 5
    0,                       !- Value Until Time 5
    06:00,                   !- Time 6
    0,                       !- Value Until Time 6
    07:00,                   !- Time 7
    1,                       !- Value Until Time 7
    08:00,                   !- Time 8
    1,                       !- Value Until Time 8
    09:00,                   !- Time 9
    1,                       !- Value Until Time 9
    10:00,                   !- Time 10
    1,                       !- Value Until Time 10
    11:00,                   !- Time 11
    1,                       !- Value Until Time 11
    12:00,                   !- Time 12
    1,                       !- Value Until Time 12
    13:00,                   !- Time 13
    1,                       !- Value Until Time 13
    14:00,                   !- Time 14
    1,                       !- Value Until Time 14
    15:00,                   !- Time 15
    1,                       !- Value Until Time 15
    16:00,                   !- Time 16
    1,                       !- Value Until Time 16
    17:00,                   !- Time 17
    1,                       !- Value Until Time 17
    18:00,                   !- Time 18
    1,                       !- Value Until Time 18
    19:00,                   !- Time 19
    0,                       !- Value Until Time 19
    20:00,                   !- Time 20
    0,                       !- Value Until Time 20
    21:00,                   !- Time 21
    0,                       !- Value Until Time 21
    22:00,                   !- Time 22
    0,                       !- Value Until Time 22
    23:00,                   !- Time 23
    0,                       !- Value Until Time 23
    24:00,                   !- Time 24
    0;                       !- Value Until Time 24

  Schedule:Day:Interval,
    basement hvac week 0 Holiday,  !- Name
    on_off,                  !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    0,                       !- Value Until Time 1
    02:00,                   !- Time 2
    0,                       !- Value Until Time 2
    03:00,                   !- Time 3
    0,                       !- Value Until Time 3
    04:00,                   !- Time 4
    0,                       !- Value Until Time 4
    05:00,                   !- Time 5
    0,                       !- Value Until Time 5
    06:00,                   !- Time 6
    0,                       !- Value Until Time 6
    07:00,                   !- Time 7
    0,                       !- Value Until Time 7
    08:00,                   !- Time 8
    0,                       !- Value Until Time 8
    09:00,                   !- Time 9
    0,                       !- Value Until Time 9
    10:00,                   !- Time 10
    0,                       !- Value Until Time 10
    11:00,                   !- Time 11
    0,                       !- Value Until Time 11
    12:00,                   !- Time 12
    0,                       !- Value Until Time 12
    13:00,                   !- Time 13
    0,                       !- Value Until Time 13
    14:00,                   !- Time 14
    0,                       !- Value Until Time 14
    15:00,                   !- Time 15
    0,                       !- Value Until Time 15
    16:00,                   !- Time 16
    0,                       !- Value Until Time 16
    17:00,                   !- Time 17
    0,                       !- Value Until Time 17
    18:00,                   !- Time 18
    0,                       !- Value Until Time 18
    19:00,                   !- Time 19
    0,                       !- Value Until Time 19
    20:00,                   !- Time 20
    0,                       !- Value Until Time 20
    21:00,                   !- Time 21
    0,                       !- Value Until Time 21
    22:00,                   !- Time 22
    0,                       !- Value Until Time 22
    23:00,                   !- Time 23
    0,                       !- Value Until Time 23
    24:00,                   !- Time 24
    0;                       !- Value Until Time 24

  Schedule:Day:Interval,
    basement hvac week 0 Summer design,  !- Name
    on_off,                  !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    0,                       !- Value Until Time 1
    02:00,                   !- Time 2
    0,                       !- Value Until Time 2
    03:00,                   !- Time 3
    0,                       !- Value Until Time 3
    04:00,                   !- Time 4
    0,                       !- Value Until Time 4
    05:00,                   !- Time 5
    0,                       !- Value Until Time 5
    06:00,                   !- Time 6
    0,                       !- Value Until Time 6
    07:00,                   !- Time 7
    1,                       !- Value Until Time 7
    08:00,                   !- Time 8
    1,                       !- Value Until Time 8
    09:00,                   !- Time 9
    1,                       !- Value Until Time 9
    10:00,                   !- Time 10
    1,                       !- Value Until Time 10
    11:00,                   !- Time 11
    1,                       !- Value Until Time 11
    12:00,                   !- Time 12
    1,                       !- Value Until Time 12
    13:00,                   !- Time 13
    1,                       !- Value Until Time 13
    14:00,                   !- Time 14
    1,                       !- Value Until Time 14
    15:00,                   !- Time 15
    1,                       !- Value Until Time 15
    16:00,                   !- Time 16
    1,                       !- Value Until Time 16
    17:00,                   !- Time 17
    1,                       !- Value Until Time 17
    18:00,                   !- Time 18
    1,                       !- Value Until Time 18
    19:00,                   !- Time 19
    1,                       !- Value Until Time 19
    20:00,                   !- Time 20
    1,                       !- Value Until Time 20
    21:00,                   !- Time 21
    1,                       !- Value Until Time 21
    22:00,                   !- Time 22
    1,                       !- Value Until Time 22
    23:00,                   !- Time 23
    0,                       !- Value Until Time 23
    24:00,                   !- Time 24
    0;                       !- Value Until Time 24

  Schedule:Day:Interval,
    basement hvac week 0 Winter design,  !- Name
    on_off,                  !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    0,                       !- Value Until Time 1
    02:00,                   !- Time 2
    0,                       !- Value Until Time 2
    03:00,                   !- Time 3
    0,                       !- Value Until Time 3
    04:00,                   !- Time 4
    0,                       !- Value Until Time 4
    05:00,                   !- Time 5
    0,                       !- Value Until Time 5
    06:00,                   !- Time 6
    0,                       !- Value Until Time 6
    07:00,                   !- Time 7
    1,                       !- Value Until Time 7
    08:00,                   !- Time 8
    1,                       !- Value Until Time 8
    09:00,                   !- Time 9
    1,                       !- Value Until Time 9
    10:00,                   !- Time 10
    1,                       !- Value Until Time 10
    11:00,                   !- Time 11
    1,                       !- Value Until Time 11
    12:00,                   !- Time 12
    1,                       !- Value Until Time 12
    13:00,                   !- Time 13
    1,                       !- Value Until Time 13
    14:00,                   !- Time 14
    1,                       !- Value Until Time 14
    15:00,                   !- Time 15
    1,                       !- Value Until Time 15
    16:00,                   !- Time 16
    1,                       !- Value Until Time 16
    17:00,                   !- Time 17
    1,                       !- Value Until Time 17
    18:00,                   !- Time 18
    1,                       !- Value Until Time 18
    19:00,                   !- Time 19
    0,                       !- Value Until Time 19
    20:00,                   !- Time 20
    0,                       !- Value Until Time 20
    21:00,                   !- Time 21
    0,                       !- Value Until Time 21
    22:00,                   !- Time 22
    0,                       !- Value Until Time 22
    23:00,                   !- Time 23
    0,                       !- Value Until Time 23
    24:00,                   !- Time 24
    0;                       !- Value Until Time 24

  ZoneHVAC:EquipmentList,
    S1 basement core Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU S1 basement terminal,!- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

  Sizing:Zone,
    S1 basement core,        !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.78,                   !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    35,                      !- Zone Heating Design Supply Air Temperature {C}
    11.11,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    basement design_oa,      !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    0.3,                     !- Heating Maximum Air Flow Fraction
    S1 basement core Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,        !- Dedicated Outdoor Air System Control Strategy
    autosize,                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    autosize;                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

  DesignSpecification:ZoneAirDistribution,
    S1 basement core Design Spec Zone Air Dist,  !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

  Schedule:Year,
    basement oa control year,!- Name
    on_off,                  !- Schedule Type Limits Name
    basement oa control week 0,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Week:Daily,
    basement oa control week 0,  !- Name
    basement oa control week 0 Sunday,  !- Sunday Schedule:Day Name
    basement oa control week 0 Wednesday,  !- Monday Schedule:Day Name
    basement oa control week 0 Wednesday,  !- Tuesday Schedule:Day Name
    basement oa control week 0 Wednesday,  !- Wednesday Schedule:Day Name
    basement oa control week 0 Thursday,  !- Thursday Schedule:Day Name
    basement oa control week 0 Friday,  !- Friday Schedule:Day Name
    basement oa control week 0 Saturday,  !- Saturday Schedule:Day Name
    basement oa control week 0 Holiday,  !- Holiday Schedule:Day Name
    basement oa control week 0 Summer design,  !- SummerDesignDay Schedule:Day Name
    basement oa control week 0 Winter design,  !- WinterDesignDay Schedule:Day Name
    basement oa control week 0 Holiday,  !- CustomDay1 Schedule:Day Name
    basement oa control week 0 Holiday;  !- CustomDay2 Schedule:Day Name

  Schedule:Day:Interval,
    basement oa control week 0 Sunday,  !- Name
    on_off,                  !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    0,                       !- Value Until Time 1
    02:00,                   !- Time 2
    0,                       !- Value Until Time 2
    03:00,                   !- Time 3
    0,                       !- Value Until Time 3
    04:00,                   !- Time 4
    0,                       !- Value Until Time 4
    05:00,                   !- Time 5
    0,                       !- Value Until Time 5
    06:00,                   !- Time 6
    0,                       !- Value Until Time 6
    07:00,                   !- Time 7
    1,                       !- Value Until Time 7
    08:00,                   !- Time 8
    1,                       !- Value Until Time 8
    09:00,                   !- Time 9
    1,                       !- Value Until Time 9
    10:00,                   !- Time 10
    1,                       !- Value Until Time 10
    11:00,                   !- Time 11
    1,                       !- Value Until Time 11
    12:00,                   !- Time 12
    1,                       !- Value Until Time 12
    13:00,                   !- Time 13
    1,                       !- Value Until Time 13
    14:00,                   !- Time 14
    1,                       !- Value Until Time 14
    15:00,                   !- Time 15
    1,                       !- Value Until Time 15
    16:00,                   !- Time 16
    1,                       !- Value Until Time 16
    17:00,                   !- Time 17
    1,                       !- Value Until Time 17
    18:00,                   !- Time 18
    1,                       !- Value Until Time 18
    19:00,                   !- Time 19
    0,                       !- Value Until Time 19
    20:00,                   !- Time 20
    0,                       !- Value Until Time 20
    21:00,                   !- Time 21
    0,                       !- Value Until Time 21
    22:00,                   !- Time 22
    0,                       !- Value Until Time 22
    23:00,                   !- Time 23
    0,                       !- Value Until Time 23
    24:00,                   !- Time 24
    0;                       !- Value Until Time 24

  Schedule:Day:Interval,
    basement oa control week 0 Wednesday,  !- Name
    on_off,                  !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    0,                       !- Value Until Time 1
    02:00,                   !- Time 2
    0,                       !- Value Until Time 2
    03:00,                   !- Time 3
    0,                       !- Value Until Time 3
    04:00,                   !- Time 4
    0,                       !- Value Until Time 4
    05:00,                   !- Time 5
    0,                       !- Value Until Time 5
    06:00,                   !- Time 6
    0,                       !- Value Until Time 6
    07:00,                   !- Time 7
    1,                       !- Value Until Time 7
    08:00,                   !- Time 8
    1,                       !- Value Until Time 8
    09:00,                   !- Time 9
    1,                       !- Value Until Time 9
    10:00,                   !- Time 10
    1,                       !- Value Until Time 10
    11:00,                   !- Time 11
    1,                       !- Value Until Time 11
    12:00,                   !- Time 12
    1,                       !- Value Until Time 12
    13:00,                   !- Time 13
    1,                       !- Value Until Time 13
    14:00,                   !- Time 14
    1,                       !- Value Until Time 14
    15:00,                   !- Time 15
    1,                       !- Value Until Time 15
    16:00,                   !- Time 16
    1,                       !- Value Until Time 16
    17:00,                   !- Time 17
    1,                       !- Value Until Time 17
    18:00,                   !- Time 18
    1,                       !- Value Until Time 18
    19:00,                   !- Time 19
    1,                       !- Value Until Time 19
    20:00,                   !- Time 20
    1,                       !- Value Until Time 20
    21:00,                   !- Time 21
    1,                       !- Value Until Time 21
    22:00,                   !- Time 22
    1,                       !- Value Until Time 22
    23:00,                   !- Time 23
    1,                       !- Value Until Time 23
    24:00,                   !- Time 24
    1;                       !- Value Until Time 24

  Schedule:Day:Interval,
    basement oa control week 0 Thursday,  !- Name
    on_off,                  !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    0,                       !- Value Until Time 1
    02:00,                   !- Time 2
    0,                       !- Value Until Time 2
    03:00,                   !- Time 3
    0,                       !- Value Until Time 3
    04:00,                   !- Time 4
    0,                       !- Value Until Time 4
    05:00,                   !- Time 5
    0,                       !- Value Until Time 5
    06:00,                   !- Time 6
    0,                       !- Value Until Time 6
    07:00,                   !- Time 7
    1,                       !- Value Until Time 7
    08:00,                   !- Time 8
    1,                       !- Value Until Time 8
    09:00,                   !- Time 9
    1,                       !- Value Until Time 9
    10:00,                   !- Time 10
    1,                       !- Value Until Time 10
    11:00,                   !- Time 11
    1,                       !- Value Until Time 11
    12:00,                   !- Time 12
    1,                       !- Value Until Time 12
    13:00,                   !- Time 13
    1,                       !- Value Until Time 13
    14:00,                   !- Time 14
    1,                       !- Value Until Time 14
    15:00,                   !- Time 15
    1,                       !- Value Until Time 15
    16:00,                   !- Time 16
    1,                       !- Value Until Time 16
    17:00,                   !- Time 17
    1,                       !- Value Until Time 17
    18:00,                   !- Time 18
    1,                       !- Value Until Time 18
    19:00,                   !- Time 19
    1,                       !- Value Until Time 19
    20:00,                   !- Time 20
    1,                       !- Value Until Time 20
    21:00,                   !- Time 21
    1,                       !- Value Until Time 21
    22:00,                   !- Time 22
    1,                       !- Value Until Time 22
    23:00,                   !- Time 23
    1,                       !- Value Until Time 23
    24:00,                   !- Time 24
    1;                       !- Value Until Time 24

  Schedule:Day:Interval,
    basement oa control week 0 Friday,  !- Name
    on_off,                  !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    0,                       !- Value Until Time 1
    02:00,                   !- Time 2
    0,                       !- Value Until Time 2
    03:00,                   !- Time 3
    0,                       !- Value Until Time 3
    04:00,                   !- Time 4
    0,                       !- Value Until Time 4
    05:00,                   !- Time 5
    0,                       !- Value Until Time 5
    06:00,                   !- Time 6
    0,                       !- Value Until Time 6
    07:00,                   !- Time 7
    1,                       !- Value Until Time 7
    08:00,                   !- Time 8
    1,                       !- Value Until Time 8
    09:00,                   !- Time 9
    1,                       !- Value Until Time 9
    10:00,                   !- Time 10
    1,                       !- Value Until Time 10
    11:00,                   !- Time 11
    1,                       !- Value Until Time 11
    12:00,                   !- Time 12
    1,                       !- Value Until Time 12
    13:00,                   !- Time 13
    1,                       !- Value Until Time 13
    14:00,                   !- Time 14
    1,                       !- Value Until Time 14
    15:00,                   !- Time 15
    1,                       !- Value Until Time 15
    16:00,                   !- Time 16
    1,                       !- Value Until Time 16
    17:00,                   !- Time 17
    1,                       !- Value Until Time 17
    18:00,                   !- Time 18
    1,                       !- Value Until Time 18
    19:00,                   !- Time 19
    1,                       !- Value Until Time 19
    20:00,                   !- Time 20
    1,                       !- Value Until Time 20
    21:00,                   !- Time 21
    1,                       !- Value Until Time 21
    22:00,                   !- Time 22
    1,                       !- Value Until Time 22
    23:00,                   !- Time 23
    1,                       !- Value Until Time 23
    24:00,                   !- Time 24
    1;                       !- Value Until Time 24

  Schedule:Day:Interval,
    basement oa control week 0 Saturday,  !- Name
    on_off,                  !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    0,                       !- Value Until Time 1
    02:00,                   !- Time 2
    0,                       !- Value Until Time 2
    03:00,                   !- Time 3
    0,                       !- Value Until Time 3
    04:00,                   !- Time 4
    0,                       !- Value Until Time 4
    05:00,                   !- Time 5
    0,                       !- Value Until Time 5
    06:00,                   !- Time 6
    0,                       !- Value Until Time 6
    07:00,                   !- Time 7
    1,                       !- Value Until Time 7
    08:00,                   !- Time 8
    1,                       !- Value Until Time 8
    09:00,                   !- Time 9
    1,                       !- Value Until Time 9
    10:00,                   !- Time 10
    1,                       !- Value Until Time 10
    11:00,                   !- Time 11
    1,                       !- Value Until Time 11
    12:00,                   !- Time 12
    1,                       !- Value Until Time 12
    13:00,                   !- Time 13
    1,                       !- Value Until Time 13
    14:00,                   !- Time 14
    1,                       !- Value Until Time 14
    15:00,                   !- Time 15
    1,                       !- Value Until Time 15
    16:00,                   !- Time 16
    1,                       !- Value Until Time 16
    17:00,                   !- Time 17
    1,                       !- Value Until Time 17
    18:00,                   !- Time 18
    1,                       !- Value Until Time 18
    19:00,                   !- Time 19
    1,                       !- Value Until Time 19
    20:00,                   !- Time 20
    0,                       !- Value Until Time 20
    21:00,                   !- Time 21
    0,                       !- Value Until Time 21
    22:00,                   !- Time 22
    0,                       !- Value Until Time 22
    23:00,                   !- Time 23
    0,                       !- Value Until Time 23
    24:00,                   !- Time 24
    0;                       !- Value Until Time 24

  Schedule:Day:Interval,
    basement oa control week 0 Holiday,  !- Name
    on_off,                  !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    0,                       !- Value Until Time 1
    02:00,                   !- Time 2
    0,                       !- Value Until Time 2
    03:00,                   !- Time 3
    0,                       !- Value Until Time 3
    04:00,                   !- Time 4
    0,                       !- Value Until Time 4
    05:00,                   !- Time 5
    0,                       !- Value Until Time 5
    06:00,                   !- Time 6
    0,                       !- Value Until Time 6
    07:00,                   !- Time 7
    1,                       !- Value Until Time 7
    08:00,                   !- Time 8
    1,                       !- Value Until Time 8
    09:00,                   !- Time 9
    1,                       !- Value Until Time 9
    10:00,                   !- Time 10
    1,                       !- Value Until Time 10
    11:00,                   !- Time 11
    1,                       !- Value Until Time 11
    12:00,                   !- Time 12
    1,                       !- Value Until Time 12
    13:00,                   !- Time 13
    1,                       !- Value Until Time 13
    14:00,                   !- Time 14
    1,                       !- Value Until Time 14
    15:00,                   !- Time 15
    1,                       !- Value Until Time 15
    16:00,                   !- Time 16
    1,                       !- Value Until Time 16
    17:00,                   !- Time 17
    1,                       !- Value Until Time 17
    18:00,                   !- Time 18
    1,                       !- Value Until Time 18
    19:00,                   !- Time 19
    0,                       !- Value Until Time 19
    20:00,                   !- Time 20
    0,                       !- Value Until Time 20
    21:00,                   !- Time 21
    0,                       !- Value Until Time 21
    22:00,                   !- Time 22
    0,                       !- Value Until Time 22
    23:00,                   !- Time 23
    0,                       !- Value Until Time 23
    24:00,                   !- Time 24
    0;                       !- Value Until Time 24

  Schedule:Day:Interval,
    basement oa control week 0 Summer design,  !- Name
    on_off,                  !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    1,                       !- Value Until Time 1
    02:00,                   !- Time 2
    1,                       !- Value Until Time 2
    03:00,                   !- Time 3
    1,                       !- Value Until Time 3
    04:00,                   !- Time 4
    1,                       !- Value Until Time 4
    05:00,                   !- Time 5
    1,                       !- Value Until Time 5
    06:00,                   !- Time 6
    1,                       !- Value Until Time 6
    07:00,                   !- Time 7
    1,                       !- Value Until Time 7
    08:00,                   !- Time 8
    1,                       !- Value Until Time 8
    09:00,                   !- Time 9
    1,                       !- Value Until Time 9
    10:00,                   !- Time 10
    1,                       !- Value Until Time 10
    11:00,                   !- Time 11
    1,                       !- Value Until Time 11
    12:00,                   !- Time 12
    1,                       !- Value Until Time 12
    13:00,                   !- Time 13
    1,                       !- Value Until Time 13
    14:00,                   !- Time 14
    1,                       !- Value Until Time 14
    15:00,                   !- Time 15
    1,                       !- Value Until Time 15
    16:00,                   !- Time 16
    1,                       !- Value Until Time 16
    17:00,                   !- Time 17
    1,                       !- Value Until Time 17
    18:00,                   !- Time 18
    1,                       !- Value Until Time 18
    19:00,                   !- Time 19
    1,                       !- Value Until Time 19
    20:00,                   !- Time 20
    1,                       !- Value Until Time 20
    21:00,                   !- Time 21
    1,                       !- Value Until Time 21
    22:00,                   !- Time 22
    1,                       !- Value Until Time 22
    23:00,                   !- Time 23
    1,                       !- Value Until Time 23
    24:00,                   !- Time 24
    1;                       !- Value Until Time 24

  Schedule:Day:Interval,
    basement oa control week 0 Winter design,  !- Name
    on_off,                  !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    1,                       !- Value Until Time 1
    02:00,                   !- Time 2
    1,                       !- Value Until Time 2
    03:00,                   !- Time 3
    1,                       !- Value Until Time 3
    04:00,                   !- Time 4
    1,                       !- Value Until Time 4
    05:00,                   !- Time 5
    1,                       !- Value Until Time 5
    06:00,                   !- Time 6
    1,                       !- Value Until Time 6
    07:00,                   !- Time 7
    1,                       !- Value Until Time 7
    08:00,                   !- Time 8
    1,                       !- Value Until Time 8
    09:00,                   !- Time 9
    1,                       !- Value Until Time 9
    10:00,                   !- Time 10
    1,                       !- Value Until Time 10
    11:00,                   !- Time 11
    1,                       !- Value Until Time 11
    12:00,                   !- Time 12
    1,                       !- Value Until Time 12
    13:00,                   !- Time 13
    1,                       !- Value Until Time 13
    14:00,                   !- Time 14
    1,                       !- Value Until Time 14
    15:00,                   !- Time 15
    1,                       !- Value Until Time 15
    16:00,                   !- Time 16
    1,                       !- Value Until Time 16
    17:00,                   !- Time 17
    1,                       !- Value Until Time 17
    18:00,                   !- Time 18
    1,                       !- Value Until Time 18
    19:00,                   !- Time 19
    1,                       !- Value Until Time 19
    20:00,                   !- Time 20
    1,                       !- Value Until Time 20
    21:00,                   !- Time 21
    1,                       !- Value Until Time 21
    22:00,                   !- Time 22
    1,                       !- Value Until Time 22
    23:00,                   !- Time 23
    1,                       !- Value Until Time 23
    24:00,                   !- Time 24
    1;                       !- Value Until Time 24

  Controller:MechanicalVentilation,
    Controller Mechanical Ventilation 20,  !- Name
    basement oa control year,!- Availability Schedule Name
    No,                      !- Demand Controlled Ventilation
    ZoneSum,                 !- System Outdoor Air Method
    ,                        !- Zone Maximum Outdoor Air Fraction {dimensionless}
    S1 basement core,        !- Zone or ZoneList 1 Name
    basement design_oa,      !- Design Specification Outdoor Air Object Name 1
    S1 basement core Design Spec Zone Air Dist;  !- Design Specification Zone Air Distribution Object Name 1

  DesignSpecification:OutdoorAir,
    basement design_oa,      !- Name
    maximum,                 !- Outdoor Air Method
    0.007079212,             !- Outdoor Air Flow per Person {m3/s-person}
    0.000762,                !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Outdoor Air Flow per Zone {m3/s}
    0;                       !- Outdoor Air Flow Air Changes per Hour {1/hr}

  Zone,
    S10 office core,         !- Name
    ,                        !- Direction of Relative North {deg}
    ,                        !- X Origin {m}
    ,                        !- Y Origin {m}
    ,                        !- Z Origin {m}
    ,                        !- Type
    ,                        !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  BuildingSurface:Detailed,
    S10 office core floor,   !- Name
    Floor,                   !- Surface Type
    office int floor Metal framed walls,  !- Construction Name
    S10 office core,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    S9 office core roof,     !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    4.5999999998603,-2.01000000000931,33.008,  !- X,Y,Z ==> Vertex 1 {m}
    4.36999999987893,0.5,33.008,  !- X,Y,Z ==> Vertex 2 {m}
    55.3899999998976,7.78000000002794,33.008,  !- X,Y,Z ==> Vertex 3 {m}
    55.6899999999441,4.80999999993946,33.008,  !- X,Y,Z ==> Vertex 4 {m}
    60.1699999999255,5.56999999994878,33.008,  !- X,Y,Z ==> Vertex 5 {m}
    64.3199999998324,-23.9400000000605,33.008,  !- X,Y,Z ==> Vertex 6 {m}
    4.53999999980442,-32.3000000000466,33.008,  !- X,Y,Z ==> Vertex 7 {m}
    0.389999999897555,-2.69000000006054,33.008;  !- X,Y,Z ==> Vertex 8 {m}

  BuildingSurface:Detailed,
    S10 office core roof,    !- Name
    Ceiling,                 !- Surface Type
    office int floor Metal framed walls Reversed,  !- Construction Name
    S10 office core,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    S11 office core floor,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    4.36999999987893,0.5,37.134,  !- X,Y,Z ==> Vertex 1 {m}
    4.5999999998603,-2.01000000000931,37.134,  !- X,Y,Z ==> Vertex 2 {m}
    0.389999999897555,-2.69000000006054,37.134,  !- X,Y,Z ==> Vertex 3 {m}
    4.53999999980442,-32.3000000000466,37.134,  !- X,Y,Z ==> Vertex 4 {m}
    64.3199999998324,-23.9400000000605,37.134,  !- X,Y,Z ==> Vertex 5 {m}
    60.1699999999255,5.56999999994878,37.134,  !- X,Y,Z ==> Vertex 6 {m}
    55.6899999999441,4.80999999993946,37.134,  !- X,Y,Z ==> Vertex 7 {m}
    55.3899999998976,7.78000000002794,37.134;  !- X,Y,Z ==> Vertex 8 {m}

  BuildingSurface:Detailed,
    S10 office core wall 0,  !- Name
    Wall,                    !- Surface Type
    office ext wall Metal framed walls,  !- Construction Name
    S10 office core,         !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    4.36999999987893,0.5,37.134,  !- X,Y,Z ==> Vertex 1 {m}
    4.36999999987893,0.5,33.008,  !- X,Y,Z ==> Vertex 2 {m}
    4.5999999998603,-2.01000000000931,33.008,  !- X,Y,Z ==> Vertex 3 {m}
    4.5999999998603,-2.01000000000931,37.134;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Sub Surface 65,          !- Name
    Window,                  !- Surface Type
    office Window construction_simple glazing,  !- Construction Name
    S10 office core wall 0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    4.37231777941938,0.474705971099846,35.508129987366,  !- X,Y,Z ==> Vertex 1 {m}
    4.37231777941938,0.474705971099846,33.908,  !- X,Y,Z ==> Vertex 2 {m}
    4.59768222031984,-1.98470597110916,33.908,  !- X,Y,Z ==> Vertex 3 {m}
    4.59768222031984,-1.98470597110916,35.508129987366;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    S10 office core wall 1,  !- Name
    Wall,                    !- Surface Type
    office ext wall Metal framed walls,  !- Construction Name
    S10 office core,         !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    4.5999999998603,-2.01000000000931,37.134,  !- X,Y,Z ==> Vertex 1 {m}
    4.5999999998603,-2.01000000000931,33.008,  !- X,Y,Z ==> Vertex 2 {m}
    0.389999999897555,-2.69000000006054,33.008,  !- X,Y,Z ==> Vertex 3 {m}
    0.389999999897555,-2.69000000006054,37.134;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Sub Surface 66,          !- Name
    Window,                  !- Surface Type
    office Window construction_simple glazing,  !- Construction Name
    S10 office core wall 1,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    4.57492498211804,-2.01405012164023,35.4947819407688,  !- X,Y,Z ==> Vertex 1 {m}
    4.57492498211804,-2.01405012164023,33.908,  !- X,Y,Z ==> Vertex 2 {m}
    0.415075017639817,-2.68594987842962,33.908,  !- X,Y,Z ==> Vertex 3 {m}
    0.415075017639817,-2.68594987842962,35.4947819407688;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    S10 office core wall 2,  !- Name
    Wall,                    !- Surface Type
    office ext wall Metal framed walls,  !- Construction Name
    S10 office core,         !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0.389999999897555,-2.69000000006054,37.134,  !- X,Y,Z ==> Vertex 1 {m}
    0.389999999897555,-2.69000000006054,33.008,  !- X,Y,Z ==> Vertex 2 {m}
    4.53999999980442,-32.3000000000466,33.008,  !- X,Y,Z ==> Vertex 3 {m}
    4.53999999980442,-32.3000000000466,37.134;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Sub Surface 67,          !- Name
    Window,                  !- Surface Type
    office Window construction_simple glazing,  !- Construction Name
    S10 office core wall 2,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    0.393525487757518,-2.71515414356314,35.4785484093256,  !- X,Y,Z ==> Vertex 1 {m}
    0.393525487757518,-2.71515414356314,33.908,  !- X,Y,Z ==> Vertex 2 {m}
    4.53647451194446,-32.274845856544,33.908,  !- X,Y,Z ==> Vertex 3 {m}
    4.53647451194446,-32.274845856544,35.4785484093256;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    S10 office core wall 3,  !- Name
    Wall,                    !- Surface Type
    office ext wall Metal framed walls,  !- Construction Name
    S10 office core,         !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    4.53999999980442,-32.3000000000466,37.134,  !- X,Y,Z ==> Vertex 1 {m}
    4.53999999980442,-32.3000000000466,33.008,  !- X,Y,Z ==> Vertex 2 {m}
    64.3199999998324,-23.9400000000605,33.008,  !- X,Y,Z ==> Vertex 3 {m}
    64.3199999998324,-23.9400000000605,37.134;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Sub Surface 68,          !- Name
    Window,                  !- Surface Type
    office Window construction_simple glazing,  !- Construction Name
    S10 office core wall 3,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    4.5651552114505,-32.2964821417435,35.4772006281002,  !- X,Y,Z ==> Vertex 1 {m}
    4.5651552114505,-32.2964821417435,33.908,  !- X,Y,Z ==> Vertex 2 {m}
    64.2948447881863,-23.9435178583636,33.908,  !- X,Y,Z ==> Vertex 3 {m}
    64.2948447881863,-23.9435178583636,35.4772006281002;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    S10 office core wall 4,  !- Name
    Wall,                    !- Surface Type
    office ext wall Metal framed walls,  !- Construction Name
    S10 office core,         !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    64.3199999998324,-23.9400000000605,37.134,  !- X,Y,Z ==> Vertex 1 {m}
    64.3199999998324,-23.9400000000605,33.008,  !- X,Y,Z ==> Vertex 2 {m}
    60.1699999999255,5.56999999994878,33.008,  !- X,Y,Z ==> Vertex 3 {m}
    60.1699999999255,5.56999999994878,37.134;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Sub Surface 69,          !- Name
    Window,                  !- Surface Type
    office Window construction_simple glazing,  !- Construction Name
    S10 office core wall 4,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    64.3164627965197,-23.9148475013233,35.4785572917857,  !- X,Y,Z ==> Vertex 1 {m}
    64.3164627965197,-23.9148475013233,33.908,  !- X,Y,Z ==> Vertex 2 {m}
    60.1735372032382,5.54484750121159,33.908,  !- X,Y,Z ==> Vertex 3 {m}
    60.1735372032382,5.54484750121159,35.4785572917857;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    S10 office core wall 5,  !- Name
    Wall,                    !- Surface Type
    office ext wall Metal framed walls,  !- Construction Name
    S10 office core,         !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    60.1699999999255,5.56999999994878,37.134,  !- X,Y,Z ==> Vertex 1 {m}
    60.1699999999255,5.56999999994878,33.008,  !- X,Y,Z ==> Vertex 2 {m}
    55.6899999999441,4.80999999993946,33.008,  !- X,Y,Z ==> Vertex 3 {m}
    55.6899999999441,4.80999999993946,37.134;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Sub Surface 70,          !- Name
    Window,                  !- Surface Type
    office Window construction_simple glazing,  !- Construction Name
    S10 office core wall 5,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    60.1449577852146,5.56575176709596,35.493606381903,  !- X,Y,Z ==> Vertex 1 {m}
    60.1449577852146,5.56575176709596,33.908,  !- X,Y,Z ==> Vertex 2 {m}
    55.715042214655,4.81424823279228,33.908,  !- X,Y,Z ==> Vertex 3 {m}
    55.715042214655,4.81424823279228,35.493606381903;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    S10 office core wall 6,  !- Name
    Wall,                    !- Surface Type
    office ext wall Metal framed walls,  !- Construction Name
    S10 office core,         !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    55.6899999999441,4.80999999993946,37.134,  !- X,Y,Z ==> Vertex 1 {m}
    55.6899999999441,4.80999999993946,33.008,  !- X,Y,Z ==> Vertex 2 {m}
    55.3899999998976,7.78000000002794,33.008,  !- X,Y,Z ==> Vertex 3 {m}
    55.3899999998976,7.78000000002794,37.134;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Sub Surface 71,          !- Name
    Window,                  !- Surface Type
    office Window construction_simple glazing,  !- Construction Name
    S10 office core wall 6,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    55.6874473328124,4.8352714045406,35.503023764923,  !- X,Y,Z ==> Vertex 1 {m}
    55.6874473328124,4.8352714045406,33.908,  !- X,Y,Z ==> Vertex 2 {m}
    55.3925526670293,7.7547285954268,33.908,  !- X,Y,Z ==> Vertex 3 {m}
    55.3925526670293,7.7547285954268,35.503023764923;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    S10 office core wall 7,  !- Name
    Wall,                    !- Surface Type
    office ext wall Metal framed walls,  !- Construction Name
    S10 office core,         !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    55.3899999998976,7.78000000002794,37.134,  !- X,Y,Z ==> Vertex 1 {m}
    55.3899999998976,7.78000000002794,33.008,  !- X,Y,Z ==> Vertex 2 {m}
    4.36999999987893,0.5,33.008,  !- X,Y,Z ==> Vertex 3 {m}
    4.36999999987893,0.5,37.134;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Sub Surface 72,          !- Name
    Window,                  !- Surface Type
    office Window construction_simple glazing,  !- Construction Name
    S10 office core wall 7,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    55.364854691677,7.77641203758485,35.4774269904117,  !- X,Y,Z ==> Vertex 1 {m}
    55.364854691677,7.77641203758485,33.908,  !- X,Y,Z ==> Vertex 2 {m}
    4.39514530809949,0.503587962443087,33.908,  !- X,Y,Z ==> Vertex 3 {m}
    4.39514530809949,0.503587962443087,35.4774269904117;  !- X,Y,Z ==> Vertex 4 {m}

  ZoneControl:Thermostat,
    S10 office core Thermostat,  !- Name
    S10 office core,         !- Zone or ZoneList Name
    S10 office core Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    office thermostat 1;     !- Control 1 Name

  Schedule:Compact,
    S10 office core Thermostat Schedule,  !- Name
    S10 office core Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,4;          !- Field 3

  ScheduleTypeLimits,
    S10 office core Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  ThermostatSetpoint:DualSetpoint,
    office thermostat 1,     !- Name
    office heating year,     !- Heating Setpoint Temperature Schedule Name
    office cooling year;     !- Cooling Setpoint Temperature Schedule Name

  Schedule:Year,
    office heating year,     !- Name
    temp_setpoint,           !- Schedule Type Limits Name
    office heating week 0,   !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Week:Daily,
    office heating week 0,   !- Name
    office heating week 0 Sunday,  !- Sunday Schedule:Day Name
    office heating week 0 Wednesday,  !- Monday Schedule:Day Name
    office heating week 0 Wednesday,  !- Tuesday Schedule:Day Name
    office heating week 0 Wednesday,  !- Wednesday Schedule:Day Name
    office heating week 0 Thursday,  !- Thursday Schedule:Day Name
    office heating week 0 Friday,  !- Friday Schedule:Day Name
    office heating week 0 Saturday,  !- Saturday Schedule:Day Name
    office heating week 0 Holiday,  !- Holiday Schedule:Day Name
    office heating week 0 Summer design,  !- SummerDesignDay Schedule:Day Name
    office heating week 0 Winter design,  !- WinterDesignDay Schedule:Day Name
    office heating week 0 Holiday,  !- CustomDay1 Schedule:Day Name
    office heating week 0 Holiday;  !- CustomDay2 Schedule:Day Name

  Schedule:Day:Interval,
    office heating week 0 Sunday,  !- Name
    temp_setpoint,           !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    15.6,                    !- Value Until Time 1
    02:00,                   !- Time 2
    15.6,                    !- Value Until Time 2
    03:00,                   !- Time 3
    15.6,                    !- Value Until Time 3
    04:00,                   !- Time 4
    15.6,                    !- Value Until Time 4
    05:00,                   !- Time 5
    15.6,                    !- Value Until Time 5
    06:00,                   !- Time 6
    15.6,                    !- Value Until Time 6
    07:00,                   !- Time 7
    15.6,                    !- Value Until Time 7
    08:00,                   !- Time 8
    15.6,                    !- Value Until Time 8
    09:00,                   !- Time 9
    15.6,                    !- Value Until Time 9
    10:00,                   !- Time 10
    15.6,                    !- Value Until Time 10
    11:00,                   !- Time 11
    15.6,                    !- Value Until Time 11
    12:00,                   !- Time 12
    15.6,                    !- Value Until Time 12
    13:00,                   !- Time 13
    15.6,                    !- Value Until Time 13
    14:00,                   !- Time 14
    15.6,                    !- Value Until Time 14
    15:00,                   !- Time 15
    15.6,                    !- Value Until Time 15
    16:00,                   !- Time 16
    15.6,                    !- Value Until Time 16
    17:00,                   !- Time 17
    15.6,                    !- Value Until Time 17
    18:00,                   !- Time 18
    15.6,                    !- Value Until Time 18
    19:00,                   !- Time 19
    15.6,                    !- Value Until Time 19
    20:00,                   !- Time 20
    15.6,                    !- Value Until Time 20
    21:00,                   !- Time 21
    15.6,                    !- Value Until Time 21
    22:00,                   !- Time 22
    15.6,                    !- Value Until Time 22
    23:00,                   !- Time 23
    15.6,                    !- Value Until Time 23
    24:00,                   !- Time 24
    15.6;                    !- Value Until Time 24

  Schedule:Day:Interval,
    office heating week 0 Wednesday,  !- Name
    temp_setpoint,           !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    15.6,                    !- Value Until Time 1
    02:00,                   !- Time 2
    15.6,                    !- Value Until Time 2
    03:00,                   !- Time 3
    15.6,                    !- Value Until Time 3
    04:00,                   !- Time 4
    15.6,                    !- Value Until Time 4
    05:00,                   !- Time 5
    15.6,                    !- Value Until Time 5
    06:00,                   !- Time 6
    15.6,                    !- Value Until Time 6
    07:00,                   !- Time 7
    21,                      !- Value Until Time 7
    08:00,                   !- Time 8
    21,                      !- Value Until Time 8
    09:00,                   !- Time 9
    21,                      !- Value Until Time 9
    10:00,                   !- Time 10
    21,                      !- Value Until Time 10
    11:00,                   !- Time 11
    21,                      !- Value Until Time 11
    12:00,                   !- Time 12
    21,                      !- Value Until Time 12
    13:00,                   !- Time 13
    21,                      !- Value Until Time 13
    14:00,                   !- Time 14
    21,                      !- Value Until Time 14
    15:00,                   !- Time 15
    21,                      !- Value Until Time 15
    16:00,                   !- Time 16
    21,                      !- Value Until Time 16
    17:00,                   !- Time 17
    21,                      !- Value Until Time 17
    18:00,                   !- Time 18
    21,                      !- Value Until Time 18
    19:00,                   !- Time 19
    21,                      !- Value Until Time 19
    20:00,                   !- Time 20
    21,                      !- Value Until Time 20
    21:00,                   !- Time 21
    21,                      !- Value Until Time 21
    22:00,                   !- Time 22
    21,                      !- Value Until Time 22
    23:00,                   !- Time 23
    15.6,                    !- Value Until Time 23
    24:00,                   !- Time 24
    15.6;                    !- Value Until Time 24

  Schedule:Day:Interval,
    office heating week 0 Thursday,  !- Name
    temp_setpoint,           !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    15.6,                    !- Value Until Time 1
    02:00,                   !- Time 2
    15.6,                    !- Value Until Time 2
    03:00,                   !- Time 3
    15.6,                    !- Value Until Time 3
    04:00,                   !- Time 4
    15.6,                    !- Value Until Time 4
    05:00,                   !- Time 5
    15.6,                    !- Value Until Time 5
    06:00,                   !- Time 6
    15.6,                    !- Value Until Time 6
    07:00,                   !- Time 7
    21,                      !- Value Until Time 7
    08:00,                   !- Time 8
    21,                      !- Value Until Time 8
    09:00,                   !- Time 9
    21,                      !- Value Until Time 9
    10:00,                   !- Time 10
    21,                      !- Value Until Time 10
    11:00,                   !- Time 11
    21,                      !- Value Until Time 11
    12:00,                   !- Time 12
    21,                      !- Value Until Time 12
    13:00,                   !- Time 13
    21,                      !- Value Until Time 13
    14:00,                   !- Time 14
    21,                      !- Value Until Time 14
    15:00,                   !- Time 15
    21,                      !- Value Until Time 15
    16:00,                   !- Time 16
    21,                      !- Value Until Time 16
    17:00,                   !- Time 17
    21,                      !- Value Until Time 17
    18:00,                   !- Time 18
    21,                      !- Value Until Time 18
    19:00,                   !- Time 19
    21,                      !- Value Until Time 19
    20:00,                   !- Time 20
    21,                      !- Value Until Time 20
    21:00,                   !- Time 21
    21,                      !- Value Until Time 21
    22:00,                   !- Time 22
    21,                      !- Value Until Time 22
    23:00,                   !- Time 23
    15.6,                    !- Value Until Time 23
    24:00,                   !- Time 24
    15.6;                    !- Value Until Time 24

  Schedule:Day:Interval,
    office heating week 0 Friday,  !- Name
    temp_setpoint,           !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    15.6,                    !- Value Until Time 1
    02:00,                   !- Time 2
    15.6,                    !- Value Until Time 2
    03:00,                   !- Time 3
    15.6,                    !- Value Until Time 3
    04:00,                   !- Time 4
    15.6,                    !- Value Until Time 4
    05:00,                   !- Time 5
    15.6,                    !- Value Until Time 5
    06:00,                   !- Time 6
    15.6,                    !- Value Until Time 6
    07:00,                   !- Time 7
    21,                      !- Value Until Time 7
    08:00,                   !- Time 8
    21,                      !- Value Until Time 8
    09:00,                   !- Time 9
    21,                      !- Value Until Time 9
    10:00,                   !- Time 10
    21,                      !- Value Until Time 10
    11:00,                   !- Time 11
    21,                      !- Value Until Time 11
    12:00,                   !- Time 12
    21,                      !- Value Until Time 12
    13:00,                   !- Time 13
    21,                      !- Value Until Time 13
    14:00,                   !- Time 14
    21,                      !- Value Until Time 14
    15:00,                   !- Time 15
    21,                      !- Value Until Time 15
    16:00,                   !- Time 16
    21,                      !- Value Until Time 16
    17:00,                   !- Time 17
    21,                      !- Value Until Time 17
    18:00,                   !- Time 18
    21,                      !- Value Until Time 18
    19:00,                   !- Time 19
    21,                      !- Value Until Time 19
    20:00,                   !- Time 20
    21,                      !- Value Until Time 20
    21:00,                   !- Time 21
    21,                      !- Value Until Time 21
    22:00,                   !- Time 22
    21,                      !- Value Until Time 22
    23:00,                   !- Time 23
    15.6,                    !- Value Until Time 23
    24:00,                   !- Time 24
    15.6;                    !- Value Until Time 24

  Schedule:Day:Interval,
    office heating week 0 Saturday,  !- Name
    temp_setpoint,           !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    15.6,                    !- Value Until Time 1
    02:00,                   !- Time 2
    15.6,                    !- Value Until Time 2
    03:00,                   !- Time 3
    15.6,                    !- Value Until Time 3
    04:00,                   !- Time 4
    15.6,                    !- Value Until Time 4
    05:00,                   !- Time 5
    15.6,                    !- Value Until Time 5
    06:00,                   !- Time 6
    15.6,                    !- Value Until Time 6
    07:00,                   !- Time 7
    21,                      !- Value Until Time 7
    08:00,                   !- Time 8
    21,                      !- Value Until Time 8
    09:00,                   !- Time 9
    21,                      !- Value Until Time 9
    10:00,                   !- Time 10
    21,                      !- Value Until Time 10
    11:00,                   !- Time 11
    21,                      !- Value Until Time 11
    12:00,                   !- Time 12
    21,                      !- Value Until Time 12
    13:00,                   !- Time 13
    21,                      !- Value Until Time 13
    14:00,                   !- Time 14
    21,                      !- Value Until Time 14
    15:00,                   !- Time 15
    21,                      !- Value Until Time 15
    16:00,                   !- Time 16
    21,                      !- Value Until Time 16
    17:00,                   !- Time 17
    21,                      !- Value Until Time 17
    18:00,                   !- Time 18
    21,                      !- Value Until Time 18
    19:00,                   !- Time 19
    15.6,                    !- Value Until Time 19
    20:00,                   !- Time 20
    15.6,                    !- Value Until Time 20
    21:00,                   !- Time 21
    15.6,                    !- Value Until Time 21
    22:00,                   !- Time 22
    15.6,                    !- Value Until Time 22
    23:00,                   !- Time 23
    15.6,                    !- Value Until Time 23
    24:00,                   !- Time 24
    15.6;                    !- Value Until Time 24

  Schedule:Day:Interval,
    office heating week 0 Holiday,  !- Name
    temp_setpoint,           !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    15.6,                    !- Value Until Time 1
    02:00,                   !- Time 2
    15.6,                    !- Value Until Time 2
    03:00,                   !- Time 3
    15.6,                    !- Value Until Time 3
    04:00,                   !- Time 4
    15.6,                    !- Value Until Time 4
    05:00,                   !- Time 5
    15.6,                    !- Value Until Time 5
    06:00,                   !- Time 6
    15.6,                    !- Value Until Time 6
    07:00,                   !- Time 7
    15.6,                    !- Value Until Time 7
    08:00,                   !- Time 8
    15.6,                    !- Value Until Time 8
    09:00,                   !- Time 9
    15.6,                    !- Value Until Time 9
    10:00,                   !- Time 10
    15.6,                    !- Value Until Time 10
    11:00,                   !- Time 11
    15.6,                    !- Value Until Time 11
    12:00,                   !- Time 12
    15.6,                    !- Value Until Time 12
    13:00,                   !- Time 13
    15.6,                    !- Value Until Time 13
    14:00,                   !- Time 14
    15.6,                    !- Value Until Time 14
    15:00,                   !- Time 15
    15.6,                    !- Value Until Time 15
    16:00,                   !- Time 16
    15.6,                    !- Value Until Time 16
    17:00,                   !- Time 17
    15.6,                    !- Value Until Time 17
    18:00,                   !- Time 18
    15.6,                    !- Value Until Time 18
    19:00,                   !- Time 19
    15.6,                    !- Value Until Time 19
    20:00,                   !- Time 20
    15.6,                    !- Value Until Time 20
    21:00,                   !- Time 21
    15.6,                    !- Value Until Time 21
    22:00,                   !- Time 22
    15.6,                    !- Value Until Time 22
    23:00,                   !- Time 23
    15.6,                    !- Value Until Time 23
    24:00,                   !- Time 24
    15.6;                    !- Value Until Time 24

  Schedule:Day:Interval,
    office heating week 0 Summer design,  !- Name
    temp_setpoint,           !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    15.6,                    !- Value Until Time 1
    02:00,                   !- Time 2
    15.6,                    !- Value Until Time 2
    03:00,                   !- Time 3
    15.6,                    !- Value Until Time 3
    04:00,                   !- Time 4
    15.6,                    !- Value Until Time 4
    05:00,                   !- Time 5
    15.6,                    !- Value Until Time 5
    06:00,                   !- Time 6
    15.6,                    !- Value Until Time 6
    07:00,                   !- Time 7
    15.6,                    !- Value Until Time 7
    08:00,                   !- Time 8
    15.6,                    !- Value Until Time 8
    09:00,                   !- Time 9
    15.6,                    !- Value Until Time 9
    10:00,                   !- Time 10
    15.6,                    !- Value Until Time 10
    11:00,                   !- Time 11
    15.6,                    !- Value Until Time 11
    12:00,                   !- Time 12
    15.6,                    !- Value Until Time 12
    13:00,                   !- Time 13
    15.6,                    !- Value Until Time 13
    14:00,                   !- Time 14
    15.6,                    !- Value Until Time 14
    15:00,                   !- Time 15
    15.6,                    !- Value Until Time 15
    16:00,                   !- Time 16
    15.6,                    !- Value Until Time 16
    17:00,                   !- Time 17
    15.6,                    !- Value Until Time 17
    18:00,                   !- Time 18
    15.6,                    !- Value Until Time 18
    19:00,                   !- Time 19
    15.6,                    !- Value Until Time 19
    20:00,                   !- Time 20
    15.6,                    !- Value Until Time 20
    21:00,                   !- Time 21
    15.6,                    !- Value Until Time 21
    22:00,                   !- Time 22
    15.6,                    !- Value Until Time 22
    23:00,                   !- Time 23
    15.6,                    !- Value Until Time 23
    24:00,                   !- Time 24
    15.6;                    !- Value Until Time 24

  Schedule:Day:Interval,
    office heating week 0 Winter design,  !- Name
    temp_setpoint,           !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    21,                      !- Value Until Time 1
    02:00,                   !- Time 2
    21,                      !- Value Until Time 2
    03:00,                   !- Time 3
    21,                      !- Value Until Time 3
    04:00,                   !- Time 4
    21,                      !- Value Until Time 4
    05:00,                   !- Time 5
    21,                      !- Value Until Time 5
    06:00,                   !- Time 6
    21,                      !- Value Until Time 6
    07:00,                   !- Time 7
    21,                      !- Value Until Time 7
    08:00,                   !- Time 8
    21,                      !- Value Until Time 8
    09:00,                   !- Time 9
    21,                      !- Value Until Time 9
    10:00,                   !- Time 10
    21,                      !- Value Until Time 10
    11:00,                   !- Time 11
    21,                      !- Value Until Time 11
    12:00,                   !- Time 12
    21,                      !- Value Until Time 12
    13:00,                   !- Time 13
    21,                      !- Value Until Time 13
    14:00,                   !- Time 14
    21,                      !- Value Until Time 14
    15:00,                   !- Time 15
    21,                      !- Value Until Time 15
    16:00,                   !- Time 16
    21,                      !- Value Until Time 16
    17:00,                   !- Time 17
    21,                      !- Value Until Time 17
    18:00,                   !- Time 18
    21,                      !- Value Until Time 18
    19:00,                   !- Time 19
    21,                      !- Value Until Time 19
    20:00,                   !- Time 20
    21,                      !- Value Until Time 20
    21:00,                   !- Time 21
    21,                      !- Value Until Time 21
    22:00,                   !- Time 22
    21,                      !- Value Until Time 22
    23:00,                   !- Time 23
    21,                      !- Value Until Time 23
    24:00,                   !- Time 24
    21;                      !- Value Until Time 24

  Schedule:Year,
    office cooling year,     !- Name
    temp_setpoint,           !- Schedule Type Limits Name
    office cooling week 0,   !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Week:Daily,
    office cooling week 0,   !- Name
    office cooling week 0 Sunday,  !- Sunday Schedule:Day Name
    office cooling week 0 Wednesday,  !- Monday Schedule:Day Name
    office cooling week 0 Wednesday,  !- Tuesday Schedule:Day Name
    office cooling week 0 Wednesday,  !- Wednesday Schedule:Day Name
    office cooling week 0 Thursday,  !- Thursday Schedule:Day Name
    office cooling week 0 Friday,  !- Friday Schedule:Day Name
    office cooling week 0 Saturday,  !- Saturday Schedule:Day Name
    office cooling week 0 Holiday,  !- Holiday Schedule:Day Name
    office cooling week 0 Summer design,  !- SummerDesignDay Schedule:Day Name
    office cooling week 0 Winter design,  !- WinterDesignDay Schedule:Day Name
    office cooling week 0 Holiday,  !- CustomDay1 Schedule:Day Name
    office cooling week 0 Holiday;  !- CustomDay2 Schedule:Day Name

  Schedule:Day:Interval,
    office cooling week 0 Sunday,  !- Name
    temp_setpoint,           !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    26.7,                    !- Value Until Time 1
    02:00,                   !- Time 2
    26.7,                    !- Value Until Time 2
    03:00,                   !- Time 3
    26.7,                    !- Value Until Time 3
    04:00,                   !- Time 4
    26.7,                    !- Value Until Time 4
    05:00,                   !- Time 5
    26.7,                    !- Value Until Time 5
    06:00,                   !- Time 6
    26.7,                    !- Value Until Time 6
    07:00,                   !- Time 7
    26.7,                    !- Value Until Time 7
    08:00,                   !- Time 8
    26.7,                    !- Value Until Time 8
    09:00,                   !- Time 9
    26.7,                    !- Value Until Time 9
    10:00,                   !- Time 10
    26.7,                    !- Value Until Time 10
    11:00,                   !- Time 11
    26.7,                    !- Value Until Time 11
    12:00,                   !- Time 12
    26.7,                    !- Value Until Time 12
    13:00,                   !- Time 13
    26.7,                    !- Value Until Time 13
    14:00,                   !- Time 14
    26.7,                    !- Value Until Time 14
    15:00,                   !- Time 15
    26.7,                    !- Value Until Time 15
    16:00,                   !- Time 16
    26.7,                    !- Value Until Time 16
    17:00,                   !- Time 17
    26.7,                    !- Value Until Time 17
    18:00,                   !- Time 18
    26.7,                    !- Value Until Time 18
    19:00,                   !- Time 19
    26.7,                    !- Value Until Time 19
    20:00,                   !- Time 20
    26.7,                    !- Value Until Time 20
    21:00,                   !- Time 21
    26.7,                    !- Value Until Time 21
    22:00,                   !- Time 22
    26.7,                    !- Value Until Time 22
    23:00,                   !- Time 23
    26.7,                    !- Value Until Time 23
    24:00,                   !- Time 24
    26.7;                    !- Value Until Time 24

  Schedule:Day:Interval,
    office cooling week 0 Wednesday,  !- Name
    temp_setpoint,           !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    26.7,                    !- Value Until Time 1
    02:00,                   !- Time 2
    26.7,                    !- Value Until Time 2
    03:00,                   !- Time 3
    26.7,                    !- Value Until Time 3
    04:00,                   !- Time 4
    26.7,                    !- Value Until Time 4
    05:00,                   !- Time 5
    26.7,                    !- Value Until Time 5
    06:00,                   !- Time 6
    26.7,                    !- Value Until Time 6
    07:00,                   !- Time 7
    24,                      !- Value Until Time 7
    08:00,                   !- Time 8
    24,                      !- Value Until Time 8
    09:00,                   !- Time 9
    24,                      !- Value Until Time 9
    10:00,                   !- Time 10
    24,                      !- Value Until Time 10
    11:00,                   !- Time 11
    24,                      !- Value Until Time 11
    12:00,                   !- Time 12
    24,                      !- Value Until Time 12
    13:00,                   !- Time 13
    24,                      !- Value Until Time 13
    14:00,                   !- Time 14
    24,                      !- Value Until Time 14
    15:00,                   !- Time 15
    24,                      !- Value Until Time 15
    16:00,                   !- Time 16
    24,                      !- Value Until Time 16
    17:00,                   !- Time 17
    24,                      !- Value Until Time 17
    18:00,                   !- Time 18
    24,                      !- Value Until Time 18
    19:00,                   !- Time 19
    24,                      !- Value Until Time 19
    20:00,                   !- Time 20
    24,                      !- Value Until Time 20
    21:00,                   !- Time 21
    24,                      !- Value Until Time 21
    22:00,                   !- Time 22
    24,                      !- Value Until Time 22
    23:00,                   !- Time 23
    26.7,                    !- Value Until Time 23
    24:00,                   !- Time 24
    26.7;                    !- Value Until Time 24

  Schedule:Day:Interval,
    office cooling week 0 Thursday,  !- Name
    temp_setpoint,           !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    26.7,                    !- Value Until Time 1
    02:00,                   !- Time 2
    26.7,                    !- Value Until Time 2
    03:00,                   !- Time 3
    26.7,                    !- Value Until Time 3
    04:00,                   !- Time 4
    26.7,                    !- Value Until Time 4
    05:00,                   !- Time 5
    26.7,                    !- Value Until Time 5
    06:00,                   !- Time 6
    26.7,                    !- Value Until Time 6
    07:00,                   !- Time 7
    24,                      !- Value Until Time 7
    08:00,                   !- Time 8
    24,                      !- Value Until Time 8
    09:00,                   !- Time 9
    24,                      !- Value Until Time 9
    10:00,                   !- Time 10
    24,                      !- Value Until Time 10
    11:00,                   !- Time 11
    24,                      !- Value Until Time 11
    12:00,                   !- Time 12
    24,                      !- Value Until Time 12
    13:00,                   !- Time 13
    24,                      !- Value Until Time 13
    14:00,                   !- Time 14
    24,                      !- Value Until Time 14
    15:00,                   !- Time 15
    24,                      !- Value Until Time 15
    16:00,                   !- Time 16
    24,                      !- Value Until Time 16
    17:00,                   !- Time 17
    24,                      !- Value Until Time 17
    18:00,                   !- Time 18
    24,                      !- Value Until Time 18
    19:00,                   !- Time 19
    24,                      !- Value Until Time 19
    20:00,                   !- Time 20
    24,                      !- Value Until Time 20
    21:00,                   !- Time 21
    24,                      !- Value Until Time 21
    22:00,                   !- Time 22
    24,                      !- Value Until Time 22
    23:00,                   !- Time 23
    26.7,                    !- Value Until Time 23
    24:00,                   !- Time 24
    26.7;                    !- Value Until Time 24

  Schedule:Day:Interval,
    office cooling week 0 Friday,  !- Name
    temp_setpoint,           !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    26.7,                    !- Value Until Time 1
    02:00,                   !- Time 2
    26.7,                    !- Value Until Time 2
    03:00,                   !- Time 3
    26.7,                    !- Value Until Time 3
    04:00,                   !- Time 4
    26.7,                    !- Value Until Time 4
    05:00,                   !- Time 5
    26.7,                    !- Value Until Time 5
    06:00,                   !- Time 6
    26.7,                    !- Value Until Time 6
    07:00,                   !- Time 7
    24,                      !- Value Until Time 7
    08:00,                   !- Time 8
    24,                      !- Value Until Time 8
    09:00,                   !- Time 9
    24,                      !- Value Until Time 9
    10:00,                   !- Time 10
    24,                      !- Value Until Time 10
    11:00,                   !- Time 11
    24,                      !- Value Until Time 11
    12:00,                   !- Time 12
    24,                      !- Value Until Time 12
    13:00,                   !- Time 13
    24,                      !- Value Until Time 13
    14:00,                   !- Time 14
    24,                      !- Value Until Time 14
    15:00,                   !- Time 15
    24,                      !- Value Until Time 15
    16:00,                   !- Time 16
    24,                      !- Value Until Time 16
    17:00,                   !- Time 17
    24,                      !- Value Until Time 17
    18:00,                   !- Time 18
    24,                      !- Value Until Time 18
    19:00,                   !- Time 19
    24,                      !- Value Until Time 19
    20:00,                   !- Time 20
    24,                      !- Value Until Time 20
    21:00,                   !- Time 21
    24,                      !- Value Until Time 21
    22:00,                   !- Time 22
    24,                      !- Value Until Time 22
    23:00,                   !- Time 23
    26.7,                    !- Value Until Time 23
    24:00,                   !- Time 24
    26.7;                    !- Value Until Time 24

  Schedule:Day:Interval,
    office cooling week 0 Saturday,  !- Name
    temp_setpoint,           !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    26.7,                    !- Value Until Time 1
    02:00,                   !- Time 2
    26.7,                    !- Value Until Time 2
    03:00,                   !- Time 3
    26.7,                    !- Value Until Time 3
    04:00,                   !- Time 4
    26.7,                    !- Value Until Time 4
    05:00,                   !- Time 5
    26.7,                    !- Value Until Time 5
    06:00,                   !- Time 6
    26.7,                    !- Value Until Time 6
    07:00,                   !- Time 7
    24,                      !- Value Until Time 7
    08:00,                   !- Time 8
    24,                      !- Value Until Time 8
    09:00,                   !- Time 9
    24,                      !- Value Until Time 9
    10:00,                   !- Time 10
    24,                      !- Value Until Time 10
    11:00,                   !- Time 11
    24,                      !- Value Until Time 11
    12:00,                   !- Time 12
    24,                      !- Value Until Time 12
    13:00,                   !- Time 13
    24,                      !- Value Until Time 13
    14:00,                   !- Time 14
    24,                      !- Value Until Time 14
    15:00,                   !- Time 15
    24,                      !- Value Until Time 15
    16:00,                   !- Time 16
    24,                      !- Value Until Time 16
    17:00,                   !- Time 17
    24,                      !- Value Until Time 17
    18:00,                   !- Time 18
    24,                      !- Value Until Time 18
    19:00,                   !- Time 19
    26.7,                    !- Value Until Time 19
    20:00,                   !- Time 20
    26.7,                    !- Value Until Time 20
    21:00,                   !- Time 21
    26.7,                    !- Value Until Time 21
    22:00,                   !- Time 22
    26.7,                    !- Value Until Time 22
    23:00,                   !- Time 23
    26.7,                    !- Value Until Time 23
    24:00,                   !- Time 24
    26.7;                    !- Value Until Time 24

  Schedule:Day:Interval,
    office cooling week 0 Holiday,  !- Name
    temp_setpoint,           !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    26.7,                    !- Value Until Time 1
    02:00,                   !- Time 2
    26.7,                    !- Value Until Time 2
    03:00,                   !- Time 3
    26.7,                    !- Value Until Time 3
    04:00,                   !- Time 4
    26.7,                    !- Value Until Time 4
    05:00,                   !- Time 5
    26.7,                    !- Value Until Time 5
    06:00,                   !- Time 6
    26.7,                    !- Value Until Time 6
    07:00,                   !- Time 7
    26.7,                    !- Value Until Time 7
    08:00,                   !- Time 8
    26.7,                    !- Value Until Time 8
    09:00,                   !- Time 9
    26.7,                    !- Value Until Time 9
    10:00,                   !- Time 10
    26.7,                    !- Value Until Time 10
    11:00,                   !- Time 11
    26.7,                    !- Value Until Time 11
    12:00,                   !- Time 12
    26.7,                    !- Value Until Time 12
    13:00,                   !- Time 13
    26.7,                    !- Value Until Time 13
    14:00,                   !- Time 14
    26.7,                    !- Value Until Time 14
    15:00,                   !- Time 15
    26.7,                    !- Value Until Time 15
    16:00,                   !- Time 16
    26.7,                    !- Value Until Time 16
    17:00,                   !- Time 17
    26.7,                    !- Value Until Time 17
    18:00,                   !- Time 18
    26.7,                    !- Value Until Time 18
    19:00,                   !- Time 19
    26.7,                    !- Value Until Time 19
    20:00,                   !- Time 20
    26.7,                    !- Value Until Time 20
    21:00,                   !- Time 21
    26.7,                    !- Value Until Time 21
    22:00,                   !- Time 22
    26.7,                    !- Value Until Time 22
    23:00,                   !- Time 23
    26.7,                    !- Value Until Time 23
    24:00,                   !- Time 24
    26.7;                    !- Value Until Time 24

  Schedule:Day:Interval,
    office cooling week 0 Summer design,  !- Name
    temp_setpoint,           !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    26.7,                    !- Value Until Time 1
    02:00,                   !- Time 2
    26.7,                    !- Value Until Time 2
    03:00,                   !- Time 3
    26.7,                    !- Value Until Time 3
    04:00,                   !- Time 4
    26.7,                    !- Value Until Time 4
    05:00,                   !- Time 5
    26.7,                    !- Value Until Time 5
    06:00,                   !- Time 6
    26.7,                    !- Value Until Time 6
    07:00,                   !- Time 7
    24,                      !- Value Until Time 7
    08:00,                   !- Time 8
    24,                      !- Value Until Time 8
    09:00,                   !- Time 9
    24,                      !- Value Until Time 9
    10:00,                   !- Time 10
    24,                      !- Value Until Time 10
    11:00,                   !- Time 11
    24,                      !- Value Until Time 11
    12:00,                   !- Time 12
    24,                      !- Value Until Time 12
    13:00,                   !- Time 13
    24,                      !- Value Until Time 13
    14:00,                   !- Time 14
    24,                      !- Value Until Time 14
    15:00,                   !- Time 15
    24,                      !- Value Until Time 15
    16:00,                   !- Time 16
    24,                      !- Value Until Time 16
    17:00,                   !- Time 17
    24,                      !- Value Until Time 17
    18:00,                   !- Time 18
    24,                      !- Value Until Time 18
    19:00,                   !- Time 19
    24,                      !- Value Until Time 19
    20:00,                   !- Time 20
    24,                      !- Value Until Time 20
    21:00,                   !- Time 21
    24,                      !- Value Until Time 21
    22:00,                   !- Time 22
    24,                      !- Value Until Time 22
    23:00,                   !- Time 23
    26.7,                    !- Value Until Time 23
    24:00,                   !- Time 24
    26.7;                    !- Value Until Time 24

  Schedule:Day:Interval,
    office cooling week 0 Winter design,  !- Name
    temp_setpoint,           !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    26.7,                    !- Value Until Time 1
    02:00,                   !- Time 2
    26.7,                    !- Value Until Time 2
    03:00,                   !- Time 3
    26.7,                    !- Value Until Time 3
    04:00,                   !- Time 4
    26.7,                    !- Value Until Time 4
    05:00,                   !- Time 5
    26.7,                    !- Value Until Time 5
    06:00,                   !- Time 6
    26.7,                    !- Value Until Time 6
    07:00,                   !- Time 7
    26.7,                    !- Value Until Time 7
    08:00,                   !- Time 8
    26.7,                    !- Value Until Time 8
    09:00,                   !- Time 9
    26.7,                    !- Value Until Time 9
    10:00,                   !- Time 10
    26.7,                    !- Value Until Time 10
    11:00,                   !- Time 11
    26.7,                    !- Value Until Time 11
    12:00,                   !- Time 12
    26.7,                    !- Value Until Time 12
    13:00,                   !- Time 13
    26.7,                    !- Value Until Time 13
    14:00,                   !- Time 14
    26.7,                    !- Value Until Time 14
    15:00,                   !- Time 15
    26.7,                    !- Value Until Time 15
    16:00,                   !- Time 16
    26.7,                    !- Value Until Time 16
    17:00,                   !- Time 17
    26.7,                    !- Value Until Time 17
    18:00,                   !- Time 18
    26.7,                    !- Value Until Time 18
    19:00,                   !- Time 19
    26.7,                    !- Value Until Time 19
    20:00,                   !- Time 20
    26.7,                    !- Value Until Time 20
    21:00,                   !- Time 21
    26.7,                    !- Value Until Time 21
    22:00,                   !- Time 22
    26.7,                    !- Value Until Time 22
    23:00,                   !- Time 23
    26.7,                    !- Value Until Time 23
    24:00,                   !- Time 24
    26.7;                    !- Value Until Time 24

  ZoneHVAC:EquipmentConnections,
    S10 office core,         !- Zone Name
    S10 office core Equipment List,  !- Zone Conditioning Equipment List Name
    S10 office core Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Node 10,                 !- Zone Air Node Name
    S10 office core Return Node List;  !- Zone Return Air Node or NodeList Name

  NodeList,
    S10 office core Inlet Node List,  !- Name
    Node 219;                !- Node 1 Name

  NodeList,
    S10 office core Return Node List,  !- Name
    Node 232;                !- Node 1 Name

  ZoneHVAC:AirDistributionUnit,
    ADU S10 office terminal, !- Name
    Node 219,                !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    S10 office terminal;     !- Air Terminal Name

  AirTerminal:SingleDuct:VAV:Reheat,
    S10 office terminal,     !- Name
    office hvac year,        !- Availability Schedule Name
    S10 office terminal Damper Outlet,  !- Damper Air Outlet Node Name
    Node 231,                !- Air Inlet Node Name
    Autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.3,                     !- Constant Minimum Air Flow Fraction
    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    S10 office hot water reheat coil,  !- Reheat Coil Name
    Autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0,                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Node 219,                !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    Normal,                  !- Damper Heating Action
    Autocalculate,           !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    Autocalculate,           !- Maximum Flow Fraction During Reheat
    35;                      !- Maximum Reheat Air Temperature {C}

  Coil:Heating:Water,
    S10 office hot water reheat coil,  !- Name
    office hvac year,        !- Availability Schedule Name
    Autosize,                !- U-Factor Times Area Value {W/K}
    Autosize,                !- Maximum Water Flow Rate {m3/s}
    Node 229,                !- Water Inlet Node Name
    Node 230,                !- Water Outlet Node Name
    S10 office terminal Damper Outlet,  !- Air Inlet Node Name
    Node 219,                !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    Autosize,                !- Rated Capacity {W}
    82.22,                   !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    0.5;                     !- Rated Ratio for Air and Water Convection

  Schedule:Year,
    office hvac year,        !- Name
    on_off,                  !- Schedule Type Limits Name
    office hvac week 0,      !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Week:Daily,
    office hvac week 0,      !- Name
    office hvac week 0 Sunday,  !- Sunday Schedule:Day Name
    office hvac week 0 Wednesday,  !- Monday Schedule:Day Name
    office hvac week 0 Wednesday,  !- Tuesday Schedule:Day Name
    office hvac week 0 Wednesday,  !- Wednesday Schedule:Day Name
    office hvac week 0 Thursday,  !- Thursday Schedule:Day Name
    office hvac week 0 Friday,  !- Friday Schedule:Day Name
    office hvac week 0 Saturday,  !- Saturday Schedule:Day Name
    office hvac week 0 Holiday,  !- Holiday Schedule:Day Name
    office hvac week 0 Summer design,  !- SummerDesignDay Schedule:Day Name
    office hvac week 0 Winter design,  !- WinterDesignDay Schedule:Day Name
    office hvac week 0 Holiday,  !- CustomDay1 Schedule:Day Name
    office hvac week 0 Holiday;  !- CustomDay2 Schedule:Day Name

  Schedule:Day:Interval,
    office hvac week 0 Sunday,  !- Name
    on_off,                  !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    0,                       !- Value Until Time 1
    02:00,                   !- Time 2
    0,                       !- Value Until Time 2
    03:00,                   !- Time 3
    0,                       !- Value Until Time 3
    04:00,                   !- Time 4
    0,                       !- Value Until Time 4
    05:00,                   !- Time 5
    0,                       !- Value Until Time 5
    06:00,                   !- Time 6
    0,                       !- Value Until Time 6
    07:00,                   !- Time 7
    0,                       !- Value Until Time 7
    08:00,                   !- Time 8
    0,                       !- Value Until Time 8
    09:00,                   !- Time 9
    0,                       !- Value Until Time 9
    10:00,                   !- Time 10
    0,                       !- Value Until Time 10
    11:00,                   !- Time 11
    0,                       !- Value Until Time 11
    12:00,                   !- Time 12
    0,                       !- Value Until Time 12
    13:00,                   !- Time 13
    0,                       !- Value Until Time 13
    14:00,                   !- Time 14
    0,                       !- Value Until Time 14
    15:00,                   !- Time 15
    0,                       !- Value Until Time 15
    16:00,                   !- Time 16
    0,                       !- Value Until Time 16
    17:00,                   !- Time 17
    0,                       !- Value Until Time 17
    18:00,                   !- Time 18
    0,                       !- Value Until Time 18
    19:00,                   !- Time 19
    0,                       !- Value Until Time 19
    20:00,                   !- Time 20
    0,                       !- Value Until Time 20
    21:00,                   !- Time 21
    0,                       !- Value Until Time 21
    22:00,                   !- Time 22
    0,                       !- Value Until Time 22
    23:00,                   !- Time 23
    0,                       !- Value Until Time 23
    24:00,                   !- Time 24
    0;                       !- Value Until Time 24

  Schedule:Day:Interval,
    office hvac week 0 Wednesday,  !- Name
    on_off,                  !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    0,                       !- Value Until Time 1
    02:00,                   !- Time 2
    0,                       !- Value Until Time 2
    03:00,                   !- Time 3
    0,                       !- Value Until Time 3
    04:00,                   !- Time 4
    0,                       !- Value Until Time 4
    05:00,                   !- Time 5
    0,                       !- Value Until Time 5
    06:00,                   !- Time 6
    0,                       !- Value Until Time 6
    07:00,                   !- Time 7
    1,                       !- Value Until Time 7
    08:00,                   !- Time 8
    1,                       !- Value Until Time 8
    09:00,                   !- Time 9
    1,                       !- Value Until Time 9
    10:00,                   !- Time 10
    1,                       !- Value Until Time 10
    11:00,                   !- Time 11
    1,                       !- Value Until Time 11
    12:00,                   !- Time 12
    1,                       !- Value Until Time 12
    13:00,                   !- Time 13
    1,                       !- Value Until Time 13
    14:00,                   !- Time 14
    1,                       !- Value Until Time 14
    15:00,                   !- Time 15
    1,                       !- Value Until Time 15
    16:00,                   !- Time 16
    1,                       !- Value Until Time 16
    17:00,                   !- Time 17
    1,                       !- Value Until Time 17
    18:00,                   !- Time 18
    1,                       !- Value Until Time 18
    19:00,                   !- Time 19
    1,                       !- Value Until Time 19
    20:00,                   !- Time 20
    1,                       !- Value Until Time 20
    21:00,                   !- Time 21
    1,                       !- Value Until Time 21
    22:00,                   !- Time 22
    1,                       !- Value Until Time 22
    23:00,                   !- Time 23
    0,                       !- Value Until Time 23
    24:00,                   !- Time 24
    0;                       !- Value Until Time 24

  Schedule:Day:Interval,
    office hvac week 0 Thursday,  !- Name
    on_off,                  !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    0,                       !- Value Until Time 1
    02:00,                   !- Time 2
    0,                       !- Value Until Time 2
    03:00,                   !- Time 3
    0,                       !- Value Until Time 3
    04:00,                   !- Time 4
    0,                       !- Value Until Time 4
    05:00,                   !- Time 5
    0,                       !- Value Until Time 5
    06:00,                   !- Time 6
    0,                       !- Value Until Time 6
    07:00,                   !- Time 7
    1,                       !- Value Until Time 7
    08:00,                   !- Time 8
    1,                       !- Value Until Time 8
    09:00,                   !- Time 9
    1,                       !- Value Until Time 9
    10:00,                   !- Time 10
    1,                       !- Value Until Time 10
    11:00,                   !- Time 11
    1,                       !- Value Until Time 11
    12:00,                   !- Time 12
    1,                       !- Value Until Time 12
    13:00,                   !- Time 13
    1,                       !- Value Until Time 13
    14:00,                   !- Time 14
    1,                       !- Value Until Time 14
    15:00,                   !- Time 15
    1,                       !- Value Until Time 15
    16:00,                   !- Time 16
    1,                       !- Value Until Time 16
    17:00,                   !- Time 17
    1,                       !- Value Until Time 17
    18:00,                   !- Time 18
    1,                       !- Value Until Time 18
    19:00,                   !- Time 19
    1,                       !- Value Until Time 19
    20:00,                   !- Time 20
    1,                       !- Value Until Time 20
    21:00,                   !- Time 21
    1,                       !- Value Until Time 21
    22:00,                   !- Time 22
    1,                       !- Value Until Time 22
    23:00,                   !- Time 23
    0,                       !- Value Until Time 23
    24:00,                   !- Time 24
    0;                       !- Value Until Time 24

  Schedule:Day:Interval,
    office hvac week 0 Friday,  !- Name
    on_off,                  !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    0,                       !- Value Until Time 1
    02:00,                   !- Time 2
    0,                       !- Value Until Time 2
    03:00,                   !- Time 3
    0,                       !- Value Until Time 3
    04:00,                   !- Time 4
    0,                       !- Value Until Time 4
    05:00,                   !- Time 5
    0,                       !- Value Until Time 5
    06:00,                   !- Time 6
    0,                       !- Value Until Time 6
    07:00,                   !- Time 7
    1,                       !- Value Until Time 7
    08:00,                   !- Time 8
    1,                       !- Value Until Time 8
    09:00,                   !- Time 9
    1,                       !- Value Until Time 9
    10:00,                   !- Time 10
    1,                       !- Value Until Time 10
    11:00,                   !- Time 11
    1,                       !- Value Until Time 11
    12:00,                   !- Time 12
    1,                       !- Value Until Time 12
    13:00,                   !- Time 13
    1,                       !- Value Until Time 13
    14:00,                   !- Time 14
    1,                       !- Value Until Time 14
    15:00,                   !- Time 15
    1,                       !- Value Until Time 15
    16:00,                   !- Time 16
    1,                       !- Value Until Time 16
    17:00,                   !- Time 17
    1,                       !- Value Until Time 17
    18:00,                   !- Time 18
    1,                       !- Value Until Time 18
    19:00,                   !- Time 19
    1,                       !- Value Until Time 19
    20:00,                   !- Time 20
    1,                       !- Value Until Time 20
    21:00,                   !- Time 21
    1,                       !- Value Until Time 21
    22:00,                   !- Time 22
    1,                       !- Value Until Time 22
    23:00,                   !- Time 23
    0,                       !- Value Until Time 23
    24:00,                   !- Time 24
    0;                       !- Value Until Time 24

  Schedule:Day:Interval,
    office hvac week 0 Saturday,  !- Name
    on_off,                  !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    0,                       !- Value Until Time 1
    02:00,                   !- Time 2
    0,                       !- Value Until Time 2
    03:00,                   !- Time 3
    0,                       !- Value Until Time 3
    04:00,                   !- Time 4
    0,                       !- Value Until Time 4
    05:00,                   !- Time 5
    0,                       !- Value Until Time 5
    06:00,                   !- Time 6
    0,                       !- Value Until Time 6
    07:00,                   !- Time 7
    1,                       !- Value Until Time 7
    08:00,                   !- Time 8
    1,                       !- Value Until Time 8
    09:00,                   !- Time 9
    1,                       !- Value Until Time 9
    10:00,                   !- Time 10
    1,                       !- Value Until Time 10
    11:00,                   !- Time 11
    1,                       !- Value Until Time 11
    12:00,                   !- Time 12
    1,                       !- Value Until Time 12
    13:00,                   !- Time 13
    1,                       !- Value Until Time 13
    14:00,                   !- Time 14
    1,                       !- Value Until Time 14
    15:00,                   !- Time 15
    1,                       !- Value Until Time 15
    16:00,                   !- Time 16
    1,                       !- Value Until Time 16
    17:00,                   !- Time 17
    1,                       !- Value Until Time 17
    18:00,                   !- Time 18
    1,                       !- Value Until Time 18
    19:00,                   !- Time 19
    0,                       !- Value Until Time 19
    20:00,                   !- Time 20
    0,                       !- Value Until Time 20
    21:00,                   !- Time 21
    0,                       !- Value Until Time 21
    22:00,                   !- Time 22
    0,                       !- Value Until Time 22
    23:00,                   !- Time 23
    0,                       !- Value Until Time 23
    24:00,                   !- Time 24
    0;                       !- Value Until Time 24

  Schedule:Day:Interval,
    office hvac week 0 Holiday,  !- Name
    on_off,                  !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    0,                       !- Value Until Time 1
    02:00,                   !- Time 2
    0,                       !- Value Until Time 2
    03:00,                   !- Time 3
    0,                       !- Value Until Time 3
    04:00,                   !- Time 4
    0,                       !- Value Until Time 4
    05:00,                   !- Time 5
    0,                       !- Value Until Time 5
    06:00,                   !- Time 6
    0,                       !- Value Until Time 6
    07:00,                   !- Time 7
    0,                       !- Value Until Time 7
    08:00,                   !- Time 8
    0,                       !- Value Until Time 8
    09:00,                   !- Time 9
    0,                       !- Value Until Time 9
    10:00,                   !- Time 10
    0,                       !- Value Until Time 10
    11:00,                   !- Time 11
    0,                       !- Value Until Time 11
    12:00,                   !- Time 12
    0,                       !- Value Until Time 12
    13:00,                   !- Time 13
    0,                       !- Value Until Time 13
    14:00,                   !- Time 14
    0,                       !- Value Until Time 14
    15:00,                   !- Time 15
    0,                       !- Value Until Time 15
    16:00,                   !- Time 16
    0,                       !- Value Until Time 16
    17:00,                   !- Time 17
    0,                       !- Value Until Time 17
    18:00,                   !- Time 18
    0,                       !- Value Until Time 18
    19:00,                   !- Time 19
    0,                       !- Value Until Time 19
    20:00,                   !- Time 20
    0,                       !- Value Until Time 20
    21:00,                   !- Time 21
    0,                       !- Value Until Time 21
    22:00,                   !- Time 22
    0,                       !- Value Until Time 22
    23:00,                   !- Time 23
    0,                       !- Value Until Time 23
    24:00,                   !- Time 24
    0;                       !- Value Until Time 24

  Schedule:Day:Interval,
    office hvac week 0 Summer design,  !- Name
    on_off,                  !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    0,                       !- Value Until Time 1
    02:00,                   !- Time 2
    0,                       !- Value Until Time 2
    03:00,                   !- Time 3
    0,                       !- Value Until Time 3
    04:00,                   !- Time 4
    0,                       !- Value Until Time 4
    05:00,                   !- Time 5
    0,                       !- Value Until Time 5
    06:00,                   !- Time 6
    0,                       !- Value Until Time 6
    07:00,                   !- Time 7
    1,                       !- Value Until Time 7
    08:00,                   !- Time 8
    1,                       !- Value Until Time 8
    09:00,                   !- Time 9
    1,                       !- Value Until Time 9
    10:00,                   !- Time 10
    1,                       !- Value Until Time 10
    11:00,                   !- Time 11
    1,                       !- Value Until Time 11
    12:00,                   !- Time 12
    1,                       !- Value Until Time 12
    13:00,                   !- Time 13
    1,                       !- Value Until Time 13
    14:00,                   !- Time 14
    1,                       !- Value Until Time 14
    15:00,                   !- Time 15
    1,                       !- Value Until Time 15
    16:00,                   !- Time 16
    1,                       !- Value Until Time 16
    17:00,                   !- Time 17
    1,                       !- Value Until Time 17
    18:00,                   !- Time 18
    1,                       !- Value Until Time 18
    19:00,                   !- Time 19
    1,                       !- Value Until Time 19
    20:00,                   !- Time 20
    1,                       !- Value Until Time 20
    21:00,                   !- Time 21
    1,                       !- Value Until Time 21
    22:00,                   !- Time 22
    1,                       !- Value Until Time 22
    23:00,                   !- Time 23
    0,                       !- Value Until Time 23
    24:00,                   !- Time 24
    0;                       !- Value Until Time 24

  Schedule:Day:Interval,
    office hvac week 0 Winter design,  !- Name
    on_off,                  !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    0,                       !- Value Until Time 1
    02:00,                   !- Time 2
    0,                       !- Value Until Time 2
    03:00,                   !- Time 3
    0,                       !- Value Until Time 3
    04:00,                   !- Time 4
    0,                       !- Value Until Time 4
    05:00,                   !- Time 5
    0,                       !- Value Until Time 5
    06:00,                   !- Time 6
    0,                       !- Value Until Time 6
    07:00,                   !- Time 7
    1,                       !- Value Until Time 7
    08:00,                   !- Time 8
    1,                       !- Value Until Time 8
    09:00,                   !- Time 9
    1,                       !- Value Until Time 9
    10:00,                   !- Time 10
    1,                       !- Value Until Time 10
    11:00,                   !- Time 11
    1,                       !- Value Until Time 11
    12:00,                   !- Time 12
    1,                       !- Value Until Time 12
    13:00,                   !- Time 13
    1,                       !- Value Until Time 13
    14:00,                   !- Time 14
    1,                       !- Value Until Time 14
    15:00,                   !- Time 15
    1,                       !- Value Until Time 15
    16:00,                   !- Time 16
    1,                       !- Value Until Time 16
    17:00,                   !- Time 17
    1,                       !- Value Until Time 17
    18:00,                   !- Time 18
    1,                       !- Value Until Time 18
    19:00,                   !- Time 19
    0,                       !- Value Until Time 19
    20:00,                   !- Time 20
    0,                       !- Value Until Time 20
    21:00,                   !- Time 21
    0,                       !- Value Until Time 21
    22:00,                   !- Time 22
    0,                       !- Value Until Time 22
    23:00,                   !- Time 23
    0,                       !- Value Until Time 23
    24:00,                   !- Time 24
    0;                       !- Value Until Time 24

  ZoneHVAC:EquipmentList,
    S10 office core Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU S10 office terminal, !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

  Sizing:Zone,
    S10 office core,         !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.78,                   !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    35,                      !- Zone Heating Design Supply Air Temperature {C}
    11.11,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    office design_oa,        !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    0.3,                     !- Heating Maximum Air Flow Fraction
    S10 office core Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,        !- Dedicated Outdoor Air System Control Strategy
    autosize,                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    autosize;                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

  DesignSpecification:ZoneAirDistribution,
    S10 office core Design Spec Zone Air Dist,  !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

  Schedule:Year,
    office oa control year,  !- Name
    on_off,                  !- Schedule Type Limits Name
    office oa control week 0,!- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Week:Daily,
    office oa control week 0,!- Name
    office oa control week 0 Sunday,  !- Sunday Schedule:Day Name
    office oa control week 0 Wednesday,  !- Monday Schedule:Day Name
    office oa control week 0 Wednesday,  !- Tuesday Schedule:Day Name
    office oa control week 0 Wednesday,  !- Wednesday Schedule:Day Name
    office oa control week 0 Thursday,  !- Thursday Schedule:Day Name
    office oa control week 0 Friday,  !- Friday Schedule:Day Name
    office oa control week 0 Saturday,  !- Saturday Schedule:Day Name
    office oa control week 0 Holiday,  !- Holiday Schedule:Day Name
    office oa control week 0 Summer design,  !- SummerDesignDay Schedule:Day Name
    office oa control week 0 Winter design,  !- WinterDesignDay Schedule:Day Name
    office oa control week 0 Holiday,  !- CustomDay1 Schedule:Day Name
    office oa control week 0 Holiday;  !- CustomDay2 Schedule:Day Name

  Schedule:Day:Interval,
    office oa control week 0 Sunday,  !- Name
    on_off,                  !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    0,                       !- Value Until Time 1
    02:00,                   !- Time 2
    0,                       !- Value Until Time 2
    03:00,                   !- Time 3
    0,                       !- Value Until Time 3
    04:00,                   !- Time 4
    0,                       !- Value Until Time 4
    05:00,                   !- Time 5
    0,                       !- Value Until Time 5
    06:00,                   !- Time 6
    0,                       !- Value Until Time 6
    07:00,                   !- Time 7
    1,                       !- Value Until Time 7
    08:00,                   !- Time 8
    1,                       !- Value Until Time 8
    09:00,                   !- Time 9
    1,                       !- Value Until Time 9
    10:00,                   !- Time 10
    1,                       !- Value Until Time 10
    11:00,                   !- Time 11
    1,                       !- Value Until Time 11
    12:00,                   !- Time 12
    1,                       !- Value Until Time 12
    13:00,                   !- Time 13
    1,                       !- Value Until Time 13
    14:00,                   !- Time 14
    1,                       !- Value Until Time 14
    15:00,                   !- Time 15
    1,                       !- Value Until Time 15
    16:00,                   !- Time 16
    1,                       !- Value Until Time 16
    17:00,                   !- Time 17
    1,                       !- Value Until Time 17
    18:00,                   !- Time 18
    1,                       !- Value Until Time 18
    19:00,                   !- Time 19
    0,                       !- Value Until Time 19
    20:00,                   !- Time 20
    0,                       !- Value Until Time 20
    21:00,                   !- Time 21
    0,                       !- Value Until Time 21
    22:00,                   !- Time 22
    0,                       !- Value Until Time 22
    23:00,                   !- Time 23
    0,                       !- Value Until Time 23
    24:00,                   !- Time 24
    0;                       !- Value Until Time 24

  Schedule:Day:Interval,
    office oa control week 0 Wednesday,  !- Name
    on_off,                  !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    0,                       !- Value Until Time 1
    02:00,                   !- Time 2
    0,                       !- Value Until Time 2
    03:00,                   !- Time 3
    0,                       !- Value Until Time 3
    04:00,                   !- Time 4
    0,                       !- Value Until Time 4
    05:00,                   !- Time 5
    0,                       !- Value Until Time 5
    06:00,                   !- Time 6
    0,                       !- Value Until Time 6
    07:00,                   !- Time 7
    1,                       !- Value Until Time 7
    08:00,                   !- Time 8
    1,                       !- Value Until Time 8
    09:00,                   !- Time 9
    1,                       !- Value Until Time 9
    10:00,                   !- Time 10
    1,                       !- Value Until Time 10
    11:00,                   !- Time 11
    1,                       !- Value Until Time 11
    12:00,                   !- Time 12
    1,                       !- Value Until Time 12
    13:00,                   !- Time 13
    1,                       !- Value Until Time 13
    14:00,                   !- Time 14
    1,                       !- Value Until Time 14
    15:00,                   !- Time 15
    1,                       !- Value Until Time 15
    16:00,                   !- Time 16
    1,                       !- Value Until Time 16
    17:00,                   !- Time 17
    1,                       !- Value Until Time 17
    18:00,                   !- Time 18
    1,                       !- Value Until Time 18
    19:00,                   !- Time 19
    1,                       !- Value Until Time 19
    20:00,                   !- Time 20
    1,                       !- Value Until Time 20
    21:00,                   !- Time 21
    1,                       !- Value Until Time 21
    22:00,                   !- Time 22
    1,                       !- Value Until Time 22
    23:00,                   !- Time 23
    1,                       !- Value Until Time 23
    24:00,                   !- Time 24
    1;                       !- Value Until Time 24

  Schedule:Day:Interval,
    office oa control week 0 Thursday,  !- Name
    on_off,                  !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    0,                       !- Value Until Time 1
    02:00,                   !- Time 2
    0,                       !- Value Until Time 2
    03:00,                   !- Time 3
    0,                       !- Value Until Time 3
    04:00,                   !- Time 4
    0,                       !- Value Until Time 4
    05:00,                   !- Time 5
    0,                       !- Value Until Time 5
    06:00,                   !- Time 6
    0,                       !- Value Until Time 6
    07:00,                   !- Time 7
    1,                       !- Value Until Time 7
    08:00,                   !- Time 8
    1,                       !- Value Until Time 8
    09:00,                   !- Time 9
    1,                       !- Value Until Time 9
    10:00,                   !- Time 10
    1,                       !- Value Until Time 10
    11:00,                   !- Time 11
    1,                       !- Value Until Time 11
    12:00,                   !- Time 12
    1,                       !- Value Until Time 12
    13:00,                   !- Time 13
    1,                       !- Value Until Time 13
    14:00,                   !- Time 14
    1,                       !- Value Until Time 14
    15:00,                   !- Time 15
    1,                       !- Value Until Time 15
    16:00,                   !- Time 16
    1,                       !- Value Until Time 16
    17:00,                   !- Time 17
    1,                       !- Value Until Time 17
    18:00,                   !- Time 18
    1,                       !- Value Until Time 18
    19:00,                   !- Time 19
    1,                       !- Value Until Time 19
    20:00,                   !- Time 20
    1,                       !- Value Until Time 20
    21:00,                   !- Time 21
    1,                       !- Value Until Time 21
    22:00,                   !- Time 22
    1,                       !- Value Until Time 22
    23:00,                   !- Time 23
    1,                       !- Value Until Time 23
    24:00,                   !- Time 24
    1;                       !- Value Until Time 24

  Schedule:Day:Interval,
    office oa control week 0 Friday,  !- Name
    on_off,                  !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    0,                       !- Value Until Time 1
    02:00,                   !- Time 2
    0,                       !- Value Until Time 2
    03:00,                   !- Time 3
    0,                       !- Value Until Time 3
    04:00,                   !- Time 4
    0,                       !- Value Until Time 4
    05:00,                   !- Time 5
    0,                       !- Value Until Time 5
    06:00,                   !- Time 6
    0,                       !- Value Until Time 6
    07:00,                   !- Time 7
    1,                       !- Value Until Time 7
    08:00,                   !- Time 8
    1,                       !- Value Until Time 8
    09:00,                   !- Time 9
    1,                       !- Value Until Time 9
    10:00,                   !- Time 10
    1,                       !- Value Until Time 10
    11:00,                   !- Time 11
    1,                       !- Value Until Time 11
    12:00,                   !- Time 12
    1,                       !- Value Until Time 12
    13:00,                   !- Time 13
    1,                       !- Value Until Time 13
    14:00,                   !- Time 14
    1,                       !- Value Until Time 14
    15:00,                   !- Time 15
    1,                       !- Value Until Time 15
    16:00,                   !- Time 16
    1,                       !- Value Until Time 16
    17:00,                   !- Time 17
    1,                       !- Value Until Time 17
    18:00,                   !- Time 18
    1,                       !- Value Until Time 18
    19:00,                   !- Time 19
    1,                       !- Value Until Time 19
    20:00,                   !- Time 20
    1,                       !- Value Until Time 20
    21:00,                   !- Time 21
    1,                       !- Value Until Time 21
    22:00,                   !- Time 22
    1,                       !- Value Until Time 22
    23:00,                   !- Time 23
    1,                       !- Value Until Time 23
    24:00,                   !- Time 24
    1;                       !- Value Until Time 24

  Schedule:Day:Interval,
    office oa control week 0 Saturday,  !- Name
    on_off,                  !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    0,                       !- Value Until Time 1
    02:00,                   !- Time 2
    0,                       !- Value Until Time 2
    03:00,                   !- Time 3
    0,                       !- Value Until Time 3
    04:00,                   !- Time 4
    0,                       !- Value Until Time 4
    05:00,                   !- Time 5
    0,                       !- Value Until Time 5
    06:00,                   !- Time 6
    0,                       !- Value Until Time 6
    07:00,                   !- Time 7
    1,                       !- Value Until Time 7
    08:00,                   !- Time 8
    1,                       !- Value Until Time 8
    09:00,                   !- Time 9
    1,                       !- Value Until Time 9
    10:00,                   !- Time 10
    1,                       !- Value Until Time 10
    11:00,                   !- Time 11
    1,                       !- Value Until Time 11
    12:00,                   !- Time 12
    1,                       !- Value Until Time 12
    13:00,                   !- Time 13
    1,                       !- Value Until Time 13
    14:00,                   !- Time 14
    1,                       !- Value Until Time 14
    15:00,                   !- Time 15
    1,                       !- Value Until Time 15
    16:00,                   !- Time 16
    1,                       !- Value Until Time 16
    17:00,                   !- Time 17
    1,                       !- Value Until Time 17
    18:00,                   !- Time 18
    1,                       !- Value Until Time 18
    19:00,                   !- Time 19
    1,                       !- Value Until Time 19
    20:00,                   !- Time 20
    0,                       !- Value Until Time 20
    21:00,                   !- Time 21
    0,                       !- Value Until Time 21
    22:00,                   !- Time 22
    0,                       !- Value Until Time 22
    23:00,                   !- Time 23
    0,                       !- Value Until Time 23
    24:00,                   !- Time 24
    0;                       !- Value Until Time 24

  Schedule:Day:Interval,
    office oa control week 0 Holiday,  !- Name
    on_off,                  !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    0,                       !- Value Until Time 1
    02:00,                   !- Time 2
    0,                       !- Value Until Time 2
    03:00,                   !- Time 3
    0,                       !- Value Until Time 3
    04:00,                   !- Time 4
    0,                       !- Value Until Time 4
    05:00,                   !- Time 5
    0,                       !- Value Until Time 5
    06:00,                   !- Time 6
    0,                       !- Value Until Time 6
    07:00,                   !- Time 7
    1,                       !- Value Until Time 7
    08:00,                   !- Time 8
    1,                       !- Value Until Time 8
    09:00,                   !- Time 9
    1,                       !- Value Until Time 9
    10:00,                   !- Time 10
    1,                       !- Value Until Time 10
    11:00,                   !- Time 11
    1,                       !- Value Until Time 11
    12:00,                   !- Time 12
    1,                       !- Value Until Time 12
    13:00,                   !- Time 13
    1,                       !- Value Until Time 13
    14:00,                   !- Time 14
    1,                       !- Value Until Time 14
    15:00,                   !- Time 15
    1,                       !- Value Until Time 15
    16:00,                   !- Time 16
    1,                       !- Value Until Time 16
    17:00,                   !- Time 17
    1,                       !- Value Until Time 17
    18:00,                   !- Time 18
    1,                       !- Value Until Time 18
    19:00,                   !- Time 19
    0,                       !- Value Until Time 19
    20:00,                   !- Time 20
    0,                       !- Value Until Time 20
    21:00,                   !- Time 21
    0,                       !- Value Until Time 21
    22:00,                   !- Time 22
    0,                       !- Value Until Time 22
    23:00,                   !- Time 23
    0,                       !- Value Until Time 23
    24:00,                   !- Time 24
    0;                       !- Value Until Time 24

  Schedule:Day:Interval,
    office oa control week 0 Summer design,  !- Name
    on_off,                  !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    1,                       !- Value Until Time 1
    02:00,                   !- Time 2
    1,                       !- Value Until Time 2
    03:00,                   !- Time 3
    1,                       !- Value Until Time 3
    04:00,                   !- Time 4
    1,                       !- Value Until Time 4
    05:00,                   !- Time 5
    1,                       !- Value Until Time 5
    06:00,                   !- Time 6
    1,                       !- Value Until Time 6
    07:00,                   !- Time 7
    1,                       !- Value Until Time 7
    08:00,                   !- Time 8
    1,                       !- Value Until Time 8
    09:00,                   !- Time 9
    1,                       !- Value Until Time 9
    10:00,                   !- Time 10
    1,                       !- Value Until Time 10
    11:00,                   !- Time 11
    1,                       !- Value Until Time 11
    12:00,                   !- Time 12
    1,                       !- Value Until Time 12
    13:00,                   !- Time 13
    1,                       !- Value Until Time 13
    14:00,                   !- Time 14
    1,                       !- Value Until Time 14
    15:00,                   !- Time 15
    1,                       !- Value Until Time 15
    16:00,                   !- Time 16
    1,                       !- Value Until Time 16
    17:00,                   !- Time 17
    1,                       !- Value Until Time 17
    18:00,                   !- Time 18
    1,                       !- Value Until Time 18
    19:00,                   !- Time 19
    1,                       !- Value Until Time 19
    20:00,                   !- Time 20
    1,                       !- Value Until Time 20
    21:00,                   !- Time 21
    1,                       !- Value Until Time 21
    22:00,                   !- Time 22
    1,                       !- Value Until Time 22
    23:00,                   !- Time 23
    1,                       !- Value Until Time 23
    24:00,                   !- Time 24
    1;                       !- Value Until Time 24

  Schedule:Day:Interval,
    office oa control week 0 Winter design,  !- Name
    on_off,                  !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    1,                       !- Value Until Time 1
    02:00,                   !- Time 2
    1,                       !- Value Until Time 2
    03:00,                   !- Time 3
    1,                       !- Value Until Time 3
    04:00,                   !- Time 4
    1,                       !- Value Until Time 4
    05:00,                   !- Time 5
    1,                       !- Value Until Time 5
    06:00,                   !- Time 6
    1,                       !- Value Until Time 6
    07:00,                   !- Time 7
    1,                       !- Value Until Time 7
    08:00,                   !- Time 8
    1,                       !- Value Until Time 8
    09:00,                   !- Time 9
    1,                       !- Value Until Time 9
    10:00,                   !- Time 10
    1,                       !- Value Until Time 10
    11:00,                   !- Time 11
    1,                       !- Value Until Time 11
    12:00,                   !- Time 12
    1,                       !- Value Until Time 12
    13:00,                   !- Time 13
    1,                       !- Value Until Time 13
    14:00,                   !- Time 14
    1,                       !- Value Until Time 14
    15:00,                   !- Time 15
    1,                       !- Value Until Time 15
    16:00,                   !- Time 16
    1,                       !- Value Until Time 16
    17:00,                   !- Time 17
    1,                       !- Value Until Time 17
    18:00,                   !- Time 18
    1,                       !- Value Until Time 18
    19:00,                   !- Time 19
    1,                       !- Value Until Time 19
    20:00,                   !- Time 20
    1,                       !- Value Until Time 20
    21:00,                   !- Time 21
    1,                       !- Value Until Time 21
    22:00,                   !- Time 22
    1,                       !- Value Until Time 22
    23:00,                   !- Time 23
    1,                       !- Value Until Time 23
    24:00,                   !- Time 24
    1;                       !- Value Until Time 24

  Controller:MechanicalVentilation,
    Controller Mechanical Ventilation 9,  !- Name
    office oa control year,  !- Availability Schedule Name
    No,                      !- Demand Controlled Ventilation
    ZoneSum,                 !- System Outdoor Air Method
    ,                        !- Zone Maximum Outdoor Air Fraction {dimensionless}
    S10 office core,         !- Zone or ZoneList 1 Name
    office design_oa,        !- Design Specification Outdoor Air Object Name 1
    S10 office core Design Spec Zone Air Dist;  !- Design Specification Zone Air Distribution Object Name 1

  DesignSpecification:OutdoorAir,
    office design_oa,        !- Name
    maximum,                 !- Outdoor Air Method
    0.007079212,             !- Outdoor Air Flow per Person {m3/s-person}
    0.000762,                !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Outdoor Air Flow per Zone {m3/s}
    0;                       !- Outdoor Air Flow Air Changes per Hour {1/hr}

  Zone,
    S11 office core,         !- Name
    ,                        !- Direction of Relative North {deg}
    ,                        !- X Origin {m}
    ,                        !- Y Origin {m}
    ,                        !- Z Origin {m}
    ,                        !- Type
    ,                        !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  BuildingSurface:Detailed,
    S11 office core floor,   !- Name
    Floor,                   !- Surface Type
    office int floor Metal framed walls,  !- Construction Name
    S11 office core,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    S10 office core roof,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    4.5999999998603,-2.01000000000931,37.134,  !- X,Y,Z ==> Vertex 1 {m}
    4.36999999987893,0.5,37.134,  !- X,Y,Z ==> Vertex 2 {m}
    55.3899999998976,7.78000000002794,37.134,  !- X,Y,Z ==> Vertex 3 {m}
    55.6899999999441,4.80999999993946,37.134,  !- X,Y,Z ==> Vertex 4 {m}
    60.1699999999255,5.56999999994878,37.134,  !- X,Y,Z ==> Vertex 5 {m}
    64.3199999998324,-23.9400000000605,37.134,  !- X,Y,Z ==> Vertex 6 {m}
    4.53999999980442,-32.3000000000466,37.134,  !- X,Y,Z ==> Vertex 7 {m}
    0.389999999897555,-2.69000000006054,37.134;  !- X,Y,Z ==> Vertex 8 {m}

  BuildingSurface:Detailed,
    S11 office core roof,    !- Name
    Ceiling,                 !- Surface Type
    office int floor Metal framed walls Reversed,  !- Construction Name
    S11 office core,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    S12 office core floor,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    4.36999999987893,0.5,41.26,  !- X,Y,Z ==> Vertex 1 {m}
    4.5999999998603,-2.01000000000931,41.26,  !- X,Y,Z ==> Vertex 2 {m}
    0.389999999897555,-2.69000000006054,41.26,  !- X,Y,Z ==> Vertex 3 {m}
    4.53999999980442,-32.3000000000466,41.26,  !- X,Y,Z ==> Vertex 4 {m}
    64.3199999998324,-23.9400000000605,41.26,  !- X,Y,Z ==> Vertex 5 {m}
    60.1699999999255,5.56999999994878,41.26,  !- X,Y,Z ==> Vertex 6 {m}
    55.6899999999441,4.80999999993946,41.26,  !- X,Y,Z ==> Vertex 7 {m}
    55.3899999998976,7.78000000002794,41.26;  !- X,Y,Z ==> Vertex 8 {m}

  BuildingSurface:Detailed,
    S11 office core wall 0,  !- Name
    Wall,                    !- Surface Type
    office ext wall Metal framed walls,  !- Construction Name
    S11 office core,         !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    4.36999999987893,0.5,41.26,  !- X,Y,Z ==> Vertex 1 {m}
    4.36999999987893,0.5,37.134,  !- X,Y,Z ==> Vertex 2 {m}
    4.5999999998603,-2.01000000000931,37.134,  !- X,Y,Z ==> Vertex 3 {m}
    4.5999999998603,-2.01000000000931,41.26;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Sub Surface 73,          !- Name
    Window,                  !- Surface Type
    office Window construction_simple glazing,  !- Construction Name
    S11 office core wall 0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    4.37231777941938,0.474705971099846,39.634129987366,  !- X,Y,Z ==> Vertex 1 {m}
    4.37231777941938,0.474705971099846,38.034,  !- X,Y,Z ==> Vertex 2 {m}
    4.59768222031984,-1.98470597110916,38.034,  !- X,Y,Z ==> Vertex 3 {m}
    4.59768222031984,-1.98470597110916,39.634129987366;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    S11 office core wall 1,  !- Name
    Wall,                    !- Surface Type
    office ext wall Metal framed walls,  !- Construction Name
    S11 office core,         !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    4.5999999998603,-2.01000000000931,41.26,  !- X,Y,Z ==> Vertex 1 {m}
    4.5999999998603,-2.01000000000931,37.134,  !- X,Y,Z ==> Vertex 2 {m}
    0.389999999897555,-2.69000000006054,37.134,  !- X,Y,Z ==> Vertex 3 {m}
    0.389999999897555,-2.69000000006054,41.26;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Sub Surface 74,          !- Name
    Window,                  !- Surface Type
    office Window construction_simple glazing,  !- Construction Name
    S11 office core wall 1,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    4.57492498211804,-2.01405012164023,39.6207819407688,  !- X,Y,Z ==> Vertex 1 {m}
    4.57492498211804,-2.01405012164023,38.034,  !- X,Y,Z ==> Vertex 2 {m}
    0.415075017639817,-2.68594987842962,38.034,  !- X,Y,Z ==> Vertex 3 {m}
    0.415075017639817,-2.68594987842962,39.6207819407688;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    S11 office core wall 2,  !- Name
    Wall,                    !- Surface Type
    office ext wall Metal framed walls,  !- Construction Name
    S11 office core,         !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0.389999999897555,-2.69000000006054,41.26,  !- X,Y,Z ==> Vertex 1 {m}
    0.389999999897555,-2.69000000006054,37.134,  !- X,Y,Z ==> Vertex 2 {m}
    4.53999999980442,-32.3000000000466,37.134,  !- X,Y,Z ==> Vertex 3 {m}
    4.53999999980442,-32.3000000000466,41.26;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Sub Surface 75,          !- Name
    Window,                  !- Surface Type
    office Window construction_simple glazing,  !- Construction Name
    S11 office core wall 2,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    0.393525487757518,-2.71515414356314,39.6045484093256,  !- X,Y,Z ==> Vertex 1 {m}
    0.393525487757518,-2.71515414356314,38.034,  !- X,Y,Z ==> Vertex 2 {m}
    4.53647451194446,-32.274845856544,38.034,  !- X,Y,Z ==> Vertex 3 {m}
    4.53647451194446,-32.274845856544,39.6045484093256;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    S11 office core wall 3,  !- Name
    Wall,                    !- Surface Type
    office ext wall Metal framed walls,  !- Construction Name
    S11 office core,         !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    4.53999999980442,-32.3000000000466,41.26,  !- X,Y,Z ==> Vertex 1 {m}
    4.53999999980442,-32.3000000000466,37.134,  !- X,Y,Z ==> Vertex 2 {m}
    64.3199999998324,-23.9400000000605,37.134,  !- X,Y,Z ==> Vertex 3 {m}
    64.3199999998324,-23.9400000000605,41.26;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Sub Surface 76,          !- Name
    Window,                  !- Surface Type
    office Window construction_simple glazing,  !- Construction Name
    S11 office core wall 3,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    4.5651552114505,-32.2964821417435,39.6032006281002,  !- X,Y,Z ==> Vertex 1 {m}
    4.5651552114505,-32.2964821417435,38.034,  !- X,Y,Z ==> Vertex 2 {m}
    64.2948447881863,-23.9435178583636,38.034,  !- X,Y,Z ==> Vertex 3 {m}
    64.2948447881863,-23.9435178583636,39.6032006281002;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    S11 office core wall 4,  !- Name
    Wall,                    !- Surface Type
    office ext wall Metal framed walls,  !- Construction Name
    S11 office core,         !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    64.3199999998324,-23.9400000000605,41.26,  !- X,Y,Z ==> Vertex 1 {m}
    64.3199999998324,-23.9400000000605,37.134,  !- X,Y,Z ==> Vertex 2 {m}
    60.1699999999255,5.56999999994878,37.134,  !- X,Y,Z ==> Vertex 3 {m}
    60.1699999999255,5.56999999994878,41.26;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Sub Surface 77,          !- Name
    Window,                  !- Surface Type
    office Window construction_simple glazing,  !- Construction Name
    S11 office core wall 4,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    64.3164627965197,-23.9148475013233,39.6045572917857,  !- X,Y,Z ==> Vertex 1 {m}
    64.3164627965197,-23.9148475013233,38.034,  !- X,Y,Z ==> Vertex 2 {m}
    60.1735372032382,5.54484750121159,38.034,  !- X,Y,Z ==> Vertex 3 {m}
    60.1735372032382,5.54484750121159,39.6045572917857;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    S11 office core wall 5,  !- Name
    Wall,                    !- Surface Type
    office ext wall Metal framed walls,  !- Construction Name
    S11 office core,         !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    60.1699999999255,5.56999999994878,41.26,  !- X,Y,Z ==> Vertex 1 {m}
    60.1699999999255,5.56999999994878,37.134,  !- X,Y,Z ==> Vertex 2 {m}
    55.6899999999441,4.80999999993946,37.134,  !- X,Y,Z ==> Vertex 3 {m}
    55.6899999999441,4.80999999993946,41.26;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Sub Surface 78,          !- Name
    Window,                  !- Surface Type
    office Window construction_simple glazing,  !- Construction Name
    S11 office core wall 5,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    60.1449577852146,5.56575176709596,39.619606381903,  !- X,Y,Z ==> Vertex 1 {m}
    60.1449577852146,5.56575176709596,38.034,  !- X,Y,Z ==> Vertex 2 {m}
    55.715042214655,4.81424823279228,38.034,  !- X,Y,Z ==> Vertex 3 {m}
    55.715042214655,4.81424823279228,39.619606381903;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    S11 office core wall 6,  !- Name
    Wall,                    !- Surface Type
    office ext wall Metal framed walls,  !- Construction Name
    S11 office core,         !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    55.6899999999441,4.80999999993946,41.26,  !- X,Y,Z ==> Vertex 1 {m}
    55.6899999999441,4.80999999993946,37.134,  !- X,Y,Z ==> Vertex 2 {m}
    55.3899999998976,7.78000000002794,37.134,  !- X,Y,Z ==> Vertex 3 {m}
    55.3899999998976,7.78000000002794,41.26;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Sub Surface 79,          !- Name
    Window,                  !- Surface Type
    office Window construction_simple glazing,  !- Construction Name
    S11 office core wall 6,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    55.6874473328124,4.8352714045406,39.629023764923,  !- X,Y,Z ==> Vertex 1 {m}
    55.6874473328124,4.8352714045406,38.034,  !- X,Y,Z ==> Vertex 2 {m}
    55.3925526670293,7.7547285954268,38.034,  !- X,Y,Z ==> Vertex 3 {m}
    55.3925526670293,7.7547285954268,39.629023764923;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    S11 office core wall 7,  !- Name
    Wall,                    !- Surface Type
    office ext wall Metal framed walls,  !- Construction Name
    S11 office core,         !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    55.3899999998976,7.78000000002794,41.26,  !- X,Y,Z ==> Vertex 1 {m}
    55.3899999998976,7.78000000002794,37.134,  !- X,Y,Z ==> Vertex 2 {m}
    4.36999999987893,0.5,37.134,  !- X,Y,Z ==> Vertex 3 {m}
    4.36999999987893,0.5,41.26;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Sub Surface 80,          !- Name
    Window,                  !- Surface Type
    office Window construction_simple glazing,  !- Construction Name
    S11 office core wall 7,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    55.364854691677,7.77641203758485,39.6034269904117,  !- X,Y,Z ==> Vertex 1 {m}
    55.364854691677,7.77641203758485,38.034,  !- X,Y,Z ==> Vertex 2 {m}
    4.39514530809949,0.503587962443087,38.034,  !- X,Y,Z ==> Vertex 3 {m}
    4.39514530809949,0.503587962443087,39.6034269904117;  !- X,Y,Z ==> Vertex 4 {m}

  ZoneControl:Thermostat,
    S11 office core Thermostat,  !- Name
    S11 office core,         !- Zone or ZoneList Name
    S11 office core Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    office thermostat 11;    !- Control 1 Name

  Schedule:Compact,
    S11 office core Thermostat Schedule,  !- Name
    S11 office core Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,4;          !- Field 3

  ScheduleTypeLimits,
    S11 office core Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  ThermostatSetpoint:DualSetpoint,
    office thermostat 11,    !- Name
    office heating year,     !- Heating Setpoint Temperature Schedule Name
    office cooling year;     !- Cooling Setpoint Temperature Schedule Name

  ZoneHVAC:EquipmentConnections,
    S11 office core,         !- Zone Name
    S11 office core Equipment List,  !- Zone Conditioning Equipment List Name
    S11 office core Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Node 11,                 !- Zone Air Node Name
    S11 office core Return Node List;  !- Zone Return Air Node or NodeList Name

  NodeList,
    S11 office core Inlet Node List,  !- Name
    Node 237;                !- Node 1 Name

  NodeList,
    S11 office core Return Node List,  !- Name
    Node 250;                !- Node 1 Name

  ZoneHVAC:AirDistributionUnit,
    ADU S11 office terminal, !- Name
    Node 237,                !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    S11 office terminal;     !- Air Terminal Name

  AirTerminal:SingleDuct:VAV:Reheat,
    S11 office terminal,     !- Name
    office hvac year,        !- Availability Schedule Name
    S11 office terminal Damper Outlet,  !- Damper Air Outlet Node Name
    Node 249,                !- Air Inlet Node Name
    Autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.3,                     !- Constant Minimum Air Flow Fraction
    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    S11 office hot water reheat coil,  !- Reheat Coil Name
    Autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0,                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Node 237,                !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    Normal,                  !- Damper Heating Action
    Autocalculate,           !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    Autocalculate,           !- Maximum Flow Fraction During Reheat
    35;                      !- Maximum Reheat Air Temperature {C}

  Coil:Heating:Water,
    S11 office hot water reheat coil,  !- Name
    office hvac year,        !- Availability Schedule Name
    Autosize,                !- U-Factor Times Area Value {W/K}
    Autosize,                !- Maximum Water Flow Rate {m3/s}
    Node 247,                !- Water Inlet Node Name
    Node 248,                !- Water Outlet Node Name
    S11 office terminal Damper Outlet,  !- Air Inlet Node Name
    Node 237,                !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    Autosize,                !- Rated Capacity {W}
    82.22,                   !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    0.5;                     !- Rated Ratio for Air and Water Convection

  ZoneHVAC:EquipmentList,
    S11 office core Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU S11 office terminal, !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

  Sizing:Zone,
    S11 office core,         !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.78,                   !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    35,                      !- Zone Heating Design Supply Air Temperature {C}
    11.11,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    office design_oa,        !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    0.3,                     !- Heating Maximum Air Flow Fraction
    S11 office core Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,        !- Dedicated Outdoor Air System Control Strategy
    autosize,                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    autosize;                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

  DesignSpecification:ZoneAirDistribution,
    S11 office core Design Spec Zone Air Dist,  !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

  Controller:MechanicalVentilation,
    Controller Mechanical Ventilation 10,  !- Name
    office oa control year,  !- Availability Schedule Name
    No,                      !- Demand Controlled Ventilation
    ZoneSum,                 !- System Outdoor Air Method
    ,                        !- Zone Maximum Outdoor Air Fraction {dimensionless}
    S11 office core,         !- Zone or ZoneList 1 Name
    office design_oa,        !- Design Specification Outdoor Air Object Name 1
    S11 office core Design Spec Zone Air Dist;  !- Design Specification Zone Air Distribution Object Name 1

  Zone,
    S12 office core,         !- Name
    ,                        !- Direction of Relative North {deg}
    ,                        !- X Origin {m}
    ,                        !- Y Origin {m}
    ,                        !- Z Origin {m}
    ,                        !- Type
    ,                        !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  BuildingSurface:Detailed,
    S12 office core floor,   !- Name
    Floor,                   !- Surface Type
    office int floor Metal framed walls,  !- Construction Name
    S12 office core,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    S11 office core roof,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    4.5999999998603,-2.01000000000931,41.26,  !- X,Y,Z ==> Vertex 1 {m}
    4.36999999987893,0.5,41.26,  !- X,Y,Z ==> Vertex 2 {m}
    55.3899999998976,7.78000000002794,41.26,  !- X,Y,Z ==> Vertex 3 {m}
    55.6899999999441,4.80999999993946,41.26,  !- X,Y,Z ==> Vertex 4 {m}
    60.1699999999255,5.56999999994878,41.26,  !- X,Y,Z ==> Vertex 5 {m}
    64.3199999998324,-23.9400000000605,41.26,  !- X,Y,Z ==> Vertex 6 {m}
    4.53999999980442,-32.3000000000466,41.26,  !- X,Y,Z ==> Vertex 7 {m}
    0.389999999897555,-2.69000000006054,41.26;  !- X,Y,Z ==> Vertex 8 {m}

  BuildingSurface:Detailed,
    S12 office core roof,    !- Name
    Ceiling,                 !- Surface Type
    office int floor Metal framed walls Reversed,  !- Construction Name
    S12 office core,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    S13 office core floor,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    4.36999999987893,0.5,45.386,  !- X,Y,Z ==> Vertex 1 {m}
    4.5999999998603,-2.01000000000931,45.386,  !- X,Y,Z ==> Vertex 2 {m}
    0.389999999897555,-2.69000000006054,45.386,  !- X,Y,Z ==> Vertex 3 {m}
    4.53999999980442,-32.3000000000466,45.386,  !- X,Y,Z ==> Vertex 4 {m}
    64.3199999998324,-23.9400000000605,45.386,  !- X,Y,Z ==> Vertex 5 {m}
    60.1699999999255,5.56999999994878,45.386,  !- X,Y,Z ==> Vertex 6 {m}
    55.6899999999441,4.80999999993946,45.386,  !- X,Y,Z ==> Vertex 7 {m}
    55.3899999998976,7.78000000002794,45.386;  !- X,Y,Z ==> Vertex 8 {m}

  BuildingSurface:Detailed,
    S12 office core wall 0,  !- Name
    Wall,                    !- Surface Type
    office ext wall Metal framed walls,  !- Construction Name
    S12 office core,         !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    4.36999999987893,0.5,45.386,  !- X,Y,Z ==> Vertex 1 {m}
    4.36999999987893,0.5,41.26,  !- X,Y,Z ==> Vertex 2 {m}
    4.5999999998603,-2.01000000000931,41.26,  !- X,Y,Z ==> Vertex 3 {m}
    4.5999999998603,-2.01000000000931,45.386;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Sub Surface 81,          !- Name
    Window,                  !- Surface Type
    office Window construction_simple glazing,  !- Construction Name
    S12 office core wall 0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    4.37231777941938,0.474705971099846,43.760129987366,  !- X,Y,Z ==> Vertex 1 {m}
    4.37231777941938,0.474705971099846,42.16,  !- X,Y,Z ==> Vertex 2 {m}
    4.59768222031984,-1.98470597110916,42.16,  !- X,Y,Z ==> Vertex 3 {m}
    4.59768222031984,-1.98470597110916,43.760129987366;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    S12 office core wall 1,  !- Name
    Wall,                    !- Surface Type
    office ext wall Metal framed walls,  !- Construction Name
    S12 office core,         !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    4.5999999998603,-2.01000000000931,45.386,  !- X,Y,Z ==> Vertex 1 {m}
    4.5999999998603,-2.01000000000931,41.26,  !- X,Y,Z ==> Vertex 2 {m}
    0.389999999897555,-2.69000000006054,41.26,  !- X,Y,Z ==> Vertex 3 {m}
    0.389999999897555,-2.69000000006054,45.386;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Sub Surface 82,          !- Name
    Window,                  !- Surface Type
    office Window construction_simple glazing,  !- Construction Name
    S12 office core wall 1,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    4.57492498211804,-2.01405012164023,43.7467819407688,  !- X,Y,Z ==> Vertex 1 {m}
    4.57492498211804,-2.01405012164023,42.16,  !- X,Y,Z ==> Vertex 2 {m}
    0.415075017639817,-2.68594987842962,42.16,  !- X,Y,Z ==> Vertex 3 {m}
    0.415075017639817,-2.68594987842962,43.7467819407688;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    S12 office core wall 2,  !- Name
    Wall,                    !- Surface Type
    office ext wall Metal framed walls,  !- Construction Name
    S12 office core,         !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0.389999999897555,-2.69000000006054,45.386,  !- X,Y,Z ==> Vertex 1 {m}
    0.389999999897555,-2.69000000006054,41.26,  !- X,Y,Z ==> Vertex 2 {m}
    4.53999999980442,-32.3000000000466,41.26,  !- X,Y,Z ==> Vertex 3 {m}
    4.53999999980442,-32.3000000000466,45.386;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Sub Surface 83,          !- Name
    Window,                  !- Surface Type
    office Window construction_simple glazing,  !- Construction Name
    S12 office core wall 2,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    0.393525487757518,-2.71515414356314,43.7305484093256,  !- X,Y,Z ==> Vertex 1 {m}
    0.393525487757518,-2.71515414356314,42.16,  !- X,Y,Z ==> Vertex 2 {m}
    4.53647451194446,-32.274845856544,42.16,  !- X,Y,Z ==> Vertex 3 {m}
    4.53647451194446,-32.274845856544,43.7305484093256;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    S12 office core wall 3,  !- Name
    Wall,                    !- Surface Type
    office ext wall Metal framed walls,  !- Construction Name
    S12 office core,         !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    4.53999999980442,-32.3000000000466,45.386,  !- X,Y,Z ==> Vertex 1 {m}
    4.53999999980442,-32.3000000000466,41.26,  !- X,Y,Z ==> Vertex 2 {m}
    64.3199999998324,-23.9400000000605,41.26,  !- X,Y,Z ==> Vertex 3 {m}
    64.3199999998324,-23.9400000000605,45.386;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Sub Surface 84,          !- Name
    Window,                  !- Surface Type
    office Window construction_simple glazing,  !- Construction Name
    S12 office core wall 3,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    4.5651552114505,-32.2964821417435,43.7292006281002,  !- X,Y,Z ==> Vertex 1 {m}
    4.5651552114505,-32.2964821417435,42.16,  !- X,Y,Z ==> Vertex 2 {m}
    64.2948447881863,-23.9435178583636,42.16,  !- X,Y,Z ==> Vertex 3 {m}
    64.2948447881863,-23.9435178583636,43.7292006281002;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    S12 office core wall 4,  !- Name
    Wall,                    !- Surface Type
    office ext wall Metal framed walls,  !- Construction Name
    S12 office core,         !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    64.3199999998324,-23.9400000000605,45.386,  !- X,Y,Z ==> Vertex 1 {m}
    64.3199999998324,-23.9400000000605,41.26,  !- X,Y,Z ==> Vertex 2 {m}
    60.1699999999255,5.56999999994878,41.26,  !- X,Y,Z ==> Vertex 3 {m}
    60.1699999999255,5.56999999994878,45.386;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Sub Surface 85,          !- Name
    Window,                  !- Surface Type
    office Window construction_simple glazing,  !- Construction Name
    S12 office core wall 4,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    64.3164627965197,-23.9148475013233,43.7305572917857,  !- X,Y,Z ==> Vertex 1 {m}
    64.3164627965197,-23.9148475013233,42.16,  !- X,Y,Z ==> Vertex 2 {m}
    60.1735372032382,5.54484750121159,42.16,  !- X,Y,Z ==> Vertex 3 {m}
    60.1735372032382,5.54484750121159,43.7305572917857;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    S12 office core wall 5,  !- Name
    Wall,                    !- Surface Type
    office ext wall Metal framed walls,  !- Construction Name
    S12 office core,         !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    60.1699999999255,5.56999999994878,45.386,  !- X,Y,Z ==> Vertex 1 {m}
    60.1699999999255,5.56999999994878,41.26,  !- X,Y,Z ==> Vertex 2 {m}
    55.6899999999441,4.80999999993946,41.26,  !- X,Y,Z ==> Vertex 3 {m}
    55.6899999999441,4.80999999993946,45.386;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Sub Surface 86,          !- Name
    Window,                  !- Surface Type
    office Window construction_simple glazing,  !- Construction Name
    S12 office core wall 5,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    60.1449577852146,5.56575176709596,43.745606381903,  !- X,Y,Z ==> Vertex 1 {m}
    60.1449577852146,5.56575176709596,42.16,  !- X,Y,Z ==> Vertex 2 {m}
    55.715042214655,4.81424823279228,42.16,  !- X,Y,Z ==> Vertex 3 {m}
    55.715042214655,4.81424823279228,43.745606381903;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    S12 office core wall 6,  !- Name
    Wall,                    !- Surface Type
    office ext wall Metal framed walls,  !- Construction Name
    S12 office core,         !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    55.6899999999441,4.80999999993946,45.386,  !- X,Y,Z ==> Vertex 1 {m}
    55.6899999999441,4.80999999993946,41.26,  !- X,Y,Z ==> Vertex 2 {m}
    55.3899999998976,7.78000000002794,41.26,  !- X,Y,Z ==> Vertex 3 {m}
    55.3899999998976,7.78000000002794,45.386;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Sub Surface 87,          !- Name
    Window,                  !- Surface Type
    office Window construction_simple glazing,  !- Construction Name
    S12 office core wall 6,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    55.6874473328123,4.8352714045406,43.755023764923,  !- X,Y,Z ==> Vertex 1 {m}
    55.6874473328123,4.8352714045406,42.16,  !- X,Y,Z ==> Vertex 2 {m}
    55.3925526670293,7.7547285954268,42.16,  !- X,Y,Z ==> Vertex 3 {m}
    55.3925526670293,7.7547285954268,43.755023764923;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    S12 office core wall 7,  !- Name
    Wall,                    !- Surface Type
    office ext wall Metal framed walls,  !- Construction Name
    S12 office core,         !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    55.3899999998976,7.78000000002794,45.386,  !- X,Y,Z ==> Vertex 1 {m}
    55.3899999998976,7.78000000002794,41.26,  !- X,Y,Z ==> Vertex 2 {m}
    4.36999999987893,0.5,41.26,  !- X,Y,Z ==> Vertex 3 {m}
    4.36999999987893,0.5,45.386;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Sub Surface 88,          !- Name
    Window,                  !- Surface Type
    office Window construction_simple glazing,  !- Construction Name
    S12 office core wall 7,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    55.364854691677,7.77641203758485,43.7294269904117,  !- X,Y,Z ==> Vertex 1 {m}
    55.364854691677,7.77641203758485,42.16,  !- X,Y,Z ==> Vertex 2 {m}
    4.39514530809949,0.503587962443087,42.16,  !- X,Y,Z ==> Vertex 3 {m}
    4.39514530809949,0.503587962443087,43.7294269904117;  !- X,Y,Z ==> Vertex 4 {m}

  ZoneControl:Thermostat,
    S12 office core Thermostat,  !- Name
    S12 office core,         !- Zone or ZoneList Name
    S12 office core Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    office thermostat 12;    !- Control 1 Name

  Schedule:Compact,
    S12 office core Thermostat Schedule,  !- Name
    S12 office core Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,4;          !- Field 3

  ScheduleTypeLimits,
    S12 office core Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  ThermostatSetpoint:DualSetpoint,
    office thermostat 12,    !- Name
    office heating year,     !- Heating Setpoint Temperature Schedule Name
    office cooling year;     !- Cooling Setpoint Temperature Schedule Name

  ZoneHVAC:EquipmentConnections,
    S12 office core,         !- Zone Name
    S12 office core Equipment List,  !- Zone Conditioning Equipment List Name
    S12 office core Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Node 12,                 !- Zone Air Node Name
    S12 office core Return Node List;  !- Zone Return Air Node or NodeList Name

  NodeList,
    S12 office core Inlet Node List,  !- Name
    Node 255;                !- Node 1 Name

  NodeList,
    S12 office core Return Node List,  !- Name
    Node 268;                !- Node 1 Name

  ZoneHVAC:AirDistributionUnit,
    ADU S12 office terminal, !- Name
    Node 255,                !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    S12 office terminal;     !- Air Terminal Name

  AirTerminal:SingleDuct:VAV:Reheat,
    S12 office terminal,     !- Name
    office hvac year,        !- Availability Schedule Name
    S12 office terminal Damper Outlet,  !- Damper Air Outlet Node Name
    Node 267,                !- Air Inlet Node Name
    Autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.3,                     !- Constant Minimum Air Flow Fraction
    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    S12 office hot water reheat coil,  !- Reheat Coil Name
    Autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0,                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Node 255,                !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    Normal,                  !- Damper Heating Action
    Autocalculate,           !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    Autocalculate,           !- Maximum Flow Fraction During Reheat
    35;                      !- Maximum Reheat Air Temperature {C}

  Coil:Heating:Water,
    S12 office hot water reheat coil,  !- Name
    office hvac year,        !- Availability Schedule Name
    Autosize,                !- U-Factor Times Area Value {W/K}
    Autosize,                !- Maximum Water Flow Rate {m3/s}
    Node 265,                !- Water Inlet Node Name
    Node 266,                !- Water Outlet Node Name
    S12 office terminal Damper Outlet,  !- Air Inlet Node Name
    Node 255,                !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    Autosize,                !- Rated Capacity {W}
    82.22,                   !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    0.5;                     !- Rated Ratio for Air and Water Convection

  ZoneHVAC:EquipmentList,
    S12 office core Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU S12 office terminal, !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

  Sizing:Zone,
    S12 office core,         !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.78,                   !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    35,                      !- Zone Heating Design Supply Air Temperature {C}
    11.11,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    office design_oa,        !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    0.3,                     !- Heating Maximum Air Flow Fraction
    S12 office core Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,        !- Dedicated Outdoor Air System Control Strategy
    autosize,                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    autosize;                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

  DesignSpecification:ZoneAirDistribution,
    S12 office core Design Spec Zone Air Dist,  !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

  Controller:MechanicalVentilation,
    Controller Mechanical Ventilation 11,  !- Name
    office oa control year,  !- Availability Schedule Name
    No,                      !- Demand Controlled Ventilation
    ZoneSum,                 !- System Outdoor Air Method
    ,                        !- Zone Maximum Outdoor Air Fraction {dimensionless}
    S12 office core,         !- Zone or ZoneList 1 Name
    office design_oa,        !- Design Specification Outdoor Air Object Name 1
    S12 office core Design Spec Zone Air Dist;  !- Design Specification Zone Air Distribution Object Name 1

  Zone,
    S13 office core,         !- Name
    ,                        !- Direction of Relative North {deg}
    ,                        !- X Origin {m}
    ,                        !- Y Origin {m}
    ,                        !- Z Origin {m}
    ,                        !- Type
    ,                        !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  BuildingSurface:Detailed,
    S13 office core floor,   !- Name
    Floor,                   !- Surface Type
    office int floor Metal framed walls,  !- Construction Name
    S13 office core,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    S12 office core roof,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    4.5999999998603,-2.01000000000931,45.386,  !- X,Y,Z ==> Vertex 1 {m}
    4.36999999987893,0.5,45.386,  !- X,Y,Z ==> Vertex 2 {m}
    55.3899999998976,7.78000000002794,45.386,  !- X,Y,Z ==> Vertex 3 {m}
    55.6899999999441,4.80999999993946,45.386,  !- X,Y,Z ==> Vertex 4 {m}
    60.1699999999255,5.56999999994878,45.386,  !- X,Y,Z ==> Vertex 5 {m}
    64.3199999998324,-23.9400000000605,45.386,  !- X,Y,Z ==> Vertex 6 {m}
    4.53999999980442,-32.3000000000466,45.386,  !- X,Y,Z ==> Vertex 7 {m}
    0.389999999897555,-2.69000000006054,45.386;  !- X,Y,Z ==> Vertex 8 {m}

  BuildingSurface:Detailed,
    S13 office core roof,    !- Name
    Ceiling,                 !- Surface Type
    office int floor Metal framed walls Reversed,  !- Construction Name
    S13 office core,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    S14 office core floor,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    4.36999999987893,0.5,49.512,  !- X,Y,Z ==> Vertex 1 {m}
    4.5999999998603,-2.01000000000931,49.512,  !- X,Y,Z ==> Vertex 2 {m}
    0.389999999897555,-2.69000000006054,49.512,  !- X,Y,Z ==> Vertex 3 {m}
    4.53999999980442,-32.3000000000466,49.512,  !- X,Y,Z ==> Vertex 4 {m}
    64.3199999998324,-23.9400000000605,49.512,  !- X,Y,Z ==> Vertex 5 {m}
    60.1699999999255,5.56999999994878,49.512,  !- X,Y,Z ==> Vertex 6 {m}
    55.6899999999441,4.80999999993946,49.512,  !- X,Y,Z ==> Vertex 7 {m}
    55.3899999998976,7.78000000002794,49.512;  !- X,Y,Z ==> Vertex 8 {m}

  BuildingSurface:Detailed,
    S13 office core wall 0,  !- Name
    Wall,                    !- Surface Type
    office ext wall Metal framed walls,  !- Construction Name
    S13 office core,         !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    4.36999999987893,0.5,49.512,  !- X,Y,Z ==> Vertex 1 {m}
    4.36999999987893,0.5,45.386,  !- X,Y,Z ==> Vertex 2 {m}
    4.5999999998603,-2.01000000000931,45.386,  !- X,Y,Z ==> Vertex 3 {m}
    4.5999999998603,-2.01000000000931,49.512;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Sub Surface 89,          !- Name
    Window,                  !- Surface Type
    office Window construction_simple glazing,  !- Construction Name
    S13 office core wall 0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    4.37231777941938,0.474705971099846,47.886129987366,  !- X,Y,Z ==> Vertex 1 {m}
    4.37231777941938,0.474705971099846,46.286,  !- X,Y,Z ==> Vertex 2 {m}
    4.59768222031984,-1.98470597110916,46.286,  !- X,Y,Z ==> Vertex 3 {m}
    4.59768222031984,-1.98470597110916,47.886129987366;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    S13 office core wall 1,  !- Name
    Wall,                    !- Surface Type
    office ext wall Metal framed walls,  !- Construction Name
    S13 office core,         !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    4.5999999998603,-2.01000000000931,49.512,  !- X,Y,Z ==> Vertex 1 {m}
    4.5999999998603,-2.01000000000931,45.386,  !- X,Y,Z ==> Vertex 2 {m}
    0.389999999897555,-2.69000000006054,45.386,  !- X,Y,Z ==> Vertex 3 {m}
    0.389999999897555,-2.69000000006054,49.512;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Sub Surface 90,          !- Name
    Window,                  !- Surface Type
    office Window construction_simple glazing,  !- Construction Name
    S13 office core wall 1,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    4.57492498211804,-2.01405012164023,47.8727819407688,  !- X,Y,Z ==> Vertex 1 {m}
    4.57492498211804,-2.01405012164023,46.286,  !- X,Y,Z ==> Vertex 2 {m}
    0.415075017639817,-2.68594987842962,46.286,  !- X,Y,Z ==> Vertex 3 {m}
    0.415075017639817,-2.68594987842962,47.8727819407688;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    S13 office core wall 2,  !- Name
    Wall,                    !- Surface Type
    office ext wall Metal framed walls,  !- Construction Name
    S13 office core,         !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0.389999999897555,-2.69000000006054,49.512,  !- X,Y,Z ==> Vertex 1 {m}
    0.389999999897555,-2.69000000006054,45.386,  !- X,Y,Z ==> Vertex 2 {m}
    4.53999999980442,-32.3000000000466,45.386,  !- X,Y,Z ==> Vertex 3 {m}
    4.53999999980442,-32.3000000000466,49.512;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Sub Surface 91,          !- Name
    Window,                  !- Surface Type
    office Window construction_simple glazing,  !- Construction Name
    S13 office core wall 2,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    0.393525487757518,-2.71515414356314,47.8565484093256,  !- X,Y,Z ==> Vertex 1 {m}
    0.393525487757518,-2.71515414356314,46.286,  !- X,Y,Z ==> Vertex 2 {m}
    4.53647451194446,-32.274845856544,46.286,  !- X,Y,Z ==> Vertex 3 {m}
    4.53647451194446,-32.274845856544,47.8565484093256;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    S13 office core wall 3,  !- Name
    Wall,                    !- Surface Type
    office ext wall Metal framed walls,  !- Construction Name
    S13 office core,         !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    4.53999999980442,-32.3000000000466,49.512,  !- X,Y,Z ==> Vertex 1 {m}
    4.53999999980442,-32.3000000000466,45.386,  !- X,Y,Z ==> Vertex 2 {m}
    64.3199999998324,-23.9400000000605,45.386,  !- X,Y,Z ==> Vertex 3 {m}
    64.3199999998324,-23.9400000000605,49.512;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Sub Surface 92,          !- Name
    Window,                  !- Surface Type
    office Window construction_simple glazing,  !- Construction Name
    S13 office core wall 3,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    4.5651552114505,-32.2964821417435,47.8552006281002,  !- X,Y,Z ==> Vertex 1 {m}
    4.5651552114505,-32.2964821417435,46.286,  !- X,Y,Z ==> Vertex 2 {m}
    64.2948447881863,-23.9435178583636,46.286,  !- X,Y,Z ==> Vertex 3 {m}
    64.2948447881863,-23.9435178583636,47.8552006281002;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    S13 office core wall 4,  !- Name
    Wall,                    !- Surface Type
    office ext wall Metal framed walls,  !- Construction Name
    S13 office core,         !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    64.3199999998324,-23.9400000000605,49.512,  !- X,Y,Z ==> Vertex 1 {m}
    64.3199999998324,-23.9400000000605,45.386,  !- X,Y,Z ==> Vertex 2 {m}
    60.1699999999255,5.56999999994878,45.386,  !- X,Y,Z ==> Vertex 3 {m}
    60.1699999999255,5.56999999994878,49.512;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Sub Surface 93,          !- Name
    Window,                  !- Surface Type
    office Window construction_simple glazing,  !- Construction Name
    S13 office core wall 4,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    64.3164627965197,-23.9148475013233,47.8565572917857,  !- X,Y,Z ==> Vertex 1 {m}
    64.3164627965197,-23.9148475013233,46.286,  !- X,Y,Z ==> Vertex 2 {m}
    60.1735372032382,5.54484750121159,46.286,  !- X,Y,Z ==> Vertex 3 {m}
    60.1735372032382,5.54484750121159,47.8565572917857;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    S13 office core wall 5,  !- Name
    Wall,                    !- Surface Type
    office ext wall Metal framed walls,  !- Construction Name
    S13 office core,         !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    60.1699999999255,5.56999999994878,49.512,  !- X,Y,Z ==> Vertex 1 {m}
    60.1699999999255,5.56999999994878,45.386,  !- X,Y,Z ==> Vertex 2 {m}
    55.6899999999441,4.80999999993946,45.386,  !- X,Y,Z ==> Vertex 3 {m}
    55.6899999999441,4.80999999993946,49.512;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Sub Surface 94,          !- Name
    Window,                  !- Surface Type
    office Window construction_simple glazing,  !- Construction Name
    S13 office core wall 5,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    60.1449577852146,5.56575176709596,47.871606381903,  !- X,Y,Z ==> Vertex 1 {m}
    60.1449577852146,5.56575176709596,46.286,  !- X,Y,Z ==> Vertex 2 {m}
    55.715042214655,4.81424823279228,46.286,  !- X,Y,Z ==> Vertex 3 {m}
    55.715042214655,4.81424823279228,47.871606381903;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    S13 office core wall 6,  !- Name
    Wall,                    !- Surface Type
    office ext wall Metal framed walls,  !- Construction Name
    S13 office core,         !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    55.6899999999441,4.80999999993946,49.512,  !- X,Y,Z ==> Vertex 1 {m}
    55.6899999999441,4.80999999993946,45.386,  !- X,Y,Z ==> Vertex 2 {m}
    55.3899999998976,7.78000000002794,45.386,  !- X,Y,Z ==> Vertex 3 {m}
    55.3899999998976,7.78000000002794,49.512;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Sub Surface 95,          !- Name
    Window,                  !- Surface Type
    office Window construction_simple glazing,  !- Construction Name
    S13 office core wall 6,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    55.6874473328124,4.8352714045406,47.881023764923,  !- X,Y,Z ==> Vertex 1 {m}
    55.6874473328124,4.8352714045406,46.286,  !- X,Y,Z ==> Vertex 2 {m}
    55.3925526670293,7.7547285954268,46.286,  !- X,Y,Z ==> Vertex 3 {m}
    55.3925526670293,7.7547285954268,47.881023764923;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    S13 office core wall 7,  !- Name
    Wall,                    !- Surface Type
    office ext wall Metal framed walls,  !- Construction Name
    S13 office core,         !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    55.3899999998976,7.78000000002794,49.512,  !- X,Y,Z ==> Vertex 1 {m}
    55.3899999998976,7.78000000002794,45.386,  !- X,Y,Z ==> Vertex 2 {m}
    4.36999999987893,0.5,45.386,  !- X,Y,Z ==> Vertex 3 {m}
    4.36999999987893,0.5,49.512;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Sub Surface 96,          !- Name
    Window,                  !- Surface Type
    office Window construction_simple glazing,  !- Construction Name
    S13 office core wall 7,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    55.364854691677,7.77641203758485,47.8554269904117,  !- X,Y,Z ==> Vertex 1 {m}
    55.364854691677,7.77641203758485,46.286,  !- X,Y,Z ==> Vertex 2 {m}
    4.39514530809949,0.503587962443087,46.286,  !- X,Y,Z ==> Vertex 3 {m}
    4.39514530809949,0.503587962443087,47.8554269904117;  !- X,Y,Z ==> Vertex 4 {m}

  ZoneControl:Thermostat,
    S13 office core Thermostat,  !- Name
    S13 office core,         !- Zone or ZoneList Name
    S13 office core Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    office thermostat 13;    !- Control 1 Name

  Schedule:Compact,
    S13 office core Thermostat Schedule,  !- Name
    S13 office core Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,4;          !- Field 3

  ScheduleTypeLimits,
    S13 office core Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  ThermostatSetpoint:DualSetpoint,
    office thermostat 13,    !- Name
    office heating year,     !- Heating Setpoint Temperature Schedule Name
    office cooling year;     !- Cooling Setpoint Temperature Schedule Name

  ZoneHVAC:EquipmentConnections,
    S13 office core,         !- Zone Name
    S13 office core Equipment List,  !- Zone Conditioning Equipment List Name
    S13 office core Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Node 13,                 !- Zone Air Node Name
    S13 office core Return Node List;  !- Zone Return Air Node or NodeList Name

  NodeList,
    S13 office core Inlet Node List,  !- Name
    Node 273;                !- Node 1 Name

  NodeList,
    S13 office core Return Node List,  !- Name
    Node 286;                !- Node 1 Name

  ZoneHVAC:AirDistributionUnit,
    ADU S13 office terminal, !- Name
    Node 273,                !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    S13 office terminal;     !- Air Terminal Name

  AirTerminal:SingleDuct:VAV:Reheat,
    S13 office terminal,     !- Name
    office hvac year,        !- Availability Schedule Name
    S13 office terminal Damper Outlet,  !- Damper Air Outlet Node Name
    Node 285,                !- Air Inlet Node Name
    Autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.3,                     !- Constant Minimum Air Flow Fraction
    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    S13 office hot water reheat coil,  !- Reheat Coil Name
    Autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0,                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Node 273,                !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    Normal,                  !- Damper Heating Action
    Autocalculate,           !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    Autocalculate,           !- Maximum Flow Fraction During Reheat
    35;                      !- Maximum Reheat Air Temperature {C}

  Coil:Heating:Water,
    S13 office hot water reheat coil,  !- Name
    office hvac year,        !- Availability Schedule Name
    Autosize,                !- U-Factor Times Area Value {W/K}
    Autosize,                !- Maximum Water Flow Rate {m3/s}
    Node 283,                !- Water Inlet Node Name
    Node 284,                !- Water Outlet Node Name
    S13 office terminal Damper Outlet,  !- Air Inlet Node Name
    Node 273,                !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    Autosize,                !- Rated Capacity {W}
    82.22,                   !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    0.5;                     !- Rated Ratio for Air and Water Convection

  ZoneHVAC:EquipmentList,
    S13 office core Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU S13 office terminal, !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

  Sizing:Zone,
    S13 office core,         !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.78,                   !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    35,                      !- Zone Heating Design Supply Air Temperature {C}
    11.11,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    office design_oa,        !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    0.3,                     !- Heating Maximum Air Flow Fraction
    S13 office core Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,        !- Dedicated Outdoor Air System Control Strategy
    autosize,                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    autosize;                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

  DesignSpecification:ZoneAirDistribution,
    S13 office core Design Spec Zone Air Dist,  !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

  Controller:MechanicalVentilation,
    Controller Mechanical Ventilation 12,  !- Name
    office oa control year,  !- Availability Schedule Name
    No,                      !- Demand Controlled Ventilation
    ZoneSum,                 !- System Outdoor Air Method
    ,                        !- Zone Maximum Outdoor Air Fraction {dimensionless}
    S13 office core,         !- Zone or ZoneList 1 Name
    office design_oa,        !- Design Specification Outdoor Air Object Name 1
    S13 office core Design Spec Zone Air Dist;  !- Design Specification Zone Air Distribution Object Name 1

  Zone,
    S14 office core,         !- Name
    ,                        !- Direction of Relative North {deg}
    ,                        !- X Origin {m}
    ,                        !- Y Origin {m}
    ,                        !- Z Origin {m}
    ,                        !- Type
    ,                        !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  BuildingSurface:Detailed,
    S14 office core floor,   !- Name
    Floor,                   !- Surface Type
    office int floor Metal framed walls,  !- Construction Name
    S14 office core,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    S13 office core roof,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    4.5999999998603,-2.01000000000931,49.512,  !- X,Y,Z ==> Vertex 1 {m}
    4.36999999987893,0.5,49.512,  !- X,Y,Z ==> Vertex 2 {m}
    55.3899999998976,7.78000000002794,49.512,  !- X,Y,Z ==> Vertex 3 {m}
    55.6899999999441,4.80999999993946,49.512,  !- X,Y,Z ==> Vertex 4 {m}
    60.1699999999255,5.56999999994878,49.512,  !- X,Y,Z ==> Vertex 5 {m}
    64.3199999998324,-23.9400000000605,49.512,  !- X,Y,Z ==> Vertex 6 {m}
    4.53999999980442,-32.3000000000466,49.512,  !- X,Y,Z ==> Vertex 7 {m}
    0.389999999897555,-2.69000000006054,49.512;  !- X,Y,Z ==> Vertex 8 {m}

  BuildingSurface:Detailed,
    S14 office core roof,    !- Name
    Ceiling,                 !- Surface Type
    office int floor Metal framed walls Reversed,  !- Construction Name
    S14 office core,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    S15 office core floor,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    4.36999999987893,0.5,53.638,  !- X,Y,Z ==> Vertex 1 {m}
    4.5999999998603,-2.01000000000931,53.638,  !- X,Y,Z ==> Vertex 2 {m}
    0.389999999897555,-2.69000000006054,53.638,  !- X,Y,Z ==> Vertex 3 {m}
    4.53999999980442,-32.3000000000466,53.638,  !- X,Y,Z ==> Vertex 4 {m}
    64.3199999998324,-23.9400000000605,53.638,  !- X,Y,Z ==> Vertex 5 {m}
    60.1699999999255,5.56999999994878,53.638,  !- X,Y,Z ==> Vertex 6 {m}
    55.6899999999441,4.80999999993946,53.638,  !- X,Y,Z ==> Vertex 7 {m}
    55.3899999998976,7.78000000002794,53.638;  !- X,Y,Z ==> Vertex 8 {m}

  BuildingSurface:Detailed,
    S14 office core wall 0,  !- Name
    Wall,                    !- Surface Type
    office ext wall Metal framed walls,  !- Construction Name
    S14 office core,         !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    4.36999999987893,0.5,53.638,  !- X,Y,Z ==> Vertex 1 {m}
    4.36999999987893,0.5,49.512,  !- X,Y,Z ==> Vertex 2 {m}
    4.5999999998603,-2.01000000000931,49.512,  !- X,Y,Z ==> Vertex 3 {m}
    4.5999999998603,-2.01000000000931,53.638;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Sub Surface 97,          !- Name
    Window,                  !- Surface Type
    office Window construction_simple glazing,  !- Construction Name
    S14 office core wall 0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    4.37231777941938,0.474705971099846,52.012129987366,  !- X,Y,Z ==> Vertex 1 {m}
    4.37231777941938,0.474705971099846,50.412,  !- X,Y,Z ==> Vertex 2 {m}
    4.59768222031984,-1.98470597110916,50.412,  !- X,Y,Z ==> Vertex 3 {m}
    4.59768222031984,-1.98470597110916,52.012129987366;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    S14 office core wall 1,  !- Name
    Wall,                    !- Surface Type
    office ext wall Metal framed walls,  !- Construction Name
    S14 office core,         !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    4.5999999998603,-2.01000000000931,53.638,  !- X,Y,Z ==> Vertex 1 {m}
    4.5999999998603,-2.01000000000931,49.512,  !- X,Y,Z ==> Vertex 2 {m}
    0.389999999897555,-2.69000000006054,49.512,  !- X,Y,Z ==> Vertex 3 {m}
    0.389999999897555,-2.69000000006054,53.638;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Sub Surface 98,          !- Name
    Window,                  !- Surface Type
    office Window construction_simple glazing,  !- Construction Name
    S14 office core wall 1,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    4.57492498211804,-2.01405012164023,51.9987819407688,  !- X,Y,Z ==> Vertex 1 {m}
    4.57492498211804,-2.01405012164023,50.412,  !- X,Y,Z ==> Vertex 2 {m}
    0.415075017639817,-2.68594987842962,50.412,  !- X,Y,Z ==> Vertex 3 {m}
    0.415075017639817,-2.68594987842962,51.9987819407688;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    S14 office core wall 2,  !- Name
    Wall,                    !- Surface Type
    office ext wall Metal framed walls,  !- Construction Name
    S14 office core,         !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0.389999999897555,-2.69000000006054,53.638,  !- X,Y,Z ==> Vertex 1 {m}
    0.389999999897555,-2.69000000006054,49.512,  !- X,Y,Z ==> Vertex 2 {m}
    4.53999999980442,-32.3000000000466,49.512,  !- X,Y,Z ==> Vertex 3 {m}
    4.53999999980442,-32.3000000000466,53.638;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Sub Surface 99,          !- Name
    Window,                  !- Surface Type
    office Window construction_simple glazing,  !- Construction Name
    S14 office core wall 2,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    0.393525487757518,-2.71515414356314,51.9825484093256,  !- X,Y,Z ==> Vertex 1 {m}
    0.393525487757518,-2.71515414356314,50.412,  !- X,Y,Z ==> Vertex 2 {m}
    4.53647451194446,-32.274845856544,50.412,  !- X,Y,Z ==> Vertex 3 {m}
    4.53647451194446,-32.274845856544,51.9825484093256;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    S14 office core wall 3,  !- Name
    Wall,                    !- Surface Type
    office ext wall Metal framed walls,  !- Construction Name
    S14 office core,         !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    4.53999999980442,-32.3000000000466,53.638,  !- X,Y,Z ==> Vertex 1 {m}
    4.53999999980442,-32.3000000000466,49.512,  !- X,Y,Z ==> Vertex 2 {m}
    64.3199999998324,-23.9400000000605,49.512,  !- X,Y,Z ==> Vertex 3 {m}
    64.3199999998324,-23.9400000000605,53.638;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Sub Surface 100,         !- Name
    Window,                  !- Surface Type
    office Window construction_simple glazing,  !- Construction Name
    S14 office core wall 3,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    4.5651552114505,-32.2964821417435,51.9812006281002,  !- X,Y,Z ==> Vertex 1 {m}
    4.5651552114505,-32.2964821417435,50.412,  !- X,Y,Z ==> Vertex 2 {m}
    64.2948447881863,-23.9435178583636,50.412,  !- X,Y,Z ==> Vertex 3 {m}
    64.2948447881863,-23.9435178583636,51.9812006281002;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    S14 office core wall 4,  !- Name
    Wall,                    !- Surface Type
    office ext wall Metal framed walls,  !- Construction Name
    S14 office core,         !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    64.3199999998324,-23.9400000000605,53.638,  !- X,Y,Z ==> Vertex 1 {m}
    64.3199999998324,-23.9400000000605,49.512,  !- X,Y,Z ==> Vertex 2 {m}
    60.1699999999255,5.56999999994878,49.512,  !- X,Y,Z ==> Vertex 3 {m}
    60.1699999999255,5.56999999994878,53.638;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Sub Surface 101,         !- Name
    Window,                  !- Surface Type
    office Window construction_simple glazing,  !- Construction Name
    S14 office core wall 4,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    64.3164627965197,-23.9148475013233,51.9825572917857,  !- X,Y,Z ==> Vertex 1 {m}
    64.3164627965197,-23.9148475013233,50.412,  !- X,Y,Z ==> Vertex 2 {m}
    60.1735372032382,5.54484750121159,50.412,  !- X,Y,Z ==> Vertex 3 {m}
    60.1735372032382,5.54484750121159,51.9825572917857;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    S14 office core wall 5,  !- Name
    Wall,                    !- Surface Type
    office ext wall Metal framed walls,  !- Construction Name
    S14 office core,         !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    60.1699999999255,5.56999999994878,53.638,  !- X,Y,Z ==> Vertex 1 {m}
    60.1699999999255,5.56999999994878,49.512,  !- X,Y,Z ==> Vertex 2 {m}
    55.6899999999441,4.80999999993946,49.512,  !- X,Y,Z ==> Vertex 3 {m}
    55.6899999999441,4.80999999993946,53.638;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Sub Surface 102,         !- Name
    Window,                  !- Surface Type
    office Window construction_simple glazing,  !- Construction Name
    S14 office core wall 5,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    60.1449577852146,5.56575176709596,51.997606381903,  !- X,Y,Z ==> Vertex 1 {m}
    60.1449577852146,5.56575176709596,50.412,  !- X,Y,Z ==> Vertex 2 {m}
    55.715042214655,4.81424823279228,50.412,  !- X,Y,Z ==> Vertex 3 {m}
    55.715042214655,4.81424823279228,51.997606381903;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    S14 office core wall 6,  !- Name
    Wall,                    !- Surface Type
    office ext wall Metal framed walls,  !- Construction Name
    S14 office core,         !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    55.6899999999441,4.80999999993946,53.638,  !- X,Y,Z ==> Vertex 1 {m}
    55.6899999999441,4.80999999993946,49.512,  !- X,Y,Z ==> Vertex 2 {m}
    55.3899999998976,7.78000000002794,49.512,  !- X,Y,Z ==> Vertex 3 {m}
    55.3899999998976,7.78000000002794,53.638;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Sub Surface 103,         !- Name
    Window,                  !- Surface Type
    office Window construction_simple glazing,  !- Construction Name
    S14 office core wall 6,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    55.6874473328124,4.8352714045406,52.007023764923,  !- X,Y,Z ==> Vertex 1 {m}
    55.6874473328124,4.8352714045406,50.412,  !- X,Y,Z ==> Vertex 2 {m}
    55.3925526670293,7.7547285954268,50.412,  !- X,Y,Z ==> Vertex 3 {m}
    55.3925526670293,7.7547285954268,52.007023764923;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    S14 office core wall 7,  !- Name
    Wall,                    !- Surface Type
    office ext wall Metal framed walls,  !- Construction Name
    S14 office core,         !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    55.3899999998976,7.78000000002794,53.638,  !- X,Y,Z ==> Vertex 1 {m}
    55.3899999998976,7.78000000002794,49.512,  !- X,Y,Z ==> Vertex 2 {m}
    4.36999999987893,0.5,49.512,  !- X,Y,Z ==> Vertex 3 {m}
    4.36999999987893,0.5,53.638;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Sub Surface 104,         !- Name
    Window,                  !- Surface Type
    office Window construction_simple glazing,  !- Construction Name
    S14 office core wall 7,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    55.364854691677,7.77641203758485,51.9814269904117,  !- X,Y,Z ==> Vertex 1 {m}
    55.364854691677,7.77641203758485,50.412,  !- X,Y,Z ==> Vertex 2 {m}
    4.39514530809949,0.503587962443087,50.412,  !- X,Y,Z ==> Vertex 3 {m}
    4.39514530809949,0.503587962443087,51.9814269904117;  !- X,Y,Z ==> Vertex 4 {m}

  ZoneControl:Thermostat,
    S14 office core Thermostat,  !- Name
    S14 office core,         !- Zone or ZoneList Name
    S14 office core Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    office thermostat;       !- Control 1 Name

  Schedule:Compact,
    S14 office core Thermostat Schedule,  !- Name
    S14 office core Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,4;          !- Field 3

  ScheduleTypeLimits,
    S14 office core Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  ThermostatSetpoint:DualSetpoint,
    office thermostat,       !- Name
    office heating year,     !- Heating Setpoint Temperature Schedule Name
    office cooling year;     !- Cooling Setpoint Temperature Schedule Name

  ZoneHVAC:EquipmentConnections,
    S14 office core,         !- Zone Name
    S14 office core Equipment List,  !- Zone Conditioning Equipment List Name
    S14 office core Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Node 14,                 !- Zone Air Node Name
    S14 office core Return Node List;  !- Zone Return Air Node or NodeList Name

  NodeList,
    S14 office core Inlet Node List,  !- Name
    Node 291;                !- Node 1 Name

  NodeList,
    S14 office core Return Node List,  !- Name
    Node 304;                !- Node 1 Name

  ZoneHVAC:AirDistributionUnit,
    ADU S14 office terminal, !- Name
    Node 291,                !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    S14 office terminal;     !- Air Terminal Name

  AirTerminal:SingleDuct:VAV:Reheat,
    S14 office terminal,     !- Name
    office hvac year,        !- Availability Schedule Name
    S14 office terminal Damper Outlet,  !- Damper Air Outlet Node Name
    Node 303,                !- Air Inlet Node Name
    Autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.3,                     !- Constant Minimum Air Flow Fraction
    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    S14 office hot water reheat coil,  !- Reheat Coil Name
    Autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0,                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Node 291,                !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    Normal,                  !- Damper Heating Action
    Autocalculate,           !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    Autocalculate,           !- Maximum Flow Fraction During Reheat
    35;                      !- Maximum Reheat Air Temperature {C}

  Coil:Heating:Water,
    S14 office hot water reheat coil,  !- Name
    office hvac year,        !- Availability Schedule Name
    Autosize,                !- U-Factor Times Area Value {W/K}
    Autosize,                !- Maximum Water Flow Rate {m3/s}
    Node 301,                !- Water Inlet Node Name
    Node 302,                !- Water Outlet Node Name
    S14 office terminal Damper Outlet,  !- Air Inlet Node Name
    Node 291,                !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    Autosize,                !- Rated Capacity {W}
    82.22,                   !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    0.5;                     !- Rated Ratio for Air and Water Convection

  ZoneHVAC:EquipmentList,
    S14 office core Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU S14 office terminal, !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

  Sizing:Zone,
    S14 office core,         !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.78,                   !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    35,                      !- Zone Heating Design Supply Air Temperature {C}
    11.11,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    office design_oa,        !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    0.3,                     !- Heating Maximum Air Flow Fraction
    S14 office core Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,        !- Dedicated Outdoor Air System Control Strategy
    autosize,                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    autosize;                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

  DesignSpecification:ZoneAirDistribution,
    S14 office core Design Spec Zone Air Dist,  !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

  Controller:MechanicalVentilation,
    Controller Mechanical Ventilation 13,  !- Name
    office oa control year,  !- Availability Schedule Name
    No,                      !- Demand Controlled Ventilation
    ZoneSum,                 !- System Outdoor Air Method
    ,                        !- Zone Maximum Outdoor Air Fraction {dimensionless}
    S14 office core,         !- Zone or ZoneList 1 Name
    office design_oa,        !- Design Specification Outdoor Air Object Name 1
    S14 office core Design Spec Zone Air Dist;  !- Design Specification Zone Air Distribution Object Name 1

  Zone,
    S15 office core,         !- Name
    ,                        !- Direction of Relative North {deg}
    ,                        !- X Origin {m}
    ,                        !- Y Origin {m}
    ,                        !- Z Origin {m}
    ,                        !- Type
    ,                        !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  BuildingSurface:Detailed,
    S15 office core floor,   !- Name
    Floor,                   !- Surface Type
    office int floor Metal framed walls,  !- Construction Name
    S15 office core,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    S14 office core roof,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    4.5999999998603,-2.01000000000931,53.638,  !- X,Y,Z ==> Vertex 1 {m}
    4.36999999987893,0.5,53.638,  !- X,Y,Z ==> Vertex 2 {m}
    55.3899999998976,7.78000000002794,53.638,  !- X,Y,Z ==> Vertex 3 {m}
    55.6899999999441,4.80999999993946,53.638,  !- X,Y,Z ==> Vertex 4 {m}
    60.1699999999255,5.56999999994878,53.638,  !- X,Y,Z ==> Vertex 5 {m}
    64.3199999998324,-23.9400000000605,53.638,  !- X,Y,Z ==> Vertex 6 {m}
    4.53999999980442,-32.3000000000466,53.638,  !- X,Y,Z ==> Vertex 7 {m}
    0.389999999897555,-2.69000000006054,53.638;  !- X,Y,Z ==> Vertex 8 {m}

  BuildingSurface:Detailed,
    S15 office core roof,    !- Name
    Ceiling,                 !- Surface Type
    office int floor Metal framed walls Reversed,  !- Construction Name
    S15 office core,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    S16 office core floor,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    4.36999999987893,0.5,57.764,  !- X,Y,Z ==> Vertex 1 {m}
    4.5999999998603,-2.01000000000931,57.764,  !- X,Y,Z ==> Vertex 2 {m}
    0.389999999897555,-2.69000000006054,57.764,  !- X,Y,Z ==> Vertex 3 {m}
    4.53999999980442,-32.3000000000466,57.764,  !- X,Y,Z ==> Vertex 4 {m}
    64.3199999998324,-23.9400000000605,57.764,  !- X,Y,Z ==> Vertex 5 {m}
    60.1699999999255,5.56999999994878,57.764,  !- X,Y,Z ==> Vertex 6 {m}
    55.6899999999441,4.80999999993946,57.764,  !- X,Y,Z ==> Vertex 7 {m}
    55.3899999998976,7.78000000002794,57.764;  !- X,Y,Z ==> Vertex 8 {m}

  BuildingSurface:Detailed,
    S15 office core wall 0,  !- Name
    Wall,                    !- Surface Type
    office ext wall Metal framed walls,  !- Construction Name
    S15 office core,         !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    4.36999999987893,0.5,57.764,  !- X,Y,Z ==> Vertex 1 {m}
    4.36999999987893,0.5,53.638,  !- X,Y,Z ==> Vertex 2 {m}
    4.5999999998603,-2.01000000000931,53.638,  !- X,Y,Z ==> Vertex 3 {m}
    4.5999999998603,-2.01000000000931,57.764;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Sub Surface 105,         !- Name
    Window,                  !- Surface Type
    office Window construction_simple glazing,  !- Construction Name
    S15 office core wall 0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    4.37231777941938,0.474705971099846,56.138129987366,  !- X,Y,Z ==> Vertex 1 {m}
    4.37231777941938,0.474705971099846,54.538,  !- X,Y,Z ==> Vertex 2 {m}
    4.59768222031984,-1.98470597110916,54.538,  !- X,Y,Z ==> Vertex 3 {m}
    4.59768222031984,-1.98470597110916,56.138129987366;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    S15 office core wall 1,  !- Name
    Wall,                    !- Surface Type
    office ext wall Metal framed walls,  !- Construction Name
    S15 office core,         !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    4.5999999998603,-2.01000000000931,57.764,  !- X,Y,Z ==> Vertex 1 {m}
    4.5999999998603,-2.01000000000931,53.638,  !- X,Y,Z ==> Vertex 2 {m}
    0.389999999897555,-2.69000000006054,53.638,  !- X,Y,Z ==> Vertex 3 {m}
    0.389999999897555,-2.69000000006054,57.764;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Sub Surface 106,         !- Name
    Window,                  !- Surface Type
    office Window construction_simple glazing,  !- Construction Name
    S15 office core wall 1,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    4.57492498211804,-2.01405012164023,56.1247819407688,  !- X,Y,Z ==> Vertex 1 {m}
    4.57492498211804,-2.01405012164023,54.538,  !- X,Y,Z ==> Vertex 2 {m}
    0.415075017639817,-2.68594987842962,54.538,  !- X,Y,Z ==> Vertex 3 {m}
    0.415075017639817,-2.68594987842962,56.1247819407688;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    S15 office core wall 2,  !- Name
    Wall,                    !- Surface Type
    office ext wall Metal framed walls,  !- Construction Name
    S15 office core,         !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0.389999999897555,-2.69000000006054,57.764,  !- X,Y,Z ==> Vertex 1 {m}
    0.389999999897555,-2.69000000006054,53.638,  !- X,Y,Z ==> Vertex 2 {m}
    4.53999999980442,-32.3000000000466,53.638,  !- X,Y,Z ==> Vertex 3 {m}
    4.53999999980442,-32.3000000000466,57.764;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Sub Surface 107,         !- Name
    Window,                  !- Surface Type
    office Window construction_simple glazing,  !- Construction Name
    S15 office core wall 2,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    0.393525487757518,-2.71515414356314,56.1085484093256,  !- X,Y,Z ==> Vertex 1 {m}
    0.393525487757518,-2.71515414356314,54.538,  !- X,Y,Z ==> Vertex 2 {m}
    4.53647451194446,-32.274845856544,54.538,  !- X,Y,Z ==> Vertex 3 {m}
    4.53647451194446,-32.274845856544,56.1085484093256;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    S15 office core wall 3,  !- Name
    Wall,                    !- Surface Type
    office ext wall Metal framed walls,  !- Construction Name
    S15 office core,         !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    4.53999999980442,-32.3000000000466,57.764,  !- X,Y,Z ==> Vertex 1 {m}
    4.53999999980442,-32.3000000000466,53.638,  !- X,Y,Z ==> Vertex 2 {m}
    64.3199999998324,-23.9400000000605,53.638,  !- X,Y,Z ==> Vertex 3 {m}
    64.3199999998324,-23.9400000000605,57.764;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Sub Surface 108,         !- Name
    Window,                  !- Surface Type
    office Window construction_simple glazing,  !- Construction Name
    S15 office core wall 3,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    4.5651552114505,-32.2964821417435,56.1072006281002,  !- X,Y,Z ==> Vertex 1 {m}
    4.5651552114505,-32.2964821417435,54.538,  !- X,Y,Z ==> Vertex 2 {m}
    64.2948447881863,-23.9435178583636,54.538,  !- X,Y,Z ==> Vertex 3 {m}
    64.2948447881863,-23.9435178583636,56.1072006281002;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    S15 office core wall 4,  !- Name
    Wall,                    !- Surface Type
    office ext wall Metal framed walls,  !- Construction Name
    S15 office core,         !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    64.3199999998324,-23.9400000000605,57.764,  !- X,Y,Z ==> Vertex 1 {m}
    64.3199999998324,-23.9400000000605,53.638,  !- X,Y,Z ==> Vertex 2 {m}
    60.1699999999255,5.56999999994878,53.638,  !- X,Y,Z ==> Vertex 3 {m}
    60.1699999999255,5.56999999994878,57.764;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Sub Surface 109,         !- Name
    Window,                  !- Surface Type
    office Window construction_simple glazing,  !- Construction Name
    S15 office core wall 4,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    64.3164627965197,-23.9148475013233,56.1085572917857,  !- X,Y,Z ==> Vertex 1 {m}
    64.3164627965197,-23.9148475013233,54.538,  !- X,Y,Z ==> Vertex 2 {m}
    60.1735372032382,5.54484750121159,54.538,  !- X,Y,Z ==> Vertex 3 {m}
    60.1735372032382,5.54484750121159,56.1085572917857;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    S15 office core wall 5,  !- Name
    Wall,                    !- Surface Type
    office ext wall Metal framed walls,  !- Construction Name
    S15 office core,         !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    60.1699999999255,5.56999999994878,57.764,  !- X,Y,Z ==> Vertex 1 {m}
    60.1699999999255,5.56999999994878,53.638,  !- X,Y,Z ==> Vertex 2 {m}
    55.6899999999441,4.80999999993946,53.638,  !- X,Y,Z ==> Vertex 3 {m}
    55.6899999999441,4.80999999993946,57.764;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Sub Surface 110,         !- Name
    Window,                  !- Surface Type
    office Window construction_simple glazing,  !- Construction Name
    S15 office core wall 5,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    60.1449577852146,5.56575176709596,56.123606381903,  !- X,Y,Z ==> Vertex 1 {m}
    60.1449577852146,5.56575176709596,54.538,  !- X,Y,Z ==> Vertex 2 {m}
    55.715042214655,4.81424823279228,54.538,  !- X,Y,Z ==> Vertex 3 {m}
    55.715042214655,4.81424823279228,56.123606381903;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    S15 office core wall 6,  !- Name
    Wall,                    !- Surface Type
    office ext wall Metal framed walls,  !- Construction Name
    S15 office core,         !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    55.6899999999441,4.80999999993946,57.764,  !- X,Y,Z ==> Vertex 1 {m}
    55.6899999999441,4.80999999993946,53.638,  !- X,Y,Z ==> Vertex 2 {m}
    55.3899999998976,7.78000000002794,53.638,  !- X,Y,Z ==> Vertex 3 {m}
    55.3899999998976,7.78000000002794,57.764;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Sub Surface 111,         !- Name
    Window,                  !- Surface Type
    office Window construction_simple glazing,  !- Construction Name
    S15 office core wall 6,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    55.6874473328123,4.8352714045406,56.133023764923,  !- X,Y,Z ==> Vertex 1 {m}
    55.6874473328123,4.8352714045406,54.538,  !- X,Y,Z ==> Vertex 2 {m}
    55.3925526670293,7.7547285954268,54.538,  !- X,Y,Z ==> Vertex 3 {m}
    55.3925526670293,7.7547285954268,56.133023764923;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    S15 office core wall 7,  !- Name
    Wall,                    !- Surface Type
    office ext wall Metal framed walls,  !- Construction Name
    S15 office core,         !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    55.3899999998976,7.78000000002794,57.764,  !- X,Y,Z ==> Vertex 1 {m}
    55.3899999998976,7.78000000002794,53.638,  !- X,Y,Z ==> Vertex 2 {m}
    4.36999999987893,0.5,53.638,  !- X,Y,Z ==> Vertex 3 {m}
    4.36999999987893,0.5,57.764;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Sub Surface 112,         !- Name
    Window,                  !- Surface Type
    office Window construction_simple glazing,  !- Construction Name
    S15 office core wall 7,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    55.364854691677,7.77641203758485,56.1074269904117,  !- X,Y,Z ==> Vertex 1 {m}
    55.364854691677,7.77641203758485,54.538,  !- X,Y,Z ==> Vertex 2 {m}
    4.39514530809949,0.503587962443087,54.538,  !- X,Y,Z ==> Vertex 3 {m}
    4.39514530809949,0.503587962443087,56.1074269904117;  !- X,Y,Z ==> Vertex 4 {m}

  ZoneControl:Thermostat,
    S15 office core Thermostat,  !- Name
    S15 office core,         !- Zone or ZoneList Name
    S15 office core Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    office thermostat 14;    !- Control 1 Name

  Schedule:Compact,
    S15 office core Thermostat Schedule,  !- Name
    S15 office core Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,4;          !- Field 3

  ScheduleTypeLimits,
    S15 office core Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  ThermostatSetpoint:DualSetpoint,
    office thermostat 14,    !- Name
    office heating year,     !- Heating Setpoint Temperature Schedule Name
    office cooling year;     !- Cooling Setpoint Temperature Schedule Name

  ZoneHVAC:EquipmentConnections,
    S15 office core,         !- Zone Name
    S15 office core Equipment List,  !- Zone Conditioning Equipment List Name
    S15 office core Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Node 15,                 !- Zone Air Node Name
    S15 office core Return Node List;  !- Zone Return Air Node or NodeList Name

  NodeList,
    S15 office core Inlet Node List,  !- Name
    Node 309;                !- Node 1 Name

  NodeList,
    S15 office core Return Node List,  !- Name
    Node 322;                !- Node 1 Name

  ZoneHVAC:AirDistributionUnit,
    ADU S15 office terminal, !- Name
    Node 309,                !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    S15 office terminal;     !- Air Terminal Name

  AirTerminal:SingleDuct:VAV:Reheat,
    S15 office terminal,     !- Name
    office hvac year,        !- Availability Schedule Name
    S15 office terminal Damper Outlet,  !- Damper Air Outlet Node Name
    Node 321,                !- Air Inlet Node Name
    Autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.3,                     !- Constant Minimum Air Flow Fraction
    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    S15 office hot water reheat coil,  !- Reheat Coil Name
    Autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0,                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Node 309,                !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    Normal,                  !- Damper Heating Action
    Autocalculate,           !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    Autocalculate,           !- Maximum Flow Fraction During Reheat
    35;                      !- Maximum Reheat Air Temperature {C}

  Coil:Heating:Water,
    S15 office hot water reheat coil,  !- Name
    office hvac year,        !- Availability Schedule Name
    Autosize,                !- U-Factor Times Area Value {W/K}
    Autosize,                !- Maximum Water Flow Rate {m3/s}
    Node 319,                !- Water Inlet Node Name
    Node 320,                !- Water Outlet Node Name
    S15 office terminal Damper Outlet,  !- Air Inlet Node Name
    Node 309,                !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    Autosize,                !- Rated Capacity {W}
    82.22,                   !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    0.5;                     !- Rated Ratio for Air and Water Convection

  ZoneHVAC:EquipmentList,
    S15 office core Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU S15 office terminal, !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

  Sizing:Zone,
    S15 office core,         !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.78,                   !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    35,                      !- Zone Heating Design Supply Air Temperature {C}
    11.11,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    office design_oa,        !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    0.3,                     !- Heating Maximum Air Flow Fraction
    S15 office core Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,        !- Dedicated Outdoor Air System Control Strategy
    autosize,                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    autosize;                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

  DesignSpecification:ZoneAirDistribution,
    S15 office core Design Spec Zone Air Dist,  !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

  Controller:MechanicalVentilation,
    Controller Mechanical Ventilation 14,  !- Name
    office oa control year,  !- Availability Schedule Name
    No,                      !- Demand Controlled Ventilation
    ZoneSum,                 !- System Outdoor Air Method
    ,                        !- Zone Maximum Outdoor Air Fraction {dimensionless}
    S15 office core,         !- Zone or ZoneList 1 Name
    office design_oa,        !- Design Specification Outdoor Air Object Name 1
    S15 office core Design Spec Zone Air Dist;  !- Design Specification Zone Air Distribution Object Name 1

  Zone,
    S16 office core,         !- Name
    ,                        !- Direction of Relative North {deg}
    ,                        !- X Origin {m}
    ,                        !- Y Origin {m}
    ,                        !- Z Origin {m}
    ,                        !- Type
    ,                        !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  BuildingSurface:Detailed,
    S16 office core floor,   !- Name
    Floor,                   !- Surface Type
    office int floor Metal framed walls,  !- Construction Name
    S16 office core,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    S15 office core roof,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    4.5999999998603,-2.01000000000931,57.764,  !- X,Y,Z ==> Vertex 1 {m}
    4.36999999987893,0.5,57.764,  !- X,Y,Z ==> Vertex 2 {m}
    55.3899999998976,7.78000000002794,57.764,  !- X,Y,Z ==> Vertex 3 {m}
    55.6899999999441,4.80999999993946,57.764,  !- X,Y,Z ==> Vertex 4 {m}
    60.1699999999255,5.56999999994878,57.764,  !- X,Y,Z ==> Vertex 5 {m}
    64.3199999998324,-23.9400000000605,57.764,  !- X,Y,Z ==> Vertex 6 {m}
    4.53999999980442,-32.3000000000466,57.764,  !- X,Y,Z ==> Vertex 7 {m}
    0.389999999897555,-2.69000000006054,57.764;  !- X,Y,Z ==> Vertex 8 {m}

  BuildingSurface:Detailed,
    S16 office core roof,    !- Name
    Ceiling,                 !- Surface Type
    office int floor Metal framed walls Reversed,  !- Construction Name
    S16 office core,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    S17 office core floor,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    4.36999999987893,0.5,61.89,  !- X,Y,Z ==> Vertex 1 {m}
    4.5999999998603,-2.01000000000931,61.89,  !- X,Y,Z ==> Vertex 2 {m}
    0.389999999897555,-2.69000000006054,61.89,  !- X,Y,Z ==> Vertex 3 {m}
    4.53999999980442,-32.3000000000466,61.89,  !- X,Y,Z ==> Vertex 4 {m}
    64.3199999998324,-23.9400000000605,61.89,  !- X,Y,Z ==> Vertex 5 {m}
    60.1699999999255,5.56999999994878,61.89,  !- X,Y,Z ==> Vertex 6 {m}
    55.6899999999441,4.80999999993946,61.89,  !- X,Y,Z ==> Vertex 7 {m}
    55.3899999998976,7.78000000002794,61.89;  !- X,Y,Z ==> Vertex 8 {m}

  BuildingSurface:Detailed,
    S16 office core wall 0,  !- Name
    Wall,                    !- Surface Type
    office ext wall Metal framed walls,  !- Construction Name
    S16 office core,         !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    4.36999999987893,0.5,61.89,  !- X,Y,Z ==> Vertex 1 {m}
    4.36999999987893,0.5,57.764,  !- X,Y,Z ==> Vertex 2 {m}
    4.5999999998603,-2.01000000000931,57.764,  !- X,Y,Z ==> Vertex 3 {m}
    4.5999999998603,-2.01000000000931,61.89;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Sub Surface 113,         !- Name
    Window,                  !- Surface Type
    office Window construction_simple glazing,  !- Construction Name
    S16 office core wall 0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    4.37231777941938,0.474705971099846,60.264129987366,  !- X,Y,Z ==> Vertex 1 {m}
    4.37231777941938,0.474705971099846,58.664,  !- X,Y,Z ==> Vertex 2 {m}
    4.59768222031984,-1.98470597110916,58.664,  !- X,Y,Z ==> Vertex 3 {m}
    4.59768222031984,-1.98470597110916,60.264129987366;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    S16 office core wall 1,  !- Name
    Wall,                    !- Surface Type
    office ext wall Metal framed walls,  !- Construction Name
    S16 office core,         !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    4.5999999998603,-2.01000000000931,61.89,  !- X,Y,Z ==> Vertex 1 {m}
    4.5999999998603,-2.01000000000931,57.764,  !- X,Y,Z ==> Vertex 2 {m}
    0.389999999897555,-2.69000000006054,57.764,  !- X,Y,Z ==> Vertex 3 {m}
    0.389999999897555,-2.69000000006054,61.89;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Sub Surface 114,         !- Name
    Window,                  !- Surface Type
    office Window construction_simple glazing,  !- Construction Name
    S16 office core wall 1,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    4.57492498211804,-2.01405012164023,60.2507819407688,  !- X,Y,Z ==> Vertex 1 {m}
    4.57492498211804,-2.01405012164023,58.664,  !- X,Y,Z ==> Vertex 2 {m}
    0.415075017639817,-2.68594987842962,58.664,  !- X,Y,Z ==> Vertex 3 {m}
    0.415075017639817,-2.68594987842962,60.2507819407688;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    S16 office core wall 2,  !- Name
    Wall,                    !- Surface Type
    office ext wall Metal framed walls,  !- Construction Name
    S16 office core,         !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0.389999999897555,-2.69000000006054,61.89,  !- X,Y,Z ==> Vertex 1 {m}
    0.389999999897555,-2.69000000006054,57.764,  !- X,Y,Z ==> Vertex 2 {m}
    4.53999999980442,-32.3000000000466,57.764,  !- X,Y,Z ==> Vertex 3 {m}
    4.53999999980442,-32.3000000000466,61.89;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Sub Surface 115,         !- Name
    Window,                  !- Surface Type
    office Window construction_simple glazing,  !- Construction Name
    S16 office core wall 2,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    0.393525487757518,-2.71515414356314,60.2345484093256,  !- X,Y,Z ==> Vertex 1 {m}
    0.393525487757518,-2.71515414356314,58.664,  !- X,Y,Z ==> Vertex 2 {m}
    4.53647451194446,-32.274845856544,58.664,  !- X,Y,Z ==> Vertex 3 {m}
    4.53647451194446,-32.274845856544,60.2345484093256;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    S16 office core wall 3,  !- Name
    Wall,                    !- Surface Type
    office ext wall Metal framed walls,  !- Construction Name
    S16 office core,         !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    4.53999999980442,-32.3000000000466,61.89,  !- X,Y,Z ==> Vertex 1 {m}
    4.53999999980442,-32.3000000000466,57.764,  !- X,Y,Z ==> Vertex 2 {m}
    64.3199999998324,-23.9400000000605,57.764,  !- X,Y,Z ==> Vertex 3 {m}
    64.3199999998324,-23.9400000000605,61.89;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Sub Surface 116,         !- Name
    Window,                  !- Surface Type
    office Window construction_simple glazing,  !- Construction Name
    S16 office core wall 3,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    4.5651552114505,-32.2964821417435,60.2332006281002,  !- X,Y,Z ==> Vertex 1 {m}
    4.5651552114505,-32.2964821417435,58.664,  !- X,Y,Z ==> Vertex 2 {m}
    64.2948447881863,-23.9435178583636,58.664,  !- X,Y,Z ==> Vertex 3 {m}
    64.2948447881863,-23.9435178583636,60.2332006281002;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    S16 office core wall 4,  !- Name
    Wall,                    !- Surface Type
    office ext wall Metal framed walls,  !- Construction Name
    S16 office core,         !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    64.3199999998324,-23.9400000000605,61.89,  !- X,Y,Z ==> Vertex 1 {m}
    64.3199999998324,-23.9400000000605,57.764,  !- X,Y,Z ==> Vertex 2 {m}
    60.1699999999255,5.56999999994878,57.764,  !- X,Y,Z ==> Vertex 3 {m}
    60.1699999999255,5.56999999994878,61.89;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Sub Surface 117,         !- Name
    Window,                  !- Surface Type
    office Window construction_simple glazing,  !- Construction Name
    S16 office core wall 4,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    64.3164627965197,-23.9148475013233,60.2345572917857,  !- X,Y,Z ==> Vertex 1 {m}
    64.3164627965197,-23.9148475013233,58.664,  !- X,Y,Z ==> Vertex 2 {m}
    60.1735372032382,5.54484750121159,58.664,  !- X,Y,Z ==> Vertex 3 {m}
    60.1735372032382,5.54484750121159,60.2345572917857;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    S16 office core wall 5,  !- Name
    Wall,                    !- Surface Type
    office ext wall Metal framed walls,  !- Construction Name
    S16 office core,         !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    60.1699999999255,5.56999999994878,61.89,  !- X,Y,Z ==> Vertex 1 {m}
    60.1699999999255,5.56999999994878,57.764,  !- X,Y,Z ==> Vertex 2 {m}
    55.6899999999441,4.80999999993946,57.764,  !- X,Y,Z ==> Vertex 3 {m}
    55.6899999999441,4.80999999993946,61.89;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Sub Surface 118,         !- Name
    Window,                  !- Surface Type
    office Window construction_simple glazing,  !- Construction Name
    S16 office core wall 5,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    60.1449577852146,5.56575176709596,60.249606381903,  !- X,Y,Z ==> Vertex 1 {m}
    60.1449577852146,5.56575176709596,58.664,  !- X,Y,Z ==> Vertex 2 {m}
    55.715042214655,4.81424823279228,58.664,  !- X,Y,Z ==> Vertex 3 {m}
    55.715042214655,4.81424823279228,60.249606381903;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    S16 office core wall 6,  !- Name
    Wall,                    !- Surface Type
    office ext wall Metal framed walls,  !- Construction Name
    S16 office core,         !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    55.6899999999441,4.80999999993946,61.89,  !- X,Y,Z ==> Vertex 1 {m}
    55.6899999999441,4.80999999993946,57.764,  !- X,Y,Z ==> Vertex 2 {m}
    55.3899999998976,7.78000000002794,57.764,  !- X,Y,Z ==> Vertex 3 {m}
    55.3899999998976,7.78000000002794,61.89;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Sub Surface 119,         !- Name
    Window,                  !- Surface Type
    office Window construction_simple glazing,  !- Construction Name
    S16 office core wall 6,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    55.6874473328124,4.8352714045406,60.259023764923,  !- X,Y,Z ==> Vertex 1 {m}
    55.6874473328124,4.8352714045406,58.664,  !- X,Y,Z ==> Vertex 2 {m}
    55.3925526670293,7.7547285954268,58.664,  !- X,Y,Z ==> Vertex 3 {m}
    55.3925526670293,7.7547285954268,60.259023764923;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    S16 office core wall 7,  !- Name
    Wall,                    !- Surface Type
    office ext wall Metal framed walls,  !- Construction Name
    S16 office core,         !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    55.3899999998976,7.78000000002794,61.89,  !- X,Y,Z ==> Vertex 1 {m}
    55.3899999998976,7.78000000002794,57.764,  !- X,Y,Z ==> Vertex 2 {m}
    4.36999999987893,0.5,57.764,  !- X,Y,Z ==> Vertex 3 {m}
    4.36999999987893,0.5,61.89;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Sub Surface 120,         !- Name
    Window,                  !- Surface Type
    office Window construction_simple glazing,  !- Construction Name
    S16 office core wall 7,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    55.364854691677,7.77641203758485,60.2334269904117,  !- X,Y,Z ==> Vertex 1 {m}
    55.364854691677,7.77641203758485,58.664,  !- X,Y,Z ==> Vertex 2 {m}
    4.39514530809949,0.503587962443087,58.664,  !- X,Y,Z ==> Vertex 3 {m}
    4.39514530809949,0.503587962443087,60.2334269904117;  !- X,Y,Z ==> Vertex 4 {m}

  ZoneControl:Thermostat,
    S16 office core Thermostat,  !- Name
    S16 office core,         !- Zone or ZoneList Name
    S16 office core Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    office thermostat 15;    !- Control 1 Name

  Schedule:Compact,
    S16 office core Thermostat Schedule,  !- Name
    S16 office core Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,4;          !- Field 3

  ScheduleTypeLimits,
    S16 office core Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  ThermostatSetpoint:DualSetpoint,
    office thermostat 15,    !- Name
    office heating year,     !- Heating Setpoint Temperature Schedule Name
    office cooling year;     !- Cooling Setpoint Temperature Schedule Name

  ZoneHVAC:EquipmentConnections,
    S16 office core,         !- Zone Name
    S16 office core Equipment List,  !- Zone Conditioning Equipment List Name
    S16 office core Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Node 16,                 !- Zone Air Node Name
    S16 office core Return Node List;  !- Zone Return Air Node or NodeList Name

  NodeList,
    S16 office core Inlet Node List,  !- Name
    Node 327;                !- Node 1 Name

  NodeList,
    S16 office core Return Node List,  !- Name
    Node 340;                !- Node 1 Name

  ZoneHVAC:AirDistributionUnit,
    ADU S16 office terminal, !- Name
    Node 327,                !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    S16 office terminal;     !- Air Terminal Name

  AirTerminal:SingleDuct:VAV:Reheat,
    S16 office terminal,     !- Name
    office hvac year,        !- Availability Schedule Name
    S16 office terminal Damper Outlet,  !- Damper Air Outlet Node Name
    Node 339,                !- Air Inlet Node Name
    Autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.3,                     !- Constant Minimum Air Flow Fraction
    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    S16 office hot water reheat coil,  !- Reheat Coil Name
    Autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0,                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Node 327,                !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    Normal,                  !- Damper Heating Action
    Autocalculate,           !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    Autocalculate,           !- Maximum Flow Fraction During Reheat
    35;                      !- Maximum Reheat Air Temperature {C}

  Coil:Heating:Water,
    S16 office hot water reheat coil,  !- Name
    office hvac year,        !- Availability Schedule Name
    Autosize,                !- U-Factor Times Area Value {W/K}
    Autosize,                !- Maximum Water Flow Rate {m3/s}
    Node 337,                !- Water Inlet Node Name
    Node 338,                !- Water Outlet Node Name
    S16 office terminal Damper Outlet,  !- Air Inlet Node Name
    Node 327,                !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    Autosize,                !- Rated Capacity {W}
    82.22,                   !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    0.5;                     !- Rated Ratio for Air and Water Convection

  ZoneHVAC:EquipmentList,
    S16 office core Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU S16 office terminal, !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

  Sizing:Zone,
    S16 office core,         !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.78,                   !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    35,                      !- Zone Heating Design Supply Air Temperature {C}
    11.11,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    office design_oa,        !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    0.3,                     !- Heating Maximum Air Flow Fraction
    S16 office core Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,        !- Dedicated Outdoor Air System Control Strategy
    autosize,                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    autosize;                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

  DesignSpecification:ZoneAirDistribution,
    S16 office core Design Spec Zone Air Dist,  !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

  Controller:MechanicalVentilation,
    Controller Mechanical Ventilation 15,  !- Name
    office oa control year,  !- Availability Schedule Name
    No,                      !- Demand Controlled Ventilation
    ZoneSum,                 !- System Outdoor Air Method
    ,                        !- Zone Maximum Outdoor Air Fraction {dimensionless}
    S16 office core,         !- Zone or ZoneList 1 Name
    office design_oa,        !- Design Specification Outdoor Air Object Name 1
    S16 office core Design Spec Zone Air Dist;  !- Design Specification Zone Air Distribution Object Name 1

  Zone,
    S17 office core,         !- Name
    ,                        !- Direction of Relative North {deg}
    ,                        !- X Origin {m}
    ,                        !- Y Origin {m}
    ,                        !- Z Origin {m}
    ,                        !- Type
    ,                        !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  BuildingSurface:Detailed,
    S17 office core floor,   !- Name
    Floor,                   !- Surface Type
    office int floor Metal framed walls,  !- Construction Name
    S17 office core,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    S16 office core roof,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    4.5999999998603,-2.01000000000931,61.89,  !- X,Y,Z ==> Vertex 1 {m}
    4.36999999987893,0.5,61.89,  !- X,Y,Z ==> Vertex 2 {m}
    55.3899999998976,7.78000000002794,61.89,  !- X,Y,Z ==> Vertex 3 {m}
    55.6899999999441,4.80999999993946,61.89,  !- X,Y,Z ==> Vertex 4 {m}
    60.1699999999255,5.56999999994878,61.89,  !- X,Y,Z ==> Vertex 5 {m}
    64.3199999998324,-23.9400000000605,61.89,  !- X,Y,Z ==> Vertex 6 {m}
    4.53999999980442,-32.3000000000466,61.89,  !- X,Y,Z ==> Vertex 7 {m}
    0.389999999897555,-2.69000000006054,61.89;  !- X,Y,Z ==> Vertex 8 {m}

  BuildingSurface:Detailed,
    S17 office core roof,    !- Name
    Ceiling,                 !- Surface Type
    office int floor Metal framed walls Reversed,  !- Construction Name
    S17 office core,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    S18 office core floor,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    4.36999999987893,0.5,66.016,  !- X,Y,Z ==> Vertex 1 {m}
    4.5999999998603,-2.01000000000931,66.016,  !- X,Y,Z ==> Vertex 2 {m}
    0.389999999897555,-2.69000000006054,66.016,  !- X,Y,Z ==> Vertex 3 {m}
    4.53999999980442,-32.3000000000466,66.016,  !- X,Y,Z ==> Vertex 4 {m}
    64.3199999998324,-23.9400000000605,66.016,  !- X,Y,Z ==> Vertex 5 {m}
    60.1699999999255,5.56999999994878,66.016,  !- X,Y,Z ==> Vertex 6 {m}
    55.6899999999441,4.80999999993946,66.016,  !- X,Y,Z ==> Vertex 7 {m}
    55.3899999998976,7.78000000002794,66.016;  !- X,Y,Z ==> Vertex 8 {m}

  BuildingSurface:Detailed,
    S17 office core wall 0,  !- Name
    Wall,                    !- Surface Type
    office ext wall Metal framed walls,  !- Construction Name
    S17 office core,         !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    4.36999999987893,0.5,66.016,  !- X,Y,Z ==> Vertex 1 {m}
    4.36999999987893,0.5,61.89,  !- X,Y,Z ==> Vertex 2 {m}
    4.5999999998603,-2.01000000000931,61.89,  !- X,Y,Z ==> Vertex 3 {m}
    4.5999999998603,-2.01000000000931,66.016;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Sub Surface 121,         !- Name
    Window,                  !- Surface Type
    office Window construction_simple glazing,  !- Construction Name
    S17 office core wall 0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    4.37231777941938,0.474705971099846,64.390129987366,  !- X,Y,Z ==> Vertex 1 {m}
    4.37231777941938,0.474705971099846,62.79,  !- X,Y,Z ==> Vertex 2 {m}
    4.59768222031984,-1.98470597110916,62.79,  !- X,Y,Z ==> Vertex 3 {m}
    4.59768222031984,-1.98470597110916,64.390129987366;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    S17 office core wall 1,  !- Name
    Wall,                    !- Surface Type
    office ext wall Metal framed walls,  !- Construction Name
    S17 office core,         !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    4.5999999998603,-2.01000000000931,66.016,  !- X,Y,Z ==> Vertex 1 {m}
    4.5999999998603,-2.01000000000931,61.89,  !- X,Y,Z ==> Vertex 2 {m}
    0.389999999897555,-2.69000000006054,61.89,  !- X,Y,Z ==> Vertex 3 {m}
    0.389999999897555,-2.69000000006054,66.016;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Sub Surface 122,         !- Name
    Window,                  !- Surface Type
    office Window construction_simple glazing,  !- Construction Name
    S17 office core wall 1,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    4.57492498211804,-2.01405012164023,64.3767819407688,  !- X,Y,Z ==> Vertex 1 {m}
    4.57492498211804,-2.01405012164023,62.79,  !- X,Y,Z ==> Vertex 2 {m}
    0.415075017639817,-2.68594987842962,62.79,  !- X,Y,Z ==> Vertex 3 {m}
    0.415075017639817,-2.68594987842962,64.3767819407688;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    S17 office core wall 2,  !- Name
    Wall,                    !- Surface Type
    office ext wall Metal framed walls,  !- Construction Name
    S17 office core,         !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0.389999999897555,-2.69000000006054,66.016,  !- X,Y,Z ==> Vertex 1 {m}
    0.389999999897555,-2.69000000006054,61.89,  !- X,Y,Z ==> Vertex 2 {m}
    4.53999999980442,-32.3000000000466,61.89,  !- X,Y,Z ==> Vertex 3 {m}
    4.53999999980442,-32.3000000000466,66.016;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Sub Surface 123,         !- Name
    Window,                  !- Surface Type
    office Window construction_simple glazing,  !- Construction Name
    S17 office core wall 2,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    0.393525487757518,-2.71515414356314,64.3605484093256,  !- X,Y,Z ==> Vertex 1 {m}
    0.393525487757518,-2.71515414356314,62.79,  !- X,Y,Z ==> Vertex 2 {m}
    4.53647451194446,-32.274845856544,62.79,  !- X,Y,Z ==> Vertex 3 {m}
    4.53647451194446,-32.274845856544,64.3605484093256;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    S17 office core wall 3,  !- Name
    Wall,                    !- Surface Type
    office ext wall Metal framed walls,  !- Construction Name
    S17 office core,         !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    4.53999999980442,-32.3000000000466,66.016,  !- X,Y,Z ==> Vertex 1 {m}
    4.53999999980442,-32.3000000000466,61.89,  !- X,Y,Z ==> Vertex 2 {m}
    64.3199999998324,-23.9400000000605,61.89,  !- X,Y,Z ==> Vertex 3 {m}
    64.3199999998324,-23.9400000000605,66.016;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Sub Surface 124,         !- Name
    Window,                  !- Surface Type
    office Window construction_simple glazing,  !- Construction Name
    S17 office core wall 3,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    4.5651552114505,-32.2964821417435,64.3592006281002,  !- X,Y,Z ==> Vertex 1 {m}
    4.5651552114505,-32.2964821417435,62.79,  !- X,Y,Z ==> Vertex 2 {m}
    64.2948447881863,-23.9435178583636,62.79,  !- X,Y,Z ==> Vertex 3 {m}
    64.2948447881863,-23.9435178583636,64.3592006281002;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    S17 office core wall 4,  !- Name
    Wall,                    !- Surface Type
    office ext wall Metal framed walls,  !- Construction Name
    S17 office core,         !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    64.3199999998324,-23.9400000000605,66.016,  !- X,Y,Z ==> Vertex 1 {m}
    64.3199999998324,-23.9400000000605,61.89,  !- X,Y,Z ==> Vertex 2 {m}
    60.1699999999255,5.56999999994878,61.89,  !- X,Y,Z ==> Vertex 3 {m}
    60.1699999999255,5.56999999994878,66.016;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Sub Surface 125,         !- Name
    Window,                  !- Surface Type
    office Window construction_simple glazing,  !- Construction Name
    S17 office core wall 4,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    64.3164627965197,-23.9148475013233,64.3605572917857,  !- X,Y,Z ==> Vertex 1 {m}
    64.3164627965197,-23.9148475013233,62.79,  !- X,Y,Z ==> Vertex 2 {m}
    60.1735372032382,5.54484750121159,62.79,  !- X,Y,Z ==> Vertex 3 {m}
    60.1735372032382,5.54484750121159,64.3605572917857;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    S17 office core wall 5,  !- Name
    Wall,                    !- Surface Type
    office ext wall Metal framed walls,  !- Construction Name
    S17 office core,         !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    60.1699999999255,5.56999999994878,66.016,  !- X,Y,Z ==> Vertex 1 {m}
    60.1699999999255,5.56999999994878,61.89,  !- X,Y,Z ==> Vertex 2 {m}
    55.6899999999441,4.80999999993946,61.89,  !- X,Y,Z ==> Vertex 3 {m}
    55.6899999999441,4.80999999993946,66.016;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Sub Surface 126,         !- Name
    Window,                  !- Surface Type
    office Window construction_simple glazing,  !- Construction Name
    S17 office core wall 5,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    60.1449577852146,5.56575176709596,64.375606381903,  !- X,Y,Z ==> Vertex 1 {m}
    60.1449577852146,5.56575176709596,62.79,  !- X,Y,Z ==> Vertex 2 {m}
    55.715042214655,4.81424823279228,62.79,  !- X,Y,Z ==> Vertex 3 {m}
    55.715042214655,4.81424823279228,64.375606381903;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    S17 office core wall 6,  !- Name
    Wall,                    !- Surface Type
    office ext wall Metal framed walls,  !- Construction Name
    S17 office core,         !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    55.6899999999441,4.80999999993946,66.016,  !- X,Y,Z ==> Vertex 1 {m}
    55.6899999999441,4.80999999993946,61.89,  !- X,Y,Z ==> Vertex 2 {m}
    55.3899999998976,7.78000000002794,61.89,  !- X,Y,Z ==> Vertex 3 {m}
    55.3899999998976,7.78000000002794,66.016;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Sub Surface 127,         !- Name
    Window,                  !- Surface Type
    office Window construction_simple glazing,  !- Construction Name
    S17 office core wall 6,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    55.6874473328123,4.8352714045406,64.385023764923,  !- X,Y,Z ==> Vertex 1 {m}
    55.6874473328123,4.8352714045406,62.79,  !- X,Y,Z ==> Vertex 2 {m}
    55.3925526670293,7.7547285954268,62.79,  !- X,Y,Z ==> Vertex 3 {m}
    55.3925526670293,7.7547285954268,64.385023764923;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    S17 office core wall 7,  !- Name
    Wall,                    !- Surface Type
    office ext wall Metal framed walls,  !- Construction Name
    S17 office core,         !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    55.3899999998976,7.78000000002794,66.016,  !- X,Y,Z ==> Vertex 1 {m}
    55.3899999998976,7.78000000002794,61.89,  !- X,Y,Z ==> Vertex 2 {m}
    4.36999999987893,0.5,61.89,  !- X,Y,Z ==> Vertex 3 {m}
    4.36999999987893,0.5,66.016;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Sub Surface 128,         !- Name
    Window,                  !- Surface Type
    office Window construction_simple glazing,  !- Construction Name
    S17 office core wall 7,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    55.364854691677,7.77641203758485,64.3594269904117,  !- X,Y,Z ==> Vertex 1 {m}
    55.364854691677,7.77641203758485,62.79,  !- X,Y,Z ==> Vertex 2 {m}
    4.39514530809949,0.503587962443087,62.79,  !- X,Y,Z ==> Vertex 3 {m}
    4.39514530809949,0.503587962443087,64.3594269904117;  !- X,Y,Z ==> Vertex 4 {m}

  ZoneControl:Thermostat,
    S17 office core Thermostat,  !- Name
    S17 office core,         !- Zone or ZoneList Name
    S17 office core Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    office thermostat 16;    !- Control 1 Name

  Schedule:Compact,
    S17 office core Thermostat Schedule,  !- Name
    S17 office core Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,4;          !- Field 3

  ScheduleTypeLimits,
    S17 office core Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  ThermostatSetpoint:DualSetpoint,
    office thermostat 16,    !- Name
    office heating year,     !- Heating Setpoint Temperature Schedule Name
    office cooling year;     !- Cooling Setpoint Temperature Schedule Name

  ZoneHVAC:EquipmentConnections,
    S17 office core,         !- Zone Name
    S17 office core Equipment List,  !- Zone Conditioning Equipment List Name
    S17 office core Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Node 17,                 !- Zone Air Node Name
    S17 office core Return Node List;  !- Zone Return Air Node or NodeList Name

  NodeList,
    S17 office core Inlet Node List,  !- Name
    Node 345;                !- Node 1 Name

  NodeList,
    S17 office core Return Node List,  !- Name
    Node 358;                !- Node 1 Name

  ZoneHVAC:AirDistributionUnit,
    ADU S17 office terminal, !- Name
    Node 345,                !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    S17 office terminal;     !- Air Terminal Name

  AirTerminal:SingleDuct:VAV:Reheat,
    S17 office terminal,     !- Name
    office hvac year,        !- Availability Schedule Name
    S17 office terminal Damper Outlet,  !- Damper Air Outlet Node Name
    Node 357,                !- Air Inlet Node Name
    Autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.3,                     !- Constant Minimum Air Flow Fraction
    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    S17 office hot water reheat coil,  !- Reheat Coil Name
    Autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0,                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Node 345,                !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    Normal,                  !- Damper Heating Action
    Autocalculate,           !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    Autocalculate,           !- Maximum Flow Fraction During Reheat
    35;                      !- Maximum Reheat Air Temperature {C}

  Coil:Heating:Water,
    S17 office hot water reheat coil,  !- Name
    office hvac year,        !- Availability Schedule Name
    Autosize,                !- U-Factor Times Area Value {W/K}
    Autosize,                !- Maximum Water Flow Rate {m3/s}
    Node 355,                !- Water Inlet Node Name
    Node 356,                !- Water Outlet Node Name
    S17 office terminal Damper Outlet,  !- Air Inlet Node Name
    Node 345,                !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    Autosize,                !- Rated Capacity {W}
    82.22,                   !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    0.5;                     !- Rated Ratio for Air and Water Convection

  ZoneHVAC:EquipmentList,
    S17 office core Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU S17 office terminal, !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

  Sizing:Zone,
    S17 office core,         !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.78,                   !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    35,                      !- Zone Heating Design Supply Air Temperature {C}
    11.11,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    office design_oa,        !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    0.3,                     !- Heating Maximum Air Flow Fraction
    S17 office core Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,        !- Dedicated Outdoor Air System Control Strategy
    autosize,                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    autosize;                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

  DesignSpecification:ZoneAirDistribution,
    S17 office core Design Spec Zone Air Dist,  !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

  Controller:MechanicalVentilation,
    Controller Mechanical Ventilation 16,  !- Name
    office oa control year,  !- Availability Schedule Name
    No,                      !- Demand Controlled Ventilation
    ZoneSum,                 !- System Outdoor Air Method
    ,                        !- Zone Maximum Outdoor Air Fraction {dimensionless}
    S17 office core,         !- Zone or ZoneList 1 Name
    office design_oa,        !- Design Specification Outdoor Air Object Name 1
    S17 office core Design Spec Zone Air Dist;  !- Design Specification Zone Air Distribution Object Name 1

  Zone,
    S18 office core,         !- Name
    ,                        !- Direction of Relative North {deg}
    ,                        !- X Origin {m}
    ,                        !- Y Origin {m}
    ,                        !- Z Origin {m}
    ,                        !- Type
    ,                        !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  BuildingSurface:Detailed,
    S18 office core floor,   !- Name
    Floor,                   !- Surface Type
    office int floor Metal framed walls,  !- Construction Name
    S18 office core,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    S17 office core roof,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    4.5999999998603,-2.01000000000931,66.016,  !- X,Y,Z ==> Vertex 1 {m}
    4.36999999987893,0.5,66.016,  !- X,Y,Z ==> Vertex 2 {m}
    55.3899999998976,7.78000000002794,66.016,  !- X,Y,Z ==> Vertex 3 {m}
    55.6899999999441,4.80999999993946,66.016,  !- X,Y,Z ==> Vertex 4 {m}
    60.1699999999255,5.56999999994878,66.016,  !- X,Y,Z ==> Vertex 5 {m}
    64.3199999998324,-23.9400000000605,66.016,  !- X,Y,Z ==> Vertex 6 {m}
    4.53999999980442,-32.3000000000466,66.016,  !- X,Y,Z ==> Vertex 7 {m}
    0.389999999897555,-2.69000000006054,66.016;  !- X,Y,Z ==> Vertex 8 {m}

  BuildingSurface:Detailed,
    S18 office core roof,    !- Name
    Ceiling,                 !- Surface Type
    office int floor Metal framed walls Reversed,  !- Construction Name
    S18 office core,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    S19 office core floor,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    4.36999999987893,0.5,70.142,  !- X,Y,Z ==> Vertex 1 {m}
    4.5999999998603,-2.01000000000931,70.142,  !- X,Y,Z ==> Vertex 2 {m}
    0.389999999897555,-2.69000000006054,70.142,  !- X,Y,Z ==> Vertex 3 {m}
    4.53999999980442,-32.3000000000466,70.142,  !- X,Y,Z ==> Vertex 4 {m}
    64.3199999998324,-23.9400000000605,70.142,  !- X,Y,Z ==> Vertex 5 {m}
    60.1699999999255,5.56999999994878,70.142,  !- X,Y,Z ==> Vertex 6 {m}
    55.6899999999441,4.80999999993946,70.142,  !- X,Y,Z ==> Vertex 7 {m}
    55.3899999998976,7.78000000002794,70.142;  !- X,Y,Z ==> Vertex 8 {m}

  BuildingSurface:Detailed,
    S18 office core wall 0,  !- Name
    Wall,                    !- Surface Type
    office ext wall Metal framed walls,  !- Construction Name
    S18 office core,         !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    4.36999999987893,0.5,70.142,  !- X,Y,Z ==> Vertex 1 {m}
    4.36999999987893,0.5,66.016,  !- X,Y,Z ==> Vertex 2 {m}
    4.5999999998603,-2.01000000000931,66.016,  !- X,Y,Z ==> Vertex 3 {m}
    4.5999999998603,-2.01000000000931,70.142;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Sub Surface 129,         !- Name
    Window,                  !- Surface Type
    office Window construction_simple glazing,  !- Construction Name
    S18 office core wall 0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    4.37231777941938,0.474705971099846,68.516129987366,  !- X,Y,Z ==> Vertex 1 {m}
    4.37231777941938,0.474705971099846,66.916,  !- X,Y,Z ==> Vertex 2 {m}
    4.59768222031984,-1.98470597110916,66.916,  !- X,Y,Z ==> Vertex 3 {m}
    4.59768222031984,-1.98470597110916,68.516129987366;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    S18 office core wall 1,  !- Name
    Wall,                    !- Surface Type
    office ext wall Metal framed walls,  !- Construction Name
    S18 office core,         !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    4.5999999998603,-2.01000000000931,70.142,  !- X,Y,Z ==> Vertex 1 {m}
    4.5999999998603,-2.01000000000931,66.016,  !- X,Y,Z ==> Vertex 2 {m}
    0.389999999897555,-2.69000000006054,66.016,  !- X,Y,Z ==> Vertex 3 {m}
    0.389999999897555,-2.69000000006054,70.142;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Sub Surface 130,         !- Name
    Window,                  !- Surface Type
    office Window construction_simple glazing,  !- Construction Name
    S18 office core wall 1,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    4.57492498211804,-2.01405012164023,68.5027819407688,  !- X,Y,Z ==> Vertex 1 {m}
    4.57492498211804,-2.01405012164023,66.916,  !- X,Y,Z ==> Vertex 2 {m}
    0.415075017639816,-2.68594987842962,66.916,  !- X,Y,Z ==> Vertex 3 {m}
    0.415075017639816,-2.68594987842962,68.5027819407688;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    S18 office core wall 2,  !- Name
    Wall,                    !- Surface Type
    office ext wall Metal framed walls,  !- Construction Name
    S18 office core,         !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0.389999999897555,-2.69000000006054,70.142,  !- X,Y,Z ==> Vertex 1 {m}
    0.389999999897555,-2.69000000006054,66.016,  !- X,Y,Z ==> Vertex 2 {m}
    4.53999999980442,-32.3000000000466,66.016,  !- X,Y,Z ==> Vertex 3 {m}
    4.53999999980442,-32.3000000000466,70.142;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Sub Surface 131,         !- Name
    Window,                  !- Surface Type
    office Window construction_simple glazing,  !- Construction Name
    S18 office core wall 2,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    0.393525487757517,-2.71515414356314,68.4865484093256,  !- X,Y,Z ==> Vertex 1 {m}
    0.393525487757517,-2.71515414356314,66.916,  !- X,Y,Z ==> Vertex 2 {m}
    4.53647451194446,-32.274845856544,66.916,  !- X,Y,Z ==> Vertex 3 {m}
    4.53647451194446,-32.274845856544,68.4865484093256;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    S18 office core wall 3,  !- Name
    Wall,                    !- Surface Type
    office ext wall Metal framed walls,  !- Construction Name
    S18 office core,         !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    4.53999999980442,-32.3000000000466,70.142,  !- X,Y,Z ==> Vertex 1 {m}
    4.53999999980442,-32.3000000000466,66.016,  !- X,Y,Z ==> Vertex 2 {m}
    64.3199999998324,-23.9400000000605,66.016,  !- X,Y,Z ==> Vertex 3 {m}
    64.3199999998324,-23.9400000000605,70.142;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Sub Surface 132,         !- Name
    Window,                  !- Surface Type
    office Window construction_simple glazing,  !- Construction Name
    S18 office core wall 3,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    4.5651552114505,-32.2964821417435,68.4852006281002,  !- X,Y,Z ==> Vertex 1 {m}
    4.5651552114505,-32.2964821417435,66.916,  !- X,Y,Z ==> Vertex 2 {m}
    64.2948447881863,-23.9435178583636,66.916,  !- X,Y,Z ==> Vertex 3 {m}
    64.2948447881863,-23.9435178583636,68.4852006281002;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    S18 office core wall 4,  !- Name
    Wall,                    !- Surface Type
    office ext wall Metal framed walls,  !- Construction Name
    S18 office core,         !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    64.3199999998324,-23.9400000000605,70.142,  !- X,Y,Z ==> Vertex 1 {m}
    64.3199999998324,-23.9400000000605,66.016,  !- X,Y,Z ==> Vertex 2 {m}
    60.1699999999255,5.56999999994878,66.016,  !- X,Y,Z ==> Vertex 3 {m}
    60.1699999999255,5.56999999994878,70.142;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Sub Surface 133,         !- Name
    Window,                  !- Surface Type
    office Window construction_simple glazing,  !- Construction Name
    S18 office core wall 4,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    64.3164627965197,-23.9148475013233,68.4865572917857,  !- X,Y,Z ==> Vertex 1 {m}
    64.3164627965197,-23.9148475013233,66.916,  !- X,Y,Z ==> Vertex 2 {m}
    60.1735372032382,5.54484750121159,66.916,  !- X,Y,Z ==> Vertex 3 {m}
    60.1735372032382,5.54484750121159,68.4865572917857;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    S18 office core wall 5,  !- Name
    Wall,                    !- Surface Type
    office ext wall Metal framed walls,  !- Construction Name
    S18 office core,         !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    60.1699999999255,5.56999999994878,70.142,  !- X,Y,Z ==> Vertex 1 {m}
    60.1699999999255,5.56999999994878,66.016,  !- X,Y,Z ==> Vertex 2 {m}
    55.6899999999441,4.80999999993946,66.016,  !- X,Y,Z ==> Vertex 3 {m}
    55.6899999999441,4.80999999993946,70.142;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Sub Surface 134,         !- Name
    Window,                  !- Surface Type
    office Window construction_simple glazing,  !- Construction Name
    S18 office core wall 5,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    60.1449577852146,5.56575176709596,68.501606381903,  !- X,Y,Z ==> Vertex 1 {m}
    60.1449577852146,5.56575176709596,66.916,  !- X,Y,Z ==> Vertex 2 {m}
    55.715042214655,4.81424823279228,66.916,  !- X,Y,Z ==> Vertex 3 {m}
    55.715042214655,4.81424823279228,68.501606381903;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    S18 office core wall 6,  !- Name
    Wall,                    !- Surface Type
    office ext wall Metal framed walls,  !- Construction Name
    S18 office core,         !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    55.6899999999441,4.80999999993946,70.142,  !- X,Y,Z ==> Vertex 1 {m}
    55.6899999999441,4.80999999993946,66.016,  !- X,Y,Z ==> Vertex 2 {m}
    55.3899999998976,7.78000000002794,66.016,  !- X,Y,Z ==> Vertex 3 {m}
    55.3899999998976,7.78000000002794,70.142;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Sub Surface 135,         !- Name
    Window,                  !- Surface Type
    office Window construction_simple glazing,  !- Construction Name
    S18 office core wall 6,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    55.6874473328124,4.8352714045406,68.511023764923,  !- X,Y,Z ==> Vertex 1 {m}
    55.6874473328124,4.8352714045406,66.916,  !- X,Y,Z ==> Vertex 2 {m}
    55.3925526670293,7.7547285954268,66.916,  !- X,Y,Z ==> Vertex 3 {m}
    55.3925526670293,7.7547285954268,68.511023764923;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    S18 office core wall 7,  !- Name
    Wall,                    !- Surface Type
    office ext wall Metal framed walls,  !- Construction Name
    S18 office core,         !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    55.3899999998976,7.78000000002794,70.142,  !- X,Y,Z ==> Vertex 1 {m}
    55.3899999998976,7.78000000002794,66.016,  !- X,Y,Z ==> Vertex 2 {m}
    4.36999999987893,0.5,66.016,  !- X,Y,Z ==> Vertex 3 {m}
    4.36999999987893,0.5,70.142;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Sub Surface 136,         !- Name
    Window,                  !- Surface Type
    office Window construction_simple glazing,  !- Construction Name
    S18 office core wall 7,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    55.364854691677,7.77641203758485,68.4854269904117,  !- X,Y,Z ==> Vertex 1 {m}
    55.364854691677,7.77641203758485,66.916,  !- X,Y,Z ==> Vertex 2 {m}
    4.39514530809949,0.503587962443086,66.916,  !- X,Y,Z ==> Vertex 3 {m}
    4.39514530809949,0.503587962443086,68.4854269904117;  !- X,Y,Z ==> Vertex 4 {m}

  ZoneControl:Thermostat,
    S18 office core Thermostat,  !- Name
    S18 office core,         !- Zone or ZoneList Name
    S18 office core Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    office thermostat 17;    !- Control 1 Name

  Schedule:Compact,
    S18 office core Thermostat Schedule,  !- Name
    S18 office core Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,4;          !- Field 3

  ScheduleTypeLimits,
    S18 office core Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  ThermostatSetpoint:DualSetpoint,
    office thermostat 17,    !- Name
    office heating year,     !- Heating Setpoint Temperature Schedule Name
    office cooling year;     !- Cooling Setpoint Temperature Schedule Name

  ZoneHVAC:EquipmentConnections,
    S18 office core,         !- Zone Name
    S18 office core Equipment List,  !- Zone Conditioning Equipment List Name
    S18 office core Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Node 18,                 !- Zone Air Node Name
    S18 office core Return Node List;  !- Zone Return Air Node or NodeList Name

  NodeList,
    S18 office core Inlet Node List,  !- Name
    Node 363;                !- Node 1 Name

  NodeList,
    S18 office core Return Node List,  !- Name
    Node 376;                !- Node 1 Name

  ZoneHVAC:AirDistributionUnit,
    ADU S18 office terminal, !- Name
    Node 363,                !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    S18 office terminal;     !- Air Terminal Name

  AirTerminal:SingleDuct:VAV:Reheat,
    S18 office terminal,     !- Name
    office hvac year,        !- Availability Schedule Name
    S18 office terminal Damper Outlet,  !- Damper Air Outlet Node Name
    Node 375,                !- Air Inlet Node Name
    Autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.3,                     !- Constant Minimum Air Flow Fraction
    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    S18 office hot water reheat coil,  !- Reheat Coil Name
    Autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0,                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Node 363,                !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    Normal,                  !- Damper Heating Action
    Autocalculate,           !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    Autocalculate,           !- Maximum Flow Fraction During Reheat
    35;                      !- Maximum Reheat Air Temperature {C}

  Coil:Heating:Water,
    S18 office hot water reheat coil,  !- Name
    office hvac year,        !- Availability Schedule Name
    Autosize,                !- U-Factor Times Area Value {W/K}
    Autosize,                !- Maximum Water Flow Rate {m3/s}
    Node 373,                !- Water Inlet Node Name
    Node 374,                !- Water Outlet Node Name
    S18 office terminal Damper Outlet,  !- Air Inlet Node Name
    Node 363,                !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    Autosize,                !- Rated Capacity {W}
    82.22,                   !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    0.5;                     !- Rated Ratio for Air and Water Convection

  ZoneHVAC:EquipmentList,
    S18 office core Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU S18 office terminal, !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

  Sizing:Zone,
    S18 office core,         !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
