  Version,9.5;

  Timestep,6;

  LifeCycleCost:Parameters,
    Life Cycle Cost Parameters,  !- Name
    EndOfYear,               !- Discounting Convention
    ConstantDollar,          !- Inflation Approach
    0.03,                    !- Real Discount Rate
    ,                        !- Nominal Discount Rate
    ,                        !- Inflation
    ,                        !- Base Date Month
    2011,                    !- Base Date Year
    ,                        !- Service Date Month
    2011,                    !- Service Date Year
    25,                      !- Length of Study Period in Years
    ,                        !- Tax rate
    None;                    !- Depreciation Method

  LifeCycleCost:UsePriceEscalation,
    U.S. Avg  Commercial-Electricity,  !- LCC Price Escalation Name
    Electricity,             !- Resource
    2011,                    !- Escalation Start Year
    January,                 !- Escalation Start Month
    0.9838,                  !- Year 1 Escalation
    0.9730,                  !- Year 2 Escalation
    0.9632,                  !- Year 3 Escalation
    0.9611,                  !- Year 4 Escalation
    0.9571,                  !- Year 5 Escalation
    0.9553,                  !- Year 6 Escalation
    0.9539,                  !- Year 7 Escalation
    0.9521,                  !- Year 8 Escalation
    0.9546,                  !- Year 9 Escalation
    0.9550,                  !- <none>
    0.9553,                  !- <none>
    0.9564,                  !- <none>
    0.9575,                  !- <none>
    0.9596,                  !- <none>
    0.9618,                  !- <none>
    0.9614,                  !- <none>
    0.9618,                  !- <none>
    0.9618,                  !- <none>
    0.9593,                  !- <none>
    0.9589,                  !- <none>
    0.9607,                  !- <none>
    0.9625,                  !- <none>
    0.9650,                  !- <none>
    0.9708,                  !- <none>
    0.9751,                  !- <none>
    0.9762,                  !- <none>
    0.9766,                  !- <none>
    0.9766,                  !- <none>
    0.9769,                  !- <none>
    0.9773;                  !- <none>

  LifeCycleCost:UsePriceEscalation,
    U.S. Avg  Commercial-Distillate Oil,  !- LCC Price Escalation Name
    FuelOilNo1,              !- Resource
    2011,                    !- Escalation Start Year
    January,                 !- Escalation Start Month
    0.9714,                  !- Year 1 Escalation
    0.9730,                  !- Year 2 Escalation
    0.9942,                  !- Year 3 Escalation
    1.0164,                  !- Year 4 Escalation
    1.0541,                  !- Year 5 Escalation
    1.0928,                  !- Year 6 Escalation
    1.1267,                  !- Year 7 Escalation
    1.1580,                  !- Year 8 Escalation
    1.1792,                  !- Year 9 Escalation
    1.1967,                  !- <none>
    1.2200,                  !- <none>
    1.2333,                  !- <none>
    1.2566,                  !- <none>
    1.2709,                  !- <none>
    1.2826,                  !- <none>
    1.2985,                  !- <none>
    1.3102,                  !- <none>
    1.3250,                  !- <none>
    1.3261,                  !- <none>
    1.3282,                  !- <none>
    1.3324,                  !- <none>
    1.3356,                  !- <none>
    1.3431,                  !- <none>
    1.3510,                  !- <none>
    1.3568,                  !- <none>
    1.3606,                  !- <none>
    1.3637,                  !- <none>
    1.3674,                  !- <none>
    1.3706,                  !- <none>
    1.3743;                  !- <none>

  LifeCycleCost:UsePriceEscalation,
    U.S. Avg  Commercial-Residual Oil,  !- LCC Price Escalation Name
    FuelOilNo2,              !- Resource
    2011,                    !- Escalation Start Year
    January,                 !- Escalation Start Month
    0.8469,                  !- Year 1 Escalation
    0.8257,                  !- Year 2 Escalation
    0.8681,                  !- Year 3 Escalation
    0.8988,                  !- Year 4 Escalation
    0.9289,                  !- Year 5 Escalation
    0.9604,                  !- Year 6 Escalation
    0.9897,                  !- Year 7 Escalation
    1.0075,                  !- Year 8 Escalation
    1.0314,                  !- Year 9 Escalation
    1.0554,                  !- <none>
    1.0861,                  !- <none>
    1.1278,                  !- <none>
    1.1497,                  !- <none>
    1.1620,                  !- <none>
    1.1743,                  !- <none>
    1.1852,                  !- <none>
    1.1948,                  !- <none>
    1.2037,                  !- <none>
    1.2071,                  !- <none>
    1.2119,                  !- <none>
    1.2139,                  !- <none>
    1.2194,                  !- <none>
    1.2276,                  !- <none>
    1.2365,                  !- <none>
    1.2420,                  !- <none>
    1.2461,                  !- <none>
    1.2509,                  !- <none>
    1.2550,                  !- <none>
    1.2591,                  !- <none>
    1.2638;                  !- <none>

  LifeCycleCost:UsePriceEscalation,
    U.S. Avg  Commercial-Natural gas,  !- LCC Price Escalation Name
    NaturalGas,              !- Resource
    2011,                    !- Escalation Start Year
    January,                 !- Escalation Start Month
    0.9823,                  !- Year 1 Escalation
    0.9557,                  !- Year 2 Escalation
    0.9279,                  !- Year 3 Escalation
    0.9257,                  !- Year 4 Escalation
    0.9346,                  !- Year 5 Escalation
    0.9412,                  !- Year 6 Escalation
    0.9512,                  !- Year 7 Escalation
    0.9645,                  !- Year 8 Escalation
    0.9856,                  !- Year 9 Escalation
    1.0067,                  !- <none>
    1.0222,                  !- <none>
    1.0410,                  !- <none>
    1.0610,                  !- <none>
    1.0787,                  !- <none>
    1.0942,                  !- <none>
    1.1098,                  !- <none>
    1.1220,                  !- <none>
    1.1308,                  !- <none>
    1.1386,                  !- <none>
    1.1486,                  !- <none>
    1.1619,                  !- <none>
    1.1763,                  !- <none>
    1.1918,                  !- <none>
    1.2118,                  !- <none>
    1.2284,                  !- <none>
    1.2439,                  !- <none>
    1.2605,                  !- <none>
    1.2772,                  !- <none>
    1.2938,                  !- <none>
    1.3115;                  !- <none>

  LifeCycleCost:UsePriceEscalation,
    U.S. Avg  Commercial-Coal,  !- LCC Price Escalation Name
    Coal,                    !- Resource
    2011,                    !- Escalation Start Year
    January,                 !- Escalation Start Month
    0.9970,                  !- Year 1 Escalation
    1.0089,                  !- Year 2 Escalation
    1.0089,                  !- Year 3 Escalation
    0.9941,                  !- Year 4 Escalation
    0.9941,                  !- Year 5 Escalation
    1.0000,                  !- Year 6 Escalation
    1.0030,                  !- Year 7 Escalation
    1.0059,                  !- Year 8 Escalation
    1.0089,                  !- Year 9 Escalation
    1.0119,                  !- <none>
    1.0148,                  !- <none>
    1.0178,                  !- <none>
    1.0208,                  !- <none>
    1.0267,                  !- <none>
    1.0297,                  !- <none>
    1.0356,                  !- <none>
    1.0415,                  !- <none>
    1.0534,                  !- <none>
    1.0564,                  !- <none>
    1.0593,                  !- <none>
    1.0653,                  !- <none>
    1.0712,                  !- <none>
    1.0742,                  !- <none>
    1.0801,                  !- <none>
    1.0831,                  !- <none>
    1.0831,                  !- <none>
    1.0861,                  !- <none>
    1.0890,                  !- <none>
    1.0920,                  !- <none>
    1.0950;                  !- <none>

  Building,
    Building 1,              !- Name
    ,                        !- North Axis {deg}
    city,                    !- Terrain
    ,                        !- Loads Convergence Tolerance Value {W}
    ,                        !- Temperature Convergence Tolerance Value {deltaC}
    FullExterior,            !- Solar Distribution
    50,                      !- Maximum Number of Warmup Days
    ;                        !- Minimum Number of Warmup Days

  Zone,
    S1 basement core,        !- Name
    ,                        !- Direction of Relative North {deg}
    ,                        !- X Origin {m}
    ,                        !- Y Origin {m}
    ,                        !- Z Origin {m}
    ,                        !- Type
    ,                        !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  BuildingSurface:Detailed,
    S1 basement core floor,  !- Name
    Floor,                   !- Surface Type
    basement ext floor LOB1013C_ext-slab,  !- Construction Name
    S1 basement core,        !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    62.410000000149,3.96999999997206,-5.72,  !- X,Y,Z ==> Vertex 1 {m}
    65.0700000000652,4.31000000005588,-5.72,  !- X,Y,Z ==> Vertex 2 {m}
    64.4399999999441,9.17000000004191,-5.72,  !- X,Y,Z ==> Vertex 3 {m}
    67.7399999999907,9.57000000006519,-5.72,  !- X,Y,Z ==> Vertex 4 {m}
    68.3200000000652,4.71999999997206,-5.72,  !- X,Y,Z ==> Vertex 5 {m}
    71.8200000000652,5.17000000004191,-5.72,  !- X,Y,Z ==> Vertex 6 {m}
    76.0700000000652,-24.390000000014,-5.72,  !- X,Y,Z ==> Vertex 7 {m}
    66.2600000000093,-25.6600000000326,-5.72,  !- X,Y,Z ==> Vertex 8 {m}
    66.5800000000745,-28.1300000000047,-5.72,  !- X,Y,Z ==> Vertex 9 {m}
    5.22999999998137,-36.7800000000279,-5.72,  !- X,Y,Z ==> Vertex 10 {m}
    0.360000000102445,-2.30999999993946,-5.72,  !- X,Y,Z ==> Vertex 11 {m}
    62.160000000149,5.93000000005122,-5.72;  !- X,Y,Z ==> Vertex 12 {m}

  BuildingSurface:Detailed,
    S1 basement core roof,   !- Name
    Ceiling,                 !- Surface Type
    ext wall Adiabatic Construction,  !- Construction Name
    S1 basement core,        !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    65.0700000000652,4.31000000005588,0,  !- X,Y,Z ==> Vertex 1 {m}
    62.410000000149,3.96999999997206,0,  !- X,Y,Z ==> Vertex 2 {m}
    62.160000000149,5.93000000005122,0,  !- X,Y,Z ==> Vertex 3 {m}
    0.360000000102445,-2.30999999993946,0,  !- X,Y,Z ==> Vertex 4 {m}
    5.22999999998137,-36.7800000000279,0,  !- X,Y,Z ==> Vertex 5 {m}
    66.5800000000745,-28.1300000000047,0,  !- X,Y,Z ==> Vertex 6 {m}
    66.2600000000093,-25.6600000000326,0,  !- X,Y,Z ==> Vertex 7 {m}
    76.0700000000652,-24.390000000014,0,  !- X,Y,Z ==> Vertex 8 {m}
    71.8200000000652,5.17000000004191,0,  !- X,Y,Z ==> Vertex 9 {m}
    68.3200000000652,4.71999999997206,0,  !- X,Y,Z ==> Vertex 10 {m}
    67.7399999999907,9.57000000006519,0,  !- X,Y,Z ==> Vertex 11 {m}
    64.4399999999441,9.17000000004191,0;  !- X,Y,Z ==> Vertex 12 {m}

  BuildingSurface:Detailed,
    S1 basement core wall 0, !- Name
    Wall,                    !- Surface Type
    basement ext wall LOB1013C_Underground Wall Non-res,  !- Construction Name
    S1 basement core,        !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    65.0700000000652,4.31000000005588,0,  !- X,Y,Z ==> Vertex 1 {m}
    65.0700000000652,4.31000000005588,-5.72,  !- X,Y,Z ==> Vertex 2 {m}
    62.410000000149,3.96999999997206,-5.72,  !- X,Y,Z ==> Vertex 3 {m}
    62.410000000149,3.96999999997206,0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    S1 basement core wall 1, !- Name
    Wall,                    !- Surface Type
    basement ext wall LOB1013C_Underground Wall Non-res,  !- Construction Name
    S1 basement core,        !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    62.410000000149,3.96999999997206,0,  !- X,Y,Z ==> Vertex 1 {m}
    62.410000000149,3.96999999997206,-5.72,  !- X,Y,Z ==> Vertex 2 {m}
    62.160000000149,5.93000000005122,-5.72,  !- X,Y,Z ==> Vertex 3 {m}
    62.160000000149,5.93000000005122,0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    S1 basement core wall 10,!- Name
    Wall,                    !- Surface Type
    basement ext wall LOB1013C_Underground Wall Non-res,  !- Construction Name
    S1 basement core,        !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    67.7399999999907,9.57000000006519,0,  !- X,Y,Z ==> Vertex 1 {m}
    67.7399999999907,9.57000000006519,-5.72,  !- X,Y,Z ==> Vertex 2 {m}
    64.4399999999441,9.17000000004191,-5.72,  !- X,Y,Z ==> Vertex 3 {m}
    64.4399999999441,9.17000000004191,0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    S1 basement core wall 11,!- Name
    Wall,                    !- Surface Type
    basement ext wall LOB1013C_Underground Wall Non-res,  !- Construction Name
    S1 basement core,        !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    64.4399999999441,9.17000000004191,0,  !- X,Y,Z ==> Vertex 1 {m}
    64.4399999999441,9.17000000004191,-5.72,  !- X,Y,Z ==> Vertex 2 {m}
    65.0700000000652,4.31000000005588,-5.72,  !- X,Y,Z ==> Vertex 3 {m}
    65.0700000000652,4.31000000005588,0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    S1 basement core wall 2, !- Name
    Wall,                    !- Surface Type
    basement ext wall LOB1013C_Underground Wall Non-res,  !- Construction Name
    S1 basement core,        !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    62.160000000149,5.93000000005122,0,  !- X,Y,Z ==> Vertex 1 {m}
    62.160000000149,5.93000000005122,-5.72,  !- X,Y,Z ==> Vertex 2 {m}
    0.360000000102445,-2.30999999993946,-5.72,  !- X,Y,Z ==> Vertex 3 {m}
    0.360000000102445,-2.30999999993946,0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    S1 basement core wall 3, !- Name
    Wall,                    !- Surface Type
    basement ext wall LOB1013C_Underground Wall Non-res,  !- Construction Name
    S1 basement core,        !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0.360000000102445,-2.30999999993946,0,  !- X,Y,Z ==> Vertex 1 {m}
    0.360000000102445,-2.30999999993946,-5.72,  !- X,Y,Z ==> Vertex 2 {m}
    5.22999999998137,-36.7800000000279,-5.72,  !- X,Y,Z ==> Vertex 3 {m}
    5.22999999998137,-36.7800000000279,0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    S1 basement core wall 4, !- Name
    Wall,                    !- Surface Type
    basement ext wall LOB1013C_Underground Wall Non-res,  !- Construction Name
    S1 basement core,        !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    5.22999999998137,-36.7800000000279,0,  !- X,Y,Z ==> Vertex 1 {m}
    5.22999999998137,-36.7800000000279,-5.72,  !- X,Y,Z ==> Vertex 2 {m}
    66.5800000000745,-28.1300000000047,-5.72,  !- X,Y,Z ==> Vertex 3 {m}
    66.5800000000745,-28.1300000000047,0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    S1 basement core wall 5, !- Name
    Wall,                    !- Surface Type
    basement ext wall LOB1013C_Underground Wall Non-res,  !- Construction Name
    S1 basement core,        !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    66.5800000000745,-28.1300000000047,0,  !- X,Y,Z ==> Vertex 1 {m}
    66.5800000000745,-28.1300000000047,-5.72,  !- X,Y,Z ==> Vertex 2 {m}
    66.2600000000093,-25.6600000000326,-5.72,  !- X,Y,Z ==> Vertex 3 {m}
    66.2600000000093,-25.6600000000326,0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    S1 basement core wall 6, !- Name
    Wall,                    !- Surface Type
    basement ext wall LOB1013C_Underground Wall Non-res,  !- Construction Name
    S1 basement core,        !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    66.2600000000093,-25.6600000000326,0,  !- X,Y,Z ==> Vertex 1 {m}
    66.2600000000093,-25.6600000000326,-5.72,  !- X,Y,Z ==> Vertex 2 {m}
    76.0700000000652,-24.390000000014,-5.72,  !- X,Y,Z ==> Vertex 3 {m}
    76.0700000000652,-24.390000000014,0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    S1 basement core wall 7, !- Name
    Wall,                    !- Surface Type
    basement ext wall LOB1013C_Underground Wall Non-res,  !- Construction Name
    S1 basement core,        !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    76.0700000000652,-24.390000000014,0,  !- X,Y,Z ==> Vertex 1 {m}
    76.0700000000652,-24.390000000014,-5.72,  !- X,Y,Z ==> Vertex 2 {m}
    71.8200000000652,5.17000000004191,-5.72,  !- X,Y,Z ==> Vertex 3 {m}
    71.8200000000652,5.17000000004191,0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    S1 basement core wall 8, !- Name
    Wall,                    !- Surface Type
    basement ext wall LOB1013C_Underground Wall Non-res,  !- Construction Name
    S1 basement core,        !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    71.8200000000652,5.17000000004191,0,  !- X,Y,Z ==> Vertex 1 {m}
    71.8200000000652,5.17000000004191,-5.72,  !- X,Y,Z ==> Vertex 2 {m}
    68.3200000000652,4.71999999997206,-5.72,  !- X,Y,Z ==> Vertex 3 {m}
    68.3200000000652,4.71999999997206,0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    S1 basement core wall 9, !- Name
    Wall,                    !- Surface Type
    basement ext wall LOB1013C_Underground Wall Non-res,  !- Construction Name
    S1 basement core,        !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    68.3200000000652,4.71999999997206,0,  !- X,Y,Z ==> Vertex 1 {m}
    68.3200000000652,4.71999999997206,-5.72,  !- X,Y,Z ==> Vertex 2 {m}
    67.7399999999907,9.57000000006519,-5.72,  !- X,Y,Z ==> Vertex 3 {m}
    67.7399999999907,9.57000000006519,0;  !- X,Y,Z ==> Vertex 4 {m}

  ZoneControl:Thermostat,
    S1 basement core Thermostat,  !- Name
    S1 basement core,        !- Zone or ZoneList Name
    S1 basement core Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    basement thermostat;     !- Control 1 Name

  Schedule:Compact,
    S1 basement core Thermostat Schedule,  !- Name
    S1 basement core Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,4;          !- Field 3

  ScheduleTypeLimits,
    S1 basement core Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  ThermostatSetpoint:DualSetpoint,
    basement thermostat,     !- Name
    basement heating year,   !- Heating Setpoint Temperature Schedule Name
    basement cooling year;   !- Cooling Setpoint Temperature Schedule Name

  Schedule:Year,
    basement heating year,   !- Name
    temp_setpoint,           !- Schedule Type Limits Name
    basement heating week 0, !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  ScheduleTypeLimits,
    temp_setpoint,           !- Name
    0,                       !- Lower Limit Value
    50,                      !- Upper Limit Value
    continuous,              !- Numeric Type
    temperature;             !- Unit Type

  Schedule:Week:Daily,
    basement heating week 0, !- Name
    basement heating week 0 Sunday,  !- Sunday Schedule:Day Name
    basement heating week 0 Wednesday,  !- Monday Schedule:Day Name
    basement heating week 0 Wednesday,  !- Tuesday Schedule:Day Name
    basement heating week 0 Wednesday,  !- Wednesday Schedule:Day Name
    basement heating week 0 Thursday,  !- Thursday Schedule:Day Name
    basement heating week 0 Friday,  !- Friday Schedule:Day Name
    basement heating week 0 Saturday,  !- Saturday Schedule:Day Name
    basement heating week 0 Holiday,  !- Holiday Schedule:Day Name
    basement heating week 0 Summer design,  !- SummerDesignDay Schedule:Day Name
    basement heating week 0 Winter design,  !- WinterDesignDay Schedule:Day Name
    basement heating week 0 Holiday,  !- CustomDay1 Schedule:Day Name
    basement heating week 0 Holiday;  !- CustomDay2 Schedule:Day Name

  Schedule:Day:Interval,
    basement heating week 0 Sunday,  !- Name
    temp_setpoint,           !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    15.6,                    !- Value Until Time 1
    02:00,                   !- Time 2
    15.6,                    !- Value Until Time 2
    03:00,                   !- Time 3
    15.6,                    !- Value Until Time 3
    04:00,                   !- Time 4
    15.6,                    !- Value Until Time 4
    05:00,                   !- Time 5
    15.6,                    !- Value Until Time 5
    06:00,                   !- Time 6
    15.6,                    !- Value Until Time 6
    07:00,                   !- Time 7
    15.6,                    !- Value Until Time 7
    08:00,                   !- Time 8
    15.6,                    !- Value Until Time 8
    09:00,                   !- Time 9
    15.6,                    !- Value Until Time 9
    10:00,                   !- Time 10
    15.6,                    !- Value Until Time 10
    11:00,                   !- Time 11
    15.6,                    !- Value Until Time 11
    12:00,                   !- Time 12
    15.6,                    !- Value Until Time 12
    13:00,                   !- Time 13
    15.6,                    !- Value Until Time 13
    14:00,                   !- Time 14
    15.6,                    !- Value Until Time 14
    15:00,                   !- Time 15
    15.6,                    !- Value Until Time 15
    16:00,                   !- Time 16
    15.6,                    !- Value Until Time 16
    17:00,                   !- Time 17
    15.6,                    !- Value Until Time 17
    18:00,                   !- Time 18
    15.6,                    !- Value Until Time 18
    19:00,                   !- Time 19
    15.6,                    !- Value Until Time 19
    20:00,                   !- Time 20
    15.6,                    !- Value Until Time 20
    21:00,                   !- Time 21
    15.6,                    !- Value Until Time 21
    22:00,                   !- Time 22
    15.6,                    !- Value Until Time 22
    23:00,                   !- Time 23
    15.6,                    !- Value Until Time 23
    24:00,                   !- Time 24
    15.6;                    !- Value Until Time 24

  Schedule:Day:Interval,
    basement heating week 0 Wednesday,  !- Name
    temp_setpoint,           !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    15.6,                    !- Value Until Time 1
    02:00,                   !- Time 2
    15.6,                    !- Value Until Time 2
    03:00,                   !- Time 3
    15.6,                    !- Value Until Time 3
    04:00,                   !- Time 4
    15.6,                    !- Value Until Time 4
    05:00,                   !- Time 5
    15.6,                    !- Value Until Time 5
    06:00,                   !- Time 6
    15.6,                    !- Value Until Time 6
    07:00,                   !- Time 7
    21,                      !- Value Until Time 7
    08:00,                   !- Time 8
    21,                      !- Value Until Time 8
    09:00,                   !- Time 9
    21,                      !- Value Until Time 9
    10:00,                   !- Time 10
    21,                      !- Value Until Time 10
    11:00,                   !- Time 11
    21,                      !- Value Until Time 11
    12:00,                   !- Time 12
    21,                      !- Value Until Time 12
    13:00,                   !- Time 13
    21,                      !- Value Until Time 13
    14:00,                   !- Time 14
    21,                      !- Value Until Time 14
    15:00,                   !- Time 15
    21,                      !- Value Until Time 15
    16:00,                   !- Time 16
    21,                      !- Value Until Time 16
    17:00,                   !- Time 17
    21,                      !- Value Until Time 17
    18:00,                   !- Time 18
    21,                      !- Value Until Time 18
    19:00,                   !- Time 19
    21,                      !- Value Until Time 19
    20:00,                   !- Time 20
    21,                      !- Value Until Time 20
    21:00,                   !- Time 21
    21,                      !- Value Until Time 21
    22:00,                   !- Time 22
    21,                      !- Value Until Time 22
    23:00,                   !- Time 23
    15.6,                    !- Value Until Time 23
    24:00,                   !- Time 24
    15.6;                    !- Value Until Time 24

  Schedule:Day:Interval,
    basement heating week 0 Thursday,  !- Name
    temp_setpoint,           !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    15.6,                    !- Value Until Time 1
    02:00,                   !- Time 2
    15.6,                    !- Value Until Time 2
    03:00,                   !- Time 3
    15.6,                    !- Value Until Time 3
    04:00,                   !- Time 4
    15.6,                    !- Value Until Time 4
    05:00,                   !- Time 5
    15.6,                    !- Value Until Time 5
    06:00,                   !- Time 6
    15.6,                    !- Value Until Time 6
    07:00,                   !- Time 7
    21,                      !- Value Until Time 7
    08:00,                   !- Time 8
    21,                      !- Value Until Time 8
    09:00,                   !- Time 9
    21,                      !- Value Until Time 9
    10:00,                   !- Time 10
    21,                      !- Value Until Time 10
    11:00,                   !- Time 11
    21,                      !- Value Until Time 11
    12:00,                   !- Time 12
    21,                      !- Value Until Time 12
    13:00,                   !- Time 13
    21,                      !- Value Until Time 13
    14:00,                   !- Time 14
    21,                      !- Value Until Time 14
    15:00,                   !- Time 15
    21,                      !- Value Until Time 15
    16:00,                   !- Time 16
    21,                      !- Value Until Time 16
    17:00,                   !- Time 17
    21,                      !- Value Until Time 17
    18:00,                   !- Time 18
    21,                      !- Value Until Time 18
    19:00,                   !- Time 19
    21,                      !- Value Until Time 19
    20:00,                   !- Time 20
    21,                      !- Value Until Time 20
    21:00,                   !- Time 21
    21,                      !- Value Until Time 21
    22:00,                   !- Time 22
    21,                      !- Value Until Time 22
    23:00,                   !- Time 23
    15.6,                    !- Value Until Time 23
    24:00,                   !- Time 24
    15.6;                    !- Value Until Time 24

  Schedule:Day:Interval,
    basement heating week 0 Friday,  !- Name
    temp_setpoint,           !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    15.6,                    !- Value Until Time 1
    02:00,                   !- Time 2
    15.6,                    !- Value Until Time 2
    03:00,                   !- Time 3
    15.6,                    !- Value Until Time 3
    04:00,                   !- Time 4
    15.6,                    !- Value Until Time 4
    05:00,                   !- Time 5
    15.6,                    !- Value Until Time 5
    06:00,                   !- Time 6
    15.6,                    !- Value Until Time 6
    07:00,                   !- Time 7
    21,                      !- Value Until Time 7
    08:00,                   !- Time 8
    21,                      !- Value Until Time 8
    09:00,                   !- Time 9
    21,                      !- Value Until Time 9
    10:00,                   !- Time 10
    21,                      !- Value Until Time 10
    11:00,                   !- Time 11
    21,                      !- Value Until Time 11
    12:00,                   !- Time 12
    21,                      !- Value Until Time 12
    13:00,                   !- Time 13
    21,                      !- Value Until Time 13
    14:00,                   !- Time 14
    21,                      !- Value Until Time 14
    15:00,                   !- Time 15
    21,                      !- Value Until Time 15
    16:00,                   !- Time 16
    21,                      !- Value Until Time 16
    17:00,                   !- Time 17
    21,                      !- Value Until Time 17
    18:00,                   !- Time 18
    21,                      !- Value Until Time 18
    19:00,                   !- Time 19
    21,                      !- Value Until Time 19
    20:00,                   !- Time 20
    21,                      !- Value Until Time 20
    21:00,                   !- Time 21
    21,                      !- Value Until Time 21
    22:00,                   !- Time 22
    21,                      !- Value Until Time 22
    23:00,                   !- Time 23
    15.6,                    !- Value Until Time 23
    24:00,                   !- Time 24
    15.6;                    !- Value Until Time 24

  Schedule:Day:Interval,
    basement heating week 0 Saturday,  !- Name
    temp_setpoint,           !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    15.6,                    !- Value Until Time 1
    02:00,                   !- Time 2
    15.6,                    !- Value Until Time 2
    03:00,                   !- Time 3
    15.6,                    !- Value Until Time 3
    04:00,                   !- Time 4
    15.6,                    !- Value Until Time 4
    05:00,                   !- Time 5
    15.6,                    !- Value Until Time 5
    06:00,                   !- Time 6
    15.6,                    !- Value Until Time 6
    07:00,                   !- Time 7
    21,                      !- Value Until Time 7
    08:00,                   !- Time 8
    21,                      !- Value Until Time 8
    09:00,                   !- Time 9
    21,                      !- Value Until Time 9
    10:00,                   !- Time 10
    21,                      !- Value Until Time 10
    11:00,                   !- Time 11
    21,                      !- Value Until Time 11
    12:00,                   !- Time 12
    21,                      !- Value Until Time 12
    13:00,                   !- Time 13
    21,                      !- Value Until Time 13
    14:00,                   !- Time 14
    21,                      !- Value Until Time 14
    15:00,                   !- Time 15
    21,                      !- Value Until Time 15
    16:00,                   !- Time 16
    21,                      !- Value Until Time 16
    17:00,                   !- Time 17
    21,                      !- Value Until Time 17
    18:00,                   !- Time 18
    21,                      !- Value Until Time 18
    19:00,                   !- Time 19
    15.6,                    !- Value Until Time 19
    20:00,                   !- Time 20
    15.6,                    !- Value Until Time 20
    21:00,                   !- Time 21
    15.6,                    !- Value Until Time 21
    22:00,                   !- Time 22
    15.6,                    !- Value Until Time 22
    23:00,                   !- Time 23
    15.6,                    !- Value Until Time 23
    24:00,                   !- Time 24
    15.6;                    !- Value Until Time 24

  Schedule:Day:Interval,
    basement heating week 0 Holiday,  !- Name
    temp_setpoint,           !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    15.6,                    !- Value Until Time 1
    02:00,                   !- Time 2
    15.6,                    !- Value Until Time 2
    03:00,                   !- Time 3
    15.6,                    !- Value Until Time 3
    04:00,                   !- Time 4
    15.6,                    !- Value Until Time 4
    05:00,                   !- Time 5
    15.6,                    !- Value Until Time 5
    06:00,                   !- Time 6
    15.6,                    !- Value Until Time 6
    07:00,                   !- Time 7
    15.6,                    !- Value Until Time 7
    08:00,                   !- Time 8
    15.6,                    !- Value Until Time 8
    09:00,                   !- Time 9
    15.6,                    !- Value Until Time 9
    10:00,                   !- Time 10
    15.6,                    !- Value Until Time 10
    11:00,                   !- Time 11
    15.6,                    !- Value Until Time 11
    12:00,                   !- Time 12
    15.6,                    !- Value Until Time 12
    13:00,                   !- Time 13
    15.6,                    !- Value Until Time 13
    14:00,                   !- Time 14
    15.6,                    !- Value Until Time 14
    15:00,                   !- Time 15
    15.6,                    !- Value Until Time 15
    16:00,                   !- Time 16
    15.6,                    !- Value Until Time 16
    17:00,                   !- Time 17
    15.6,                    !- Value Until Time 17
    18:00,                   !- Time 18
    15.6,                    !- Value Until Time 18
    19:00,                   !- Time 19
    15.6,                    !- Value Until Time 19
    20:00,                   !- Time 20
    15.6,                    !- Value Until Time 20
    21:00,                   !- Time 21
    15.6,                    !- Value Until Time 21
    22:00,                   !- Time 22
    15.6,                    !- Value Until Time 22
    23:00,                   !- Time 23
    15.6,                    !- Value Until Time 23
    24:00,                   !- Time 24
    15.6;                    !- Value Until Time 24

  Schedule:Day:Interval,
    basement heating week 0 Summer design,  !- Name
    temp_setpoint,           !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    15.6,                    !- Value Until Time 1
    02:00,                   !- Time 2
    15.6,                    !- Value Until Time 2
    03:00,                   !- Time 3
    15.6,                    !- Value Until Time 3
    04:00,                   !- Time 4
    15.6,                    !- Value Until Time 4
    05:00,                   !- Time 5
    15.6,                    !- Value Until Time 5
    06:00,                   !- Time 6
    15.6,                    !- Value Until Time 6
    07:00,                   !- Time 7
    15.6,                    !- Value Until Time 7
    08:00,                   !- Time 8
    15.6,                    !- Value Until Time 8
    09:00,                   !- Time 9
    15.6,                    !- Value Until Time 9
    10:00,                   !- Time 10
    15.6,                    !- Value Until Time 10
    11:00,                   !- Time 11
    15.6,                    !- Value Until Time 11
    12:00,                   !- Time 12
    15.6,                    !- Value Until Time 12
    13:00,                   !- Time 13
    15.6,                    !- Value Until Time 13
    14:00,                   !- Time 14
    15.6,                    !- Value Until Time 14
    15:00,                   !- Time 15
    15.6,                    !- Value Until Time 15
    16:00,                   !- Time 16
    15.6,                    !- Value Until Time 16
    17:00,                   !- Time 17
    15.6,                    !- Value Until Time 17
    18:00,                   !- Time 18
    15.6,                    !- Value Until Time 18
    19:00,                   !- Time 19
    15.6,                    !- Value Until Time 19
    20:00,                   !- Time 20
    15.6,                    !- Value Until Time 20
    21:00,                   !- Time 21
    15.6,                    !- Value Until Time 21
    22:00,                   !- Time 22
    15.6,                    !- Value Until Time 22
    23:00,                   !- Time 23
    15.6,                    !- Value Until Time 23
    24:00,                   !- Time 24
    15.6;                    !- Value Until Time 24

  Schedule:Day:Interval,
    basement heating week 0 Winter design,  !- Name
    temp_setpoint,           !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    21,                      !- Value Until Time 1
    02:00,                   !- Time 2
    21,                      !- Value Until Time 2
    03:00,                   !- Time 3
    21,                      !- Value Until Time 3
    04:00,                   !- Time 4
    21,                      !- Value Until Time 4
    05:00,                   !- Time 5
    21,                      !- Value Until Time 5
    06:00,                   !- Time 6
    21,                      !- Value Until Time 6
    07:00,                   !- Time 7
    21,                      !- Value Until Time 7
    08:00,                   !- Time 8
    21,                      !- Value Until Time 8
    09:00,                   !- Time 9
    21,                      !- Value Until Time 9
    10:00,                   !- Time 10
    21,                      !- Value Until Time 10
    11:00,                   !- Time 11
    21,                      !- Value Until Time 11
    12:00,                   !- Time 12
    21,                      !- Value Until Time 12
    13:00,                   !- Time 13
    21,                      !- Value Until Time 13
    14:00,                   !- Time 14
    21,                      !- Value Until Time 14
    15:00,                   !- Time 15
    21,                      !- Value Until Time 15
    16:00,                   !- Time 16
    21,                      !- Value Until Time 16
    17:00,                   !- Time 17
    21,                      !- Value Until Time 17
    18:00,                   !- Time 18
    21,                      !- Value Until Time 18
    19:00,                   !- Time 19
    21,                      !- Value Until Time 19
    20:00,                   !- Time 20
    21,                      !- Value Until Time 20
    21:00,                   !- Time 21
    21,                      !- Value Until Time 21
    22:00,                   !- Time 22
    21,                      !- Value Until Time 22
    23:00,                   !- Time 23
    21,                      !- Value Until Time 23
    24:00,                   !- Time 24
    21;                      !- Value Until Time 24

  Schedule:Year,
    basement cooling year,   !- Name
    temp_setpoint,           !- Schedule Type Limits Name
    basement cooling week 0, !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Week:Daily,
    basement cooling week 0, !- Name
    basement cooling week 0 Sunday,  !- Sunday Schedule:Day Name
    basement cooling week 0 Wednesday,  !- Monday Schedule:Day Name
    basement cooling week 0 Wednesday,  !- Tuesday Schedule:Day Name
    basement cooling week 0 Wednesday,  !- Wednesday Schedule:Day Name
    basement cooling week 0 Thursday,  !- Thursday Schedule:Day Name
    basement cooling week 0 Friday,  !- Friday Schedule:Day Name
    basement cooling week 0 Saturday,  !- Saturday Schedule:Day Name
    basement cooling week 0 Holiday,  !- Holiday Schedule:Day Name
    basement cooling week 0 Summer design,  !- SummerDesignDay Schedule:Day Name
    basement cooling week 0 Winter design,  !- WinterDesignDay Schedule:Day Name
    basement cooling week 0 Holiday,  !- CustomDay1 Schedule:Day Name
    basement cooling week 0 Holiday;  !- CustomDay2 Schedule:Day Name

  Schedule:Day:Interval,
    basement cooling week 0 Sunday,  !- Name
    temp_setpoint,           !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    26.7,                    !- Value Until Time 1
    02:00,                   !- Time 2
    26.7,                    !- Value Until Time 2
    03:00,                   !- Time 3
    26.7,                    !- Value Until Time 3
    04:00,                   !- Time 4
    26.7,                    !- Value Until Time 4
    05:00,                   !- Time 5
    26.7,                    !- Value Until Time 5
    06:00,                   !- Time 6
    26.7,                    !- Value Until Time 6
    07:00,                   !- Time 7
    26.7,                    !- Value Until Time 7
    08:00,                   !- Time 8
    26.7,                    !- Value Until Time 8
    09:00,                   !- Time 9
    26.7,                    !- Value Until Time 9
    10:00,                   !- Time 10
    26.7,                    !- Value Until Time 10
    11:00,                   !- Time 11
    26.7,                    !- Value Until Time 11
    12:00,                   !- Time 12
    26.7,                    !- Value Until Time 12
    13:00,                   !- Time 13
    26.7,                    !- Value Until Time 13
    14:00,                   !- Time 14
    26.7,                    !- Value Until Time 14
    15:00,                   !- Time 15
    26.7,                    !- Value Until Time 15
    16:00,                   !- Time 16
    26.7,                    !- Value Until Time 16
    17:00,                   !- Time 17
    26.7,                    !- Value Until Time 17
    18:00,                   !- Time 18
    26.7,                    !- Value Until Time 18
    19:00,                   !- Time 19
    26.7,                    !- Value Until Time 19
    20:00,                   !- Time 20
    26.7,                    !- Value Until Time 20
    21:00,                   !- Time 21
    26.7,                    !- Value Until Time 21
    22:00,                   !- Time 22
    26.7,                    !- Value Until Time 22
    23:00,                   !- Time 23
    26.7,                    !- Value Until Time 23
    24:00,                   !- Time 24
    26.7;                    !- Value Until Time 24

  Schedule:Day:Interval,
    basement cooling week 0 Wednesday,  !- Name
    temp_setpoint,           !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    26.7,                    !- Value Until Time 1
    02:00,                   !- Time 2
    26.7,                    !- Value Until Time 2
    03:00,                   !- Time 3
    26.7,                    !- Value Until Time 3
    04:00,                   !- Time 4
    26.7,                    !- Value Until Time 4
    05:00,                   !- Time 5
    26.7,                    !- Value Until Time 5
    06:00,                   !- Time 6
    26.7,                    !- Value Until Time 6
    07:00,                   !- Time 7
    24,                      !- Value Until Time 7
    08:00,                   !- Time 8
    24,                      !- Value Until Time 8
    09:00,                   !- Time 9
    24,                      !- Value Until Time 9
    10:00,                   !- Time 10
    24,                      !- Value Until Time 10
    11:00,                   !- Time 11
    24,                      !- Value Until Time 11
    12:00,                   !- Time 12
    24,                      !- Value Until Time 12
    13:00,                   !- Time 13
    24,                      !- Value Until Time 13
    14:00,                   !- Time 14
    24,                      !- Value Until Time 14
    15:00,                   !- Time 15
    24,                      !- Value Until Time 15
    16:00,                   !- Time 16
    24,                      !- Value Until Time 16
    17:00,                   !- Time 17
    24,                      !- Value Until Time 17
    18:00,                   !- Time 18
    24,                      !- Value Until Time 18
    19:00,                   !- Time 19
    24,                      !- Value Until Time 19
    20:00,                   !- Time 20
    24,                      !- Value Until Time 20
    21:00,                   !- Time 21
    24,                      !- Value Until Time 21
    22:00,                   !- Time 22
    24,                      !- Value Until Time 22
    23:00,                   !- Time 23
    26.7,                    !- Value Until Time 23
    24:00,                   !- Time 24
    26.7;                    !- Value Until Time 24

  Schedule:Day:Interval,
    basement cooling week 0 Thursday,  !- Name
    temp_setpoint,           !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    26.7,                    !- Value Until Time 1
    02:00,                   !- Time 2
    26.7,                    !- Value Until Time 2
    03:00,                   !- Time 3
    26.7,                    !- Value Until Time 3
    04:00,                   !- Time 4
    26.7,                    !- Value Until Time 4
    05:00,                   !- Time 5
    26.7,                    !- Value Until Time 5
    06:00,                   !- Time 6
    26.7,                    !- Value Until Time 6
    07:00,                   !- Time 7
    24,                      !- Value Until Time 7
    08:00,                   !- Time 8
    24,                      !- Value Until Time 8
    09:00,                   !- Time 9
    24,                      !- Value Until Time 9
    10:00,                   !- Time 10
    24,                      !- Value Until Time 10
    11:00,                   !- Time 11
    24,                      !- Value Until Time 11
    12:00,                   !- Time 12
    24,                      !- Value Until Time 12
    13:00,                   !- Time 13
    24,                      !- Value Until Time 13
    14:00,                   !- Time 14
    24,                      !- Value Until Time 14
    15:00,                   !- Time 15
    24,                      !- Value Until Time 15
    16:00,                   !- Time 16
    24,                      !- Value Until Time 16
    17:00,                   !- Time 17
    24,                      !- Value Until Time 17
    18:00,                   !- Time 18
    24,                      !- Value Until Time 18
    19:00,                   !- Time 19
    24,                      !- Value Until Time 19
    20:00,                   !- Time 20
    24,                      !- Value Until Time 20
    21:00,                   !- Time 21
    24,                      !- Value Until Time 21
    22:00,                   !- Time 22
    24,                      !- Value Until Time 22
    23:00,                   !- Time 23
    26.7,                    !- Value Until Time 23
    24:00,                   !- Time 24
    26.7;                    !- Value Until Time 24

  Schedule:Day:Interval,
    basement cooling week 0 Friday,  !- Name
    temp_setpoint,           !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    26.7,                    !- Value Until Time 1
    02:00,                   !- Time 2
    26.7,                    !- Value Until Time 2
    03:00,                   !- Time 3
    26.7,                    !- Value Until Time 3
    04:00,                   !- Time 4
    26.7,                    !- Value Until Time 4
    05:00,                   !- Time 5
    26.7,                    !- Value Until Time 5
    06:00,                   !- Time 6
    26.7,                    !- Value Until Time 6
    07:00,                   !- Time 7
    24,                      !- Value Until Time 7
    08:00,                   !- Time 8
    24,                      !- Value Until Time 8
    09:00,                   !- Time 9
    24,                      !- Value Until Time 9
    10:00,                   !- Time 10
    24,                      !- Value Until Time 10
    11:00,                   !- Time 11
    24,                      !- Value Until Time 11
    12:00,                   !- Time 12
    24,                      !- Value Until Time 12
    13:00,                   !- Time 13
    24,                      !- Value Until Time 13
    14:00,                   !- Time 14
    24,                      !- Value Until Time 14
    15:00,                   !- Time 15
    24,                      !- Value Until Time 15
    16:00,                   !- Time 16
    24,                      !- Value Until Time 16
    17:00,                   !- Time 17
    24,                      !- Value Until Time 17
    18:00,                   !- Time 18
    24,                      !- Value Until Time 18
    19:00,                   !- Time 19
    24,                      !- Value Until Time 19
    20:00,                   !- Time 20
    24,                      !- Value Until Time 20
    21:00,                   !- Time 21
    24,                      !- Value Until Time 21
    22:00,                   !- Time 22
    24,                      !- Value Until Time 22
    23:00,                   !- Time 23
    26.7,                    !- Value Until Time 23
    24:00,                   !- Time 24
    26.7;                    !- Value Until Time 24

  Schedule:Day:Interval,
    basement cooling week 0 Saturday,  !- Name
    temp_setpoint,           !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    26.7,                    !- Value Until Time 1
    02:00,                   !- Time 2
    26.7,                    !- Value Until Time 2
    03:00,                   !- Time 3
    26.7,                    !- Value Until Time 3
    04:00,                   !- Time 4
    26.7,                    !- Value Until Time 4
    05:00,                   !- Time 5
    26.7,                    !- Value Until Time 5
    06:00,                   !- Time 6
    26.7,                    !- Value Until Time 6
    07:00,                   !- Time 7
    24,                      !- Value Until Time 7
    08:00,                   !- Time 8
    24,                      !- Value Until Time 8
    09:00,                   !- Time 9
    24,                      !- Value Until Time 9
    10:00,                   !- Time 10
    24,                      !- Value Until Time 10
    11:00,                   !- Time 11
    24,                      !- Value Until Time 11
    12:00,                   !- Time 12
    24,                      !- Value Until Time 12
    13:00,                   !- Time 13
    24,                      !- Value Until Time 13
    14:00,                   !- Time 14
    24,                      !- Value Until Time 14
    15:00,                   !- Time 15
    24,                      !- Value Until Time 15
    16:00,                   !- Time 16
    24,                      !- Value Until Time 16
    17:00,                   !- Time 17
    24,                      !- Value Until Time 17
    18:00,                   !- Time 18
    24,                      !- Value Until Time 18
    19:00,                   !- Time 19
    26.7,                    !- Value Until Time 19
    20:00,                   !- Time 20
    26.7,                    !- Value Until Time 20
    21:00,                   !- Time 21
    26.7,                    !- Value Until Time 21
    22:00,                   !- Time 22
    26.7,                    !- Value Until Time 22
    23:00,                   !- Time 23
    26.7,                    !- Value Until Time 23
    24:00,                   !- Time 24
    26.7;                    !- Value Until Time 24

  Schedule:Day:Interval,
    basement cooling week 0 Holiday,  !- Name
    temp_setpoint,           !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    26.7,                    !- Value Until Time 1
    02:00,                   !- Time 2
    26.7,                    !- Value Until Time 2
    03:00,                   !- Time 3
    26.7,                    !- Value Until Time 3
    04:00,                   !- Time 4
    26.7,                    !- Value Until Time 4
    05:00,                   !- Time 5
    26.7,                    !- Value Until Time 5
    06:00,                   !- Time 6
    26.7,                    !- Value Until Time 6
    07:00,                   !- Time 7
    26.7,                    !- Value Until Time 7
    08:00,                   !- Time 8
    26.7,                    !- Value Until Time 8
    09:00,                   !- Time 9
    26.7,                    !- Value Until Time 9
    10:00,                   !- Time 10
    26.7,                    !- Value Until Time 10
    11:00,                   !- Time 11
    26.7,                    !- Value Until Time 11
    12:00,                   !- Time 12
    26.7,                    !- Value Until Time 12
    13:00,                   !- Time 13
    26.7,                    !- Value Until Time 13
    14:00,                   !- Time 14
    26.7,                    !- Value Until Time 14
    15:00,                   !- Time 15
    26.7,                    !- Value Until Time 15
    16:00,                   !- Time 16
    26.7,                    !- Value Until Time 16
    17:00,                   !- Time 17
    26.7,                    !- Value Until Time 17
    18:00,                   !- Time 18
    26.7,                    !- Value Until Time 18
    19:00,                   !- Time 19
    26.7,                    !- Value Until Time 19
    20:00,                   !- Time 20
    26.7,                    !- Value Until Time 20
    21:00,                   !- Time 21
    26.7,                    !- Value Until Time 21
    22:00,                   !- Time 22
    26.7,                    !- Value Until Time 22
    23:00,                   !- Time 23
    26.7,                    !- Value Until Time 23
    24:00,                   !- Time 24
    26.7;                    !- Value Until Time 24

  Schedule:Day:Interval,
    basement cooling week 0 Summer design,  !- Name
    temp_setpoint,           !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    26.7,                    !- Value Until Time 1
    02:00,                   !- Time 2
    26.7,                    !- Value Until Time 2
    03:00,                   !- Time 3
    26.7,                    !- Value Until Time 3
    04:00,                   !- Time 4
    26.7,                    !- Value Until Time 4
    05:00,                   !- Time 5
    26.7,                    !- Value Until Time 5
    06:00,                   !- Time 6
    26.7,                    !- Value Until Time 6
    07:00,                   !- Time 7
    24,                      !- Value Until Time 7
    08:00,                   !- Time 8
    24,                      !- Value Until Time 8
    09:00,                   !- Time 9
    24,                      !- Value Until Time 9
    10:00,                   !- Time 10
    24,                      !- Value Until Time 10
    11:00,                   !- Time 11
    24,                      !- Value Until Time 11
    12:00,                   !- Time 12
    24,                      !- Value Until Time 12
    13:00,                   !- Time 13
    24,                      !- Value Until Time 13
    14:00,                   !- Time 14
    24,                      !- Value Until Time 14
    15:00,                   !- Time 15
    24,                      !- Value Until Time 15
    16:00,                   !- Time 16
    24,                      !- Value Until Time 16
    17:00,                   !- Time 17
    24,                      !- Value Until Time 17
    18:00,                   !- Time 18
    24,                      !- Value Until Time 18
    19:00,                   !- Time 19
    24,                      !- Value Until Time 19
    20:00,                   !- Time 20
    24,                      !- Value Until Time 20
    21:00,                   !- Time 21
    24,                      !- Value Until Time 21
    22:00,                   !- Time 22
    24,                      !- Value Until Time 22
    23:00,                   !- Time 23
    26.7,                    !- Value Until Time 23
    24:00,                   !- Time 24
    26.7;                    !- Value Until Time 24

  Schedule:Day:Interval,
    basement cooling week 0 Winter design,  !- Name
    temp_setpoint,           !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    26.7,                    !- Value Until Time 1
    02:00,                   !- Time 2
    26.7,                    !- Value Until Time 2
    03:00,                   !- Time 3
    26.7,                    !- Value Until Time 3
    04:00,                   !- Time 4
    26.7,                    !- Value Until Time 4
    05:00,                   !- Time 5
    26.7,                    !- Value Until Time 5
    06:00,                   !- Time 6
    26.7,                    !- Value Until Time 6
    07:00,                   !- Time 7
    26.7,                    !- Value Until Time 7
    08:00,                   !- Time 8
    26.7,                    !- Value Until Time 8
    09:00,                   !- Time 9
    26.7,                    !- Value Until Time 9
    10:00,                   !- Time 10
    26.7,                    !- Value Until Time 10
    11:00,                   !- Time 11
    26.7,                    !- Value Until Time 11
    12:00,                   !- Time 12
    26.7,                    !- Value Until Time 12
    13:00,                   !- Time 13
    26.7,                    !- Value Until Time 13
    14:00,                   !- Time 14
    26.7,                    !- Value Until Time 14
    15:00,                   !- Time 15
    26.7,                    !- Value Until Time 15
    16:00,                   !- Time 16
    26.7,                    !- Value Until Time 16
    17:00,                   !- Time 17
    26.7,                    !- Value Until Time 17
    18:00,                   !- Time 18
    26.7,                    !- Value Until Time 18
    19:00,                   !- Time 19
    26.7,                    !- Value Until Time 19
    20:00,                   !- Time 20
    26.7,                    !- Value Until Time 20
    21:00,                   !- Time 21
    26.7,                    !- Value Until Time 21
    22:00,                   !- Time 22
    26.7,                    !- Value Until Time 22
    23:00,                   !- Time 23
    26.7,                    !- Value Until Time 23
    24:00,                   !- Time 24
    26.7;                    !- Value Until Time 24

  ZoneHVAC:EquipmentConnections,
    S1 basement core,        !- Zone Name
    S1 basement core Equipment List,  !- Zone Conditioning Equipment List Name
    S1 basement core Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Node 1,                  !- Zone Air Node Name
    S1 basement core Return Node List;  !- Zone Return Air Node or NodeList Name

  NodeList,
    S1 basement core Inlet Node List,  !- Name
    Node 183;                !- Node 1 Name

  NodeList,
    S1 basement core Return Node List,  !- Name
    Node 196;                !- Node 1 Name

  ZoneHVAC:AirDistributionUnit,
    ADU S1 basement terminal,!- Name
    Node 183,                !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    S1 basement terminal;    !- Air Terminal Name

  AirTerminal:SingleDuct:VAV:Reheat,
    S1 basement terminal,    !- Name
    basement hvac year,      !- Availability Schedule Name
    S1 basement terminal Damper Outlet,  !- Damper Air Outlet Node Name
    Node 195,                !- Air Inlet Node Name
    Autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.3,                     !- Constant Minimum Air Flow Fraction
    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    S1 basement hot water reheat coil,  !- Reheat Coil Name
    Autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0,                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Node 183,                !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    Normal,                  !- Damper Heating Action
    Autocalculate,           !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    Autocalculate,           !- Maximum Flow Fraction During Reheat
    35;                      !- Maximum Reheat Air Temperature {C}

  Coil:Heating:Water,
    S1 basement hot water reheat coil,  !- Name
    basement hvac year,      !- Availability Schedule Name
    Autosize,                !- U-Factor Times Area Value {W/K}
    Autosize,                !- Maximum Water Flow Rate {m3/s}
    Node 193,                !- Water Inlet Node Name
    Node 194,                !- Water Outlet Node Name
    S1 basement terminal Damper Outlet,  !- Air Inlet Node Name
    Node 183,                !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    Autosize,                !- Rated Capacity {W}
    82.22,                   !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    0.5;                     !- Rated Ratio for Air and Water Convection

  Schedule:Year,
    basement hvac year,      !- Name
    on_off,                  !- Schedule Type Limits Name
    basement hvac week 0,    !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  ScheduleTypeLimits,
    on_off,                  !- Name
    0,                       !- Lower Limit Value
    1,                       !- Upper Limit Value
    discrete;                !- Numeric Type

  Schedule:Week:Daily,
    basement hvac week 0,    !- Name
    basement hvac week 0 Sunday,  !- Sunday Schedule:Day Name
    basement hvac week 0 Wednesday,  !- Monday Schedule:Day Name
    basement hvac week 0 Wednesday,  !- Tuesday Schedule:Day Name
    basement hvac week 0 Wednesday,  !- Wednesday Schedule:Day Name
    basement hvac week 0 Thursday,  !- Thursday Schedule:Day Name
    basement hvac week 0 Friday,  !- Friday Schedule:Day Name
    basement hvac week 0 Saturday,  !- Saturday Schedule:Day Name
    basement hvac week 0 Holiday,  !- Holiday Schedule:Day Name
    basement hvac week 0 Summer design,  !- SummerDesignDay Schedule:Day Name
    basement hvac week 0 Winter design,  !- WinterDesignDay Schedule:Day Name
    basement hvac week 0 Holiday,  !- CustomDay1 Schedule:Day Name
    basement hvac week 0 Holiday;  !- CustomDay2 Schedule:Day Name

  Schedule:Day:Interval,
    basement hvac week 0 Sunday,  !- Name
    on_off,                  !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    0,                       !- Value Until Time 1
    02:00,                   !- Time 2
    0,                       !- Value Until Time 2
    03:00,                   !- Time 3
    0,                       !- Value Until Time 3
    04:00,                   !- Time 4
    0,                       !- Value Until Time 4
    05:00,                   !- Time 5
    0,                       !- Value Until Time 5
    06:00,                   !- Time 6
    0,                       !- Value Until Time 6
    07:00,                   !- Time 7
    0,                       !- Value Until Time 7
    08:00,                   !- Time 8
    0,                       !- Value Until Time 8
    09:00,                   !- Time 9
    0,                       !- Value Until Time 9
    10:00,                   !- Time 10
    0,                       !- Value Until Time 10
    11:00,                   !- Time 11
    0,                       !- Value Until Time 11
    12:00,                   !- Time 12
    0,                       !- Value Until Time 12
    13:00,                   !- Time 13
    0,                       !- Value Until Time 13
    14:00,                   !- Time 14
    0,                       !- Value Until Time 14
    15:00,                   !- Time 15
    0,                       !- Value Until Time 15
    16:00,                   !- Time 16
    0,                       !- Value Until Time 16
    17:00,                   !- Time 17
    0,                       !- Value Until Time 17
    18:00,                   !- Time 18
    0,                       !- Value Until Time 18
    19:00,                   !- Time 19
    0,                       !- Value Until Time 19
    20:00,                   !- Time 20
    0,                       !- Value Until Time 20
    21:00,                   !- Time 21
    0,                       !- Value Until Time 21
    22:00,                   !- Time 22
    0,                       !- Value Until Time 22
    23:00,                   !- Time 23
    0,                       !- Value Until Time 23
    24:00,                   !- Time 24
    0;                       !- Value Until Time 24

  Schedule:Day:Interval,
    basement hvac week 0 Wednesday,  !- Name
    on_off,                  !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    0,                       !- Value Until Time 1
    02:00,                   !- Time 2
    0,                       !- Value Until Time 2
    03:00,                   !- Time 3
    0,                       !- Value Until Time 3
    04:00,                   !- Time 4
    0,                       !- Value Until Time 4
    05:00,                   !- Time 5
    0,                       !- Value Until Time 5
    06:00,                   !- Time 6
    0,                       !- Value Until Time 6
    07:00,                   !- Time 7
    1,                       !- Value Until Time 7
    08:00,                   !- Time 8
    1,                       !- Value Until Time 8
    09:00,                   !- Time 9
    1,                       !- Value Until Time 9
    10:00,                   !- Time 10
    1,                       !- Value Until Time 10
    11:00,                   !- Time 11
    1,                       !- Value Until Time 11
    12:00,                   !- Time 12
    1,                       !- Value Until Time 12
    13:00,                   !- Time 13
    1,                       !- Value Until Time 13
    14:00,                   !- Time 14
    1,                       !- Value Until Time 14
    15:00,                   !- Time 15
    1,                       !- Value Until Time 15
    16:00,                   !- Time 16
    1,                       !- Value Until Time 16
    17:00,                   !- Time 17
    1,                       !- Value Until Time 17
    18:00,                   !- Time 18
    1,                       !- Value Until Time 18
    19:00,                   !- Time 19
    1,                       !- Value Until Time 19
    20:00,                   !- Time 20
    1,                       !- Value Until Time 20
    21:00,                   !- Time 21
    1,                       !- Value Until Time 21
    22:00,                   !- Time 22
    1,                       !- Value Until Time 22
    23:00,                   !- Time 23
    0,                       !- Value Until Time 23
    24:00,                   !- Time 24
    0;                       !- Value Until Time 24

  Schedule:Day:Interval,
    basement hvac week 0 Thursday,  !- Name
    on_off,                  !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    0,                       !- Value Until Time 1
    02:00,                   !- Time 2
    0,                       !- Value Until Time 2
    03:00,                   !- Time 3
    0,                       !- Value Until Time 3
    04:00,                   !- Time 4
    0,                       !- Value Until Time 4
    05:00,                   !- Time 5
    0,                       !- Value Until Time 5
    06:00,                   !- Time 6
    0,                       !- Value Until Time 6
    07:00,                   !- Time 7
    1,                       !- Value Until Time 7
    08:00,                   !- Time 8
    1,                       !- Value Until Time 8
    09:00,                   !- Time 9
    1,                       !- Value Until Time 9
    10:00,                   !- Time 10
    1,                       !- Value Until Time 10
    11:00,                   !- Time 11
    1,                       !- Value Until Time 11
    12:00,                   !- Time 12
    1,                       !- Value Until Time 12
    13:00,                   !- Time 13
    1,                       !- Value Until Time 13
    14:00,                   !- Time 14
    1,                       !- Value Until Time 14
    15:00,                   !- Time 15
    1,                       !- Value Until Time 15
    16:00,                   !- Time 16
    1,                       !- Value Until Time 16
    17:00,                   !- Time 17
    1,                       !- Value Until Time 17
    18:00,                   !- Time 18
    1,                       !- Value Until Time 18
    19:00,                   !- Time 19
    1,                       !- Value Until Time 19
    20:00,                   !- Time 20
    1,                       !- Value Until Time 20
    21:00,                   !- Time 21
    1,                       !- Value Until Time 21
    22:00,                   !- Time 22
    1,                       !- Value Until Time 22
    23:00,                   !- Time 23
    0,                       !- Value Until Time 23
    24:00,                   !- Time 24
    0;                       !- Value Until Time 24

  Schedule:Day:Interval,
    basement hvac week 0 Friday,  !- Name
    on_off,                  !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    0,                       !- Value Until Time 1
    02:00,                   !- Time 2
    0,                       !- Value Until Time 2
    03:00,                   !- Time 3
    0,                       !- Value Until Time 3
    04:00,                   !- Time 4
    0,                       !- Value Until Time 4
    05:00,                   !- Time 5
    0,                       !- Value Until Time 5
    06:00,                   !- Time 6
    0,                       !- Value Until Time 6
    07:00,                   !- Time 7
    1,                       !- Value Until Time 7
    08:00,                   !- Time 8
    1,                       !- Value Until Time 8
    09:00,                   !- Time 9
    1,                       !- Value Until Time 9
    10:00,                   !- Time 10
    1,                       !- Value Until Time 10
    11:00,                   !- Time 11
    1,                       !- Value Until Time 11
    12:00,                   !- Time 12
    1,                       !- Value Until Time 12
    13:00,                   !- Time 13
    1,                       !- Value Until Time 13
    14:00,                   !- Time 14
    1,                       !- Value Until Time 14
    15:00,                   !- Time 15
    1,                       !- Value Until Time 15
    16:00,                   !- Time 16
    1,                       !- Value Until Time 16
    17:00,                   !- Time 17
    1,                       !- Value Until Time 17
    18:00,                   !- Time 18
    1,                       !- Value Until Time 18
    19:00,                   !- Time 19
    1,                       !- Value Until Time 19
    20:00,                   !- Time 20
    1,                       !- Value Until Time 20
    21:00,                   !- Time 21
    1,                       !- Value Until Time 21
    22:00,                   !- Time 22
    1,                       !- Value Until Time 22
    23:00,                   !- Time 23
    0,                       !- Value Until Time 23
    24:00,                   !- Time 24
    0;                       !- Value Until Time 24

  Schedule:Day:Interval,
    basement hvac week 0 Saturday,  !- Name
    on_off,                  !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    0,                       !- Value Until Time 1
    02:00,                   !- Time 2
    0,                       !- Value Until Time 2
    03:00,                   !- Time 3
    0,                       !- Value Until Time 3
    04:00,                   !- Time 4
    0,                       !- Value Until Time 4
    05:00,                   !- Time 5
    0,                       !- Value Until Time 5
    06:00,                   !- Time 6
    0,                       !- Value Until Time 6
    07:00,                   !- Time 7
    1,                       !- Value Until Time 7
    08:00,                   !- Time 8
    1,                       !- Value Until Time 8
    09:00,                   !- Time 9
    1,                       !- Value Until Time 9
    10:00,                   !- Time 10
    1,                       !- Value Until Time 10
    11:00,                   !- Time 11
    1,                       !- Value Until Time 11
    12:00,                   !- Time 12
    1,                       !- Value Until Time 12
    13:00,                   !- Time 13
    1,                       !- Value Until Time 13
    14:00,                   !- Time 14
    1,                       !- Value Until Time 14
    15:00,                   !- Time 15
    1,                       !- Value Until Time 15
    16:00,                   !- Time 16
    1,                       !- Value Until Time 16
    17:00,                   !- Time 17
    1,                       !- Value Until Time 17
    18:00,                   !- Time 18
    1,                       !- Value Until Time 18
    19:00,                   !- Time 19
    0,                       !- Value Until Time 19
    20:00,                   !- Time 20
    0,                       !- Value Until Time 20
    21:00,                   !- Time 21
    0,                       !- Value Until Time 21
    22:00,                   !- Time 22
    0,                       !- Value Until Time 22
    23:00,                   !- Time 23
    0,                       !- Value Until Time 23
    24:00,                   !- Time 24
    0;                       !- Value Until Time 24

  Schedule:Day:Interval,
    basement hvac week 0 Holiday,  !- Name
    on_off,                  !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    0,                       !- Value Until Time 1
    02:00,                   !- Time 2
    0,                       !- Value Until Time 2
    03:00,                   !- Time 3
    0,                       !- Value Until Time 3
    04:00,                   !- Time 4
    0,                       !- Value Until Time 4
    05:00,                   !- Time 5
    0,                       !- Value Until Time 5
    06:00,                   !- Time 6
    0,                       !- Value Until Time 6
    07:00,                   !- Time 7
    0,                       !- Value Until Time 7
    08:00,                   !- Time 8
    0,                       !- Value Until Time 8
    09:00,                   !- Time 9
    0,                       !- Value Until Time 9
    10:00,                   !- Time 10
    0,                       !- Value Until Time 10
    11:00,                   !- Time 11
    0,                       !- Value Until Time 11
    12:00,                   !- Time 12
    0,                       !- Value Until Time 12
    13:00,                   !- Time 13
    0,                       !- Value Until Time 13
    14:00,                   !- Time 14
    0,                       !- Value Until Time 14
    15:00,                   !- Time 15
    0,                       !- Value Until Time 15
    16:00,                   !- Time 16
    0,                       !- Value Until Time 16
    17:00,                   !- Time 17
    0,                       !- Value Until Time 17
    18:00,                   !- Time 18
    0,                       !- Value Until Time 18
    19:00,                   !- Time 19
    0,                       !- Value Until Time 19
    20:00,                   !- Time 20
    0,                       !- Value Until Time 20
    21:00,                   !- Time 21
    0,                       !- Value Until Time 21
    22:00,                   !- Time 22
    0,                       !- Value Until Time 22
    23:00,                   !- Time 23
    0,                       !- Value Until Time 23
    24:00,                   !- Time 24
    0;                       !- Value Until Time 24

  Schedule:Day:Interval,
    basement hvac week 0 Summer design,  !- Name
    on_off,                  !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    0,                       !- Value Until Time 1
    02:00,                   !- Time 2
    0,                       !- Value Until Time 2
    03:00,                   !- Time 3
    0,                       !- Value Until Time 3
    04:00,                   !- Time 4
    0,                       !- Value Until Time 4
    05:00,                   !- Time 5
    0,                       !- Value Until Time 5
    06:00,                   !- Time 6
    0,                       !- Value Until Time 6
    07:00,                   !- Time 7
    1,                       !- Value Until Time 7
    08:00,                   !- Time 8
    1,                       !- Value Until Time 8
    09:00,                   !- Time 9
    1,                       !- Value Until Time 9
    10:00,                   !- Time 10
    1,                       !- Value Until Time 10
    11:00,                   !- Time 11
    1,                       !- Value Until Time 11
    12:00,                   !- Time 12
    1,                       !- Value Until Time 12
    13:00,                   !- Time 13
    1,                       !- Value Until Time 13
    14:00,                   !- Time 14
    1,                       !- Value Until Time 14
    15:00,                   !- Time 15
    1,                       !- Value Until Time 15
    16:00,                   !- Time 16
    1,                       !- Value Until Time 16
    17:00,                   !- Time 17
    1,                       !- Value Until Time 17
    18:00,                   !- Time 18
    1,                       !- Value Until Time 18
    19:00,                   !- Time 19
    1,                       !- Value Until Time 19
    20:00,                   !- Time 20
    1,                       !- Value Until Time 20
    21:00,                   !- Time 21
    1,                       !- Value Until Time 21
    22:00,                   !- Time 22
    1,                       !- Value Until Time 22
    23:00,                   !- Time 23
    0,                       !- Value Until Time 23
    24:00,                   !- Time 24
    0;                       !- Value Until Time 24

  Schedule:Day:Interval,
    basement hvac week 0 Winter design,  !- Name
    on_off,                  !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    0,                       !- Value Until Time 1
    02:00,                   !- Time 2
    0,                       !- Value Until Time 2
    03:00,                   !- Time 3
    0,                       !- Value Until Time 3
    04:00,                   !- Time 4
    0,                       !- Value Until Time 4
    05:00,                   !- Time 5
    0,                       !- Value Until Time 5
    06:00,                   !- Time 6
    0,                       !- Value Until Time 6
    07:00,                   !- Time 7
    1,                       !- Value Until Time 7
    08:00,                   !- Time 8
    1,                       !- Value Until Time 8
    09:00,                   !- Time 9
    1,                       !- Value Until Time 9
    10:00,                   !- Time 10
    1,                       !- Value Until Time 10
    11:00,                   !- Time 11
    1,                       !- Value Until Time 11
    12:00,                   !- Time 12
    1,                       !- Value Until Time 12
    13:00,                   !- Time 13
    1,                       !- Value Until Time 13
    14:00,                   !- Time 14
    1,                       !- Value Until Time 14
    15:00,                   !- Time 15
    1,                       !- Value Until Time 15
    16:00,                   !- Time 16
    1,                       !- Value Until Time 16
    17:00,                   !- Time 17
    1,                       !- Value Until Time 17
    18:00,                   !- Time 18
    1,                       !- Value Until Time 18
    19:00,                   !- Time 19
    0,                       !- Value Until Time 19
    20:00,                   !- Time 20
    0,                       !- Value Until Time 20
    21:00,                   !- Time 21
    0,                       !- Value Until Time 21
    22:00,                   !- Time 22
    0,                       !- Value Until Time 22
    23:00,                   !- Time 23
    0,                       !- Value Until Time 23
    24:00,                   !- Time 24
    0;                       !- Value Until Time 24

  ZoneHVAC:EquipmentList,
    S1 basement core Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU S1 basement terminal,!- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

  Sizing:Zone,
    S1 basement core,        !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.78,                   !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    35,                      !- Zone Heating Design Supply Air Temperature {C}
    11.11,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    basement design_oa,      !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    0.3,                     !- Heating Maximum Air Flow Fraction
    S1 basement core Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,        !- Dedicated Outdoor Air System Control Strategy
    autosize,                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    autosize;                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

  DesignSpecification:ZoneAirDistribution,
    S1 basement core Design Spec Zone Air Dist,  !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

  Schedule:Year,
    basement oa control year,!- Name
    on_off,                  !- Schedule Type Limits Name
    basement oa control week 0,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Week:Daily,
    basement oa control week 0,  !- Name
    basement oa control week 0 Sunday,  !- Sunday Schedule:Day Name
    basement oa control week 0 Wednesday,  !- Monday Schedule:Day Name
    basement oa control week 0 Wednesday,  !- Tuesday Schedule:Day Name
    basement oa control week 0 Wednesday,  !- Wednesday Schedule:Day Name
    basement oa control week 0 Thursday,  !- Thursday Schedule:Day Name
    basement oa control week 0 Friday,  !- Friday Schedule:Day Name
    basement oa control week 0 Saturday,  !- Saturday Schedule:Day Name
    basement oa control week 0 Holiday,  !- Holiday Schedule:Day Name
    basement oa control week 0 Summer design,  !- SummerDesignDay Schedule:Day Name
    basement oa control week 0 Winter design,  !- WinterDesignDay Schedule:Day Name
    basement oa control week 0 Holiday,  !- CustomDay1 Schedule:Day Name
    basement oa control week 0 Holiday;  !- CustomDay2 Schedule:Day Name

  Schedule:Day:Interval,
    basement oa control week 0 Sunday,  !- Name
    on_off,                  !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    0,                       !- Value Until Time 1
    02:00,                   !- Time 2
    0,                       !- Value Until Time 2
    03:00,                   !- Time 3
    0,                       !- Value Until Time 3
    04:00,                   !- Time 4
    0,                       !- Value Until Time 4
    05:00,                   !- Time 5
    0,                       !- Value Until Time 5
    06:00,                   !- Time 6
    0,                       !- Value Until Time 6
    07:00,                   !- Time 7
    1,                       !- Value Until Time 7
    08:00,                   !- Time 8
    1,                       !- Value Until Time 8
    09:00,                   !- Time 9
    1,                       !- Value Until Time 9
    10:00,                   !- Time 10
    1,                       !- Value Until Time 10
    11:00,                   !- Time 11
    1,                       !- Value Until Time 11
    12:00,                   !- Time 12
    1,                       !- Value Until Time 12
    13:00,                   !- Time 13
    1,                       !- Value Until Time 13
    14:00,                   !- Time 14
    1,                       !- Value Until Time 14
    15:00,                   !- Time 15
    1,                       !- Value Until Time 15
    16:00,                   !- Time 16
    1,                       !- Value Until Time 16
    17:00,                   !- Time 17
    1,                       !- Value Until Time 17
    18:00,                   !- Time 18
    1,                       !- Value Until Time 18
    19:00,                   !- Time 19
    0,                       !- Value Until Time 19
    20:00,                   !- Time 20
    0,                       !- Value Until Time 20
    21:00,                   !- Time 21
    0,                       !- Value Until Time 21
    22:00,                   !- Time 22
    0,                       !- Value Until Time 22
    23:00,                   !- Time 23
    0,                       !- Value Until Time 23
    24:00,                   !- Time 24
    0;                       !- Value Until Time 24

  Schedule:Day:Interval,
    basement oa control week 0 Wednesday,  !- Name
    on_off,                  !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    0,                       !- Value Until Time 1
    02:00,                   !- Time 2
    0,                       !- Value Until Time 2
    03:00,                   !- Time 3
    0,                       !- Value Until Time 3
    04:00,                   !- Time 4
    0,                       !- Value Until Time 4
    05:00,                   !- Time 5
    0,                       !- Value Until Time 5
    06:00,                   !- Time 6
    0,                       !- Value Until Time 6
    07:00,                   !- Time 7
    1,                       !- Value Until Time 7
    08:00,                   !- Time 8
    1,                       !- Value Until Time 8
    09:00,                   !- Time 9
    1,                       !- Value Until Time 9
    10:00,                   !- Time 10
    1,                       !- Value Until Time 10
    11:00,                   !- Time 11
    1,                       !- Value Until Time 11
    12:00,                   !- Time 12
    1,                       !- Value Until Time 12
    13:00,                   !- Time 13
    1,                       !- Value Until Time 13
    14:00,                   !- Time 14
    1,                       !- Value Until Time 14
    15:00,                   !- Time 15
    1,                       !- Value Until Time 15
    16:00,                   !- Time 16
    1,                       !- Value Until Time 16
    17:00,                   !- Time 17
    1,                       !- Value Until Time 17
    18:00,                   !- Time 18
    1,                       !- Value Until Time 18
    19:00,                   !- Time 19
    1,                       !- Value Until Time 19
    20:00,                   !- Time 20
    1,                       !- Value Until Time 20
    21:00,                   !- Time 21
    1,                       !- Value Until Time 21
    22:00,                   !- Time 22
    1,                       !- Value Until Time 22
    23:00,                   !- Time 23
    1,                       !- Value Until Time 23
    24:00,                   !- Time 24
    1;                       !- Value Until Time 24

  Schedule:Day:Interval,
    basement oa control week 0 Thursday,  !- Name
    on_off,                  !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    0,                       !- Value Until Time 1
    02:00,                   !- Time 2
    0,                       !- Value Until Time 2
    03:00,                   !- Time 3
    0,                       !- Value Until Time 3
    04:00,                   !- Time 4
    0,                       !- Value Until Time 4
    05:00,                   !- Time 5
    0,                       !- Value Until Time 5
    06:00,                   !- Time 6
    0,                       !- Value Until Time 6
    07:00,                   !- Time 7
    1,                       !- Value Until Time 7
    08:00,                   !- Time 8
    1,                       !- Value Until Time 8
    09:00,                   !- Time 9
    1,                       !- Value Until Time 9
    10:00,                   !- Time 10
    1,                       !- Value Until Time 10
    11:00,                   !- Time 11
    1,                       !- Value Until Time 11
    12:00,                   !- Time 12
    1,                       !- Value Until Time 12
    13:00,                   !- Time 13
    1,                       !- Value Until Time 13
    14:00,                   !- Time 14
    1,                       !- Value Until Time 14
    15:00,                   !- Time 15
    1,                       !- Value Until Time 15
    16:00,                   !- Time 16
    1,                       !- Value Until Time 16
    17:00,                   !- Time 17
    1,                       !- Value Until Time 17
    18:00,                   !- Time 18
    1,                       !- Value Until Time 18
    19:00,                   !- Time 19
    1,                       !- Value Until Time 19
    20:00,                   !- Time 20
    1,                       !- Value Until Time 20
    21:00,                   !- Time 21
    1,                       !- Value Until Time 21
    22:00,                   !- Time 22
    1,                       !- Value Until Time 22
    23:00,                   !- Time 23
    1,                       !- Value Until Time 23
    24:00,                   !- Time 24
    1;                       !- Value Until Time 24

  Schedule:Day:Interval,
    basement oa control week 0 Friday,  !- Name
    on_off,                  !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    0,                       !- Value Until Time 1
    02:00,                   !- Time 2
    0,                       !- Value Until Time 2
    03:00,                   !- Time 3
    0,                       !- Value Until Time 3
    04:00,                   !- Time 4
    0,                       !- Value Until Time 4
    05:00,                   !- Time 5
    0,                       !- Value Until Time 5
    06:00,                   !- Time 6
    0,                       !- Value Until Time 6
    07:00,                   !- Time 7
    1,                       !- Value Until Time 7
    08:00,                   !- Time 8
    1,                       !- Value Until Time 8
    09:00,                   !- Time 9
    1,                       !- Value Until Time 9
    10:00,                   !- Time 10
    1,                       !- Value Until Time 10
    11:00,                   !- Time 11
    1,                       !- Value Until Time 11
    12:00,                   !- Time 12
    1,                       !- Value Until Time 12
    13:00,                   !- Time 13
    1,                       !- Value Until Time 13
    14:00,                   !- Time 14
    1,                       !- Value Until Time 14
    15:00,                   !- Time 15
    1,                       !- Value Until Time 15
    16:00,                   !- Time 16
    1,                       !- Value Until Time 16
    17:00,                   !- Time 17
    1,                       !- Value Until Time 17
    18:00,                   !- Time 18
    1,                       !- Value Until Time 18
    19:00,                   !- Time 19
    1,                       !- Value Until Time 19
    20:00,                   !- Time 20
    1,                       !- Value Until Time 20
    21:00,                   !- Time 21
    1,                       !- Value Until Time 21
    22:00,                   !- Time 22
    1,                       !- Value Until Time 22
    23:00,                   !- Time 23
    1,                       !- Value Until Time 23
    24:00,                   !- Time 24
    1;                       !- Value Until Time 24

  Schedule:Day:Interval,
    basement oa control week 0 Saturday,  !- Name
    on_off,                  !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    0,                       !- Value Until Time 1
    02:00,                   !- Time 2
    0,                       !- Value Until Time 2
    03:00,                   !- Time 3
    0,                       !- Value Until Time 3
    04:00,                   !- Time 4
    0,                       !- Value Until Time 4
    05:00,                   !- Time 5
    0,                       !- Value Until Time 5
    06:00,                   !- Time 6
    0,                       !- Value Until Time 6
    07:00,                   !- Time 7
    1,                       !- Value Until Time 7
    08:00,                   !- Time 8
    1,                       !- Value Until Time 8
    09:00,                   !- Time 9
    1,                       !- Value Until Time 9
    10:00,                   !- Time 10
    1,                       !- Value Until Time 10
    11:00,                   !- Time 11
    1,                       !- Value Until Time 11
    12:00,                   !- Time 12
    1,                       !- Value Until Time 12
    13:00,                   !- Time 13
    1,                       !- Value Until Time 13
    14:00,                   !- Time 14
    1,                       !- Value Until Time 14
    15:00,                   !- Time 15
    1,                       !- Value Until Time 15
    16:00,                   !- Time 16
    1,                       !- Value Until Time 16
    17:00,                   !- Time 17
    1,                       !- Value Until Time 17
    18:00,                   !- Time 18
    1,                       !- Value Until Time 18
    19:00,                   !- Time 19
    1,                       !- Value Until Time 19
    20:00,                   !- Time 20
    0,                       !- Value Until Time 20
    21:00,                   !- Time 21
    0,                       !- Value Until Time 21
    22:00,                   !- Time 22
    0,                       !- Value Until Time 22
    23:00,                   !- Time 23
    0,                       !- Value Until Time 23
    24:00,                   !- Time 24
    0;                       !- Value Until Time 24

  Schedule:Day:Interval,
    basement oa control week 0 Holiday,  !- Name
    on_off,                  !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    0,                       !- Value Until Time 1
    02:00,                   !- Time 2
    0,                       !- Value Until Time 2
    03:00,                   !- Time 3
    0,                       !- Value Until Time 3
    04:00,                   !- Time 4
    0,                       !- Value Until Time 4
    05:00,                   !- Time 5
    0,                       !- Value Until Time 5
    06:00,                   !- Time 6
    0,                       !- Value Until Time 6
    07:00,                   !- Time 7
    1,                       !- Value Until Time 7
    08:00,                   !- Time 8
    1,                       !- Value Until Time 8
    09:00,                   !- Time 9
    1,                       !- Value Until Time 9
    10:00,                   !- Time 10
    1,                       !- Value Until Time 10
    11:00,                   !- Time 11
    1,                       !- Value Until Time 11
    12:00,                   !- Time 12
    1,                       !- Value Until Time 12
    13:00,                   !- Time 13
    1,                       !- Value Until Time 13
    14:00,                   !- Time 14
    1,                       !- Value Until Time 14
    15:00,                   !- Time 15
    1,                       !- Value Until Time 15
    16:00,                   !- Time 16
    1,                       !- Value Until Time 16
    17:00,                   !- Time 17
    1,                       !- Value Until Time 17
    18:00,                   !- Time 18
    1,                       !- Value Until Time 18
    19:00,                   !- Time 19
    0,                       !- Value Until Time 19
    20:00,                   !- Time 20
    0,                       !- Value Until Time 20
    21:00,                   !- Time 21
    0,                       !- Value Until Time 21
    22:00,                   !- Time 22
    0,                       !- Value Until Time 22
    23:00,                   !- Time 23
    0,                       !- Value Until Time 23
    24:00,                   !- Time 24
    0;                       !- Value Until Time 24

  Schedule:Day:Interval,
    basement oa control week 0 Summer design,  !- Name
    on_off,                  !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    1,                       !- Value Until Time 1
    02:00,                   !- Time 2
    1,                       !- Value Until Time 2
    03:00,                   !- Time 3
    1,                       !- Value Until Time 3
    04:00,                   !- Time 4
    1,                       !- Value Until Time 4
    05:00,                   !- Time 5
    1,                       !- Value Until Time 5
    06:00,                   !- Time 6
    1,                       !- Value Until Time 6
    07:00,                   !- Time 7
    1,                       !- Value Until Time 7
    08:00,                   !- Time 8
    1,                       !- Value Until Time 8
    09:00,                   !- Time 9
    1,                       !- Value Until Time 9
    10:00,                   !- Time 10
    1,                       !- Value Until Time 10
    11:00,                   !- Time 11
    1,                       !- Value Until Time 11
    12:00,                   !- Time 12
    1,                       !- Value Until Time 12
    13:00,                   !- Time 13
    1,                       !- Value Until Time 13
    14:00,                   !- Time 14
    1,                       !- Value Until Time 14
    15:00,                   !- Time 15
    1,                       !- Value Until Time 15
    16:00,                   !- Time 16
    1,                       !- Value Until Time 16
    17:00,                   !- Time 17
    1,                       !- Value Until Time 17
    18:00,                   !- Time 18
    1,                       !- Value Until Time 18
    19:00,                   !- Time 19
    1,                       !- Value Until Time 19
    20:00,                   !- Time 20
    1,                       !- Value Until Time 20
    21:00,                   !- Time 21
    1,                       !- Value Until Time 21
    22:00,                   !- Time 22
    1,                       !- Value Until Time 22
    23:00,                   !- Time 23
    1,                       !- Value Until Time 23
    24:00,                   !- Time 24
    1;                       !- Value Until Time 24

  Schedule:Day:Interval,
    basement oa control week 0 Winter design,  !- Name
    on_off,                  !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    1,                       !- Value Until Time 1
    02:00,                   !- Time 2
    1,                       !- Value Until Time 2
    03:00,                   !- Time 3
    1,                       !- Value Until Time 3
    04:00,                   !- Time 4
    1,                       !- Value Until Time 4
    05:00,                   !- Time 5
    1,                       !- Value Until Time 5
    06:00,                   !- Time 6
    1,                       !- Value Until Time 6
    07:00,                   !- Time 7
    1,                       !- Value Until Time 7
    08:00,                   !- Time 8
    1,                       !- Value Until Time 8
    09:00,                   !- Time 9
    1,                       !- Value Until Time 9
    10:00,                   !- Time 10
    1,                       !- Value Until Time 10
    11:00,                   !- Time 11
    1,                       !- Value Until Time 11
    12:00,                   !- Time 12
    1,                       !- Value Until Time 12
    13:00,                   !- Time 13
    1,                       !- Value Until Time 13
    14:00,                   !- Time 14
    1,                       !- Value Until Time 14
    15:00,                   !- Time 15
    1,                       !- Value Until Time 15
    16:00,                   !- Time 16
    1,                       !- Value Until Time 16
    17:00,                   !- Time 17
    1,                       !- Value Until Time 17
    18:00,                   !- Time 18
    1,                       !- Value Until Time 18
    19:00,                   !- Time 19
    1,                       !- Value Until Time 19
    20:00,                   !- Time 20
    1,                       !- Value Until Time 20
    21:00,                   !- Time 21
    1,                       !- Value Until Time 21
    22:00,                   !- Time 22
    1,                       !- Value Until Time 22
    23:00,                   !- Time 23
    1,                       !- Value Until Time 23
    24:00,                   !- Time 24
    1;                       !- Value Until Time 24

  Controller:MechanicalVentilation,
    Controller Mechanical Ventilation 8,  !- Name
    basement oa control year,!- Availability Schedule Name
    No,                      !- Demand Controlled Ventilation
    ZoneSum,                 !- System Outdoor Air Method
    ,                        !- Zone Maximum Outdoor Air Fraction {dimensionless}
    S1 basement core,        !- Zone or ZoneList 1 Name
    basement design_oa,      !- Design Specification Outdoor Air Object Name 1
    S1 basement core Design Spec Zone Air Dist;  !- Design Specification Zone Air Distribution Object Name 1

  DesignSpecification:OutdoorAir,
    basement design_oa,      !- Name
    maximum,                 !- Outdoor Air Method
    0.007079212,             !- Outdoor Air Flow per Person {m3/s-person}
    0.000762,                !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Outdoor Air Flow per Zone {m3/s}
    0;                       !- Outdoor Air Flow Air Changes per Hour {1/hr}

  Zone,
    S2 office core,          !- Name
    ,                        !- Direction of Relative North {deg}
    ,                        !- X Origin {m}
    ,                        !- Y Origin {m}
    ,                        !- Z Origin {m}
    ,                        !- Type
    ,                        !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  BuildingSurface:Detailed,
    S2 office core floor,    !- Name
    Floor,                   !- Surface Type
    ext wall Adiabatic Construction,  !- Construction Name
    S2 office core,          !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    62.410000000149,3.96999999997206,0,  !- X,Y,Z ==> Vertex 1 {m}
    65.0700000000652,4.31000000005588,0,  !- X,Y,Z ==> Vertex 2 {m}
    64.4399999999441,9.17000000004191,0,  !- X,Y,Z ==> Vertex 3 {m}
    67.7399999999907,9.57000000006519,0,  !- X,Y,Z ==> Vertex 4 {m}
    68.3200000000652,4.71999999997206,0,  !- X,Y,Z ==> Vertex 5 {m}
    71.8200000000652,5.17000000004191,0,  !- X,Y,Z ==> Vertex 6 {m}
    76.0700000000652,-24.390000000014,0,  !- X,Y,Z ==> Vertex 7 {m}
    66.2600000000093,-25.6600000000326,0,  !- X,Y,Z ==> Vertex 8 {m}
    66.5800000000745,-28.1300000000047,0,  !- X,Y,Z ==> Vertex 9 {m}
    5.22999999998137,-36.7800000000279,0,  !- X,Y,Z ==> Vertex 10 {m}
    0.360000000102445,-2.30999999993946,0,  !- X,Y,Z ==> Vertex 11 {m}
    62.160000000149,5.93000000005122,0;  !- X,Y,Z ==> Vertex 12 {m}

  BuildingSurface:Detailed,
    S2 office core roof,     !- Name
    Ceiling,                 !- Surface Type
    office int floor Metal framed walls Reversed,  !- Construction Name
    S2 office core,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    S3 office core floor,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    65.0700000000652,4.31000000005588,5.72,  !- X,Y,Z ==> Vertex 1 {m}
    62.410000000149,3.96999999997206,5.72,  !- X,Y,Z ==> Vertex 2 {m}
    62.160000000149,5.93000000005122,5.72,  !- X,Y,Z ==> Vertex 3 {m}
    0.360000000102445,-2.30999999993946,5.72,  !- X,Y,Z ==> Vertex 4 {m}
    5.22999999998137,-36.7800000000279,5.72,  !- X,Y,Z ==> Vertex 5 {m}
    66.5800000000745,-28.1300000000047,5.72,  !- X,Y,Z ==> Vertex 6 {m}
    66.2600000000093,-25.6600000000326,5.72,  !- X,Y,Z ==> Vertex 7 {m}
    76.0700000000652,-24.390000000014,5.72,  !- X,Y,Z ==> Vertex 8 {m}
    71.8200000000652,5.17000000004191,5.72,  !- X,Y,Z ==> Vertex 9 {m}
    68.3200000000652,4.71999999997206,5.72,  !- X,Y,Z ==> Vertex 10 {m}
    67.7399999999907,9.57000000006519,5.72,  !- X,Y,Z ==> Vertex 11 {m}
    64.4399999999441,9.17000000004191,5.72;  !- X,Y,Z ==> Vertex 12 {m}

  BuildingSurface:Detailed,
    S2 office core wall 0,   !- Name
    Wall,                    !- Surface Type
    office ext wall Metal framed walls,  !- Construction Name
    S2 office core,          !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    65.0700000000652,4.31000000005588,5.72,  !- X,Y,Z ==> Vertex 1 {m}
    65.0700000000652,4.31000000005588,0,  !- X,Y,Z ==> Vertex 2 {m}
    62.410000000149,3.96999999997206,0,  !- X,Y,Z ==> Vertex 3 {m}
    62.410000000149,3.96999999997206,5.72;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Sub Surface 1,           !- Name
    Window,                  !- Surface Type
    office Window construction_simple glazing,  !- Construction Name
    S2 office core wall 0,   !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    65.0448049822639,4.30677958424579,3.11557093929124,  !- X,Y,Z ==> Vertex 1 {m}
    65.0448049822639,4.30677958424579,0.9,  !- X,Y,Z ==> Vertex 2 {m}
    62.4351950179503,3.97322041578215,0.9,  !- X,Y,Z ==> Vertex 3 {m}
    62.4351950179503,3.97322041578215,3.11557093929124;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    S2 office core wall 1,   !- Name
    Wall,                    !- Surface Type
    office ext wall Metal framed walls,  !- Construction Name
    S2 office core,          !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    62.410000000149,3.96999999997206,5.72,  !- X,Y,Z ==> Vertex 1 {m}
    62.410000000149,3.96999999997206,0,  !- X,Y,Z ==> Vertex 2 {m}
    62.160000000149,5.93000000005122,0,  !- X,Y,Z ==> Vertex 3 {m}
    62.160000000149,5.93000000005122,5.72;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Sub Surface 2,           !- Name
    Window,                  !- Surface Type
    office Window construction_simple glazing,  !- Construction Name
    S2 office core wall 1,   !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    62.4067862414983,3.99519586779468,3.13095808680686,  !- X,Y,Z ==> Vertex 1 {m}
    62.4067862414983,3.99519586779468,0.9,  !- X,Y,Z ==> Vertex 2 {m}
    62.1632137587997,5.9048041322286,0.9,  !- X,Y,Z ==> Vertex 3 {m}
    62.1632137587997,5.9048041322286,3.13095808680686;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    S2 office core wall 10,  !- Name
    Wall,                    !- Surface Type
    office ext wall Metal framed walls,  !- Construction Name
    S2 office core,          !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    67.7399999999907,9.57000000006519,5.72,  !- X,Y,Z ==> Vertex 1 {m}
    67.7399999999907,9.57000000006519,0,  !- X,Y,Z ==> Vertex 2 {m}
    64.4399999999441,9.17000000004191,0,  !- X,Y,Z ==> Vertex 3 {m}
    64.4399999999441,9.17000000004191,5.72;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Sub Surface 11,          !- Name
    Window,                  !- Surface Type
    office Window construction_simple glazing,  !- Construction Name
    S2 office core wall 10,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    67.7147845619271,9.56694358333007,3.10733264213504,  !- X,Y,Z ==> Vertex 1 {m}
    67.7147845619271,9.56694358333007,0.9,  !- X,Y,Z ==> Vertex 2 {m}
    64.4652154380078,9.17305641677703,0.9,  !- X,Y,Z ==> Vertex 3 {m}
    64.4652154380078,9.17305641677703,3.10733264213504;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    S2 office core wall 11,  !- Name
    Wall,                    !- Surface Type
    office ext wall Metal framed walls,  !- Construction Name
    S2 office core,          !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    64.4399999999441,9.17000000004191,5.72,  !- X,Y,Z ==> Vertex 1 {m}
    64.4399999999441,9.17000000004191,0,  !- X,Y,Z ==> Vertex 2 {m}
    65.0700000000652,4.31000000005588,0,  !- X,Y,Z ==> Vertex 3 {m}
    65.0700000000652,4.31000000005588,5.72;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Sub Surface 12,          !- Name
    Window,                  !- Surface Type
    office Window construction_simple glazing,  !- Construction Name
    S2 office core wall 11,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    64.4432652722722,9.14481075637277,3.09636742146768,  !- X,Y,Z ==> Vertex 1 {m}
    64.4432652722722,9.14481075637277,0.9,  !- X,Y,Z ==> Vertex 2 {m}
    65.0667347277371,4.33518924372502,0.9,  !- X,Y,Z ==> Vertex 3 {m}
    65.0667347277371,4.33518924372502,3.09636742146768;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    S2 office core wall 2,   !- Name
    Wall,                    !- Surface Type
    office ext wall Metal framed walls,  !- Construction Name
    S2 office core,          !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    62.160000000149,5.93000000005122,5.72,  !- X,Y,Z ==> Vertex 1 {m}
    62.160000000149,5.93000000005122,0,  !- X,Y,Z ==> Vertex 2 {m}
    0.360000000102445,-2.30999999993946,0,  !- X,Y,Z ==> Vertex 3 {m}
    0.360000000102445,-2.30999999993946,5.72;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Sub Surface 3,           !- Name
    Window,                  !- Surface Type
    office Window construction_simple glazing,  !- Construction Name
    S2 office core wall 2,   !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    62.1348228114717,5.92664304156091,3.075372484255,  !- X,Y,Z ==> Vertex 1 {m}
    62.1348228114717,5.92664304156091,0.9,  !- X,Y,Z ==> Vertex 2 {m}
    0.385177188779785,-2.30664304144915,0.9,  !- X,Y,Z ==> Vertex 3 {m}
    0.385177188779785,-2.30664304144915,3.075372484255;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    S2 office core wall 3,   !- Name
    Wall,                    !- Surface Type
    office ext wall Metal framed walls,  !- Construction Name
    S2 office core,          !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0.360000000102445,-2.30999999993946,5.72,  !- X,Y,Z ==> Vertex 1 {m}
    0.360000000102445,-2.30999999993946,0,  !- X,Y,Z ==> Vertex 2 {m}
    5.22999999998137,-36.7800000000279,0,  !- X,Y,Z ==> Vertex 3 {m}
    5.22999999998137,-36.7800000000279,5.72;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Sub Surface 4,           !- Name
    Window,                  !- Surface Type
    office Window construction_simple glazing,  !- Construction Name
    S2 office core wall 3,   !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    0.363553282130286,-2.33515023228094,3.07677646846169,  !- X,Y,Z ==> Vertex 1 {m}
    0.363553282130286,-2.33515023228094,0.9,  !- X,Y,Z ==> Vertex 2 {m}
    5.22644671795353,-36.7548497676864,0.9,  !- X,Y,Z ==> Vertex 3 {m}
    5.22644671795353,-36.7548497676864,3.07677646846169;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    S2 office core wall 4,   !- Name
    Wall,                    !- Surface Type
    office ext wall Metal framed walls,  !- Construction Name
    S2 office core,          !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    5.22999999998137,-36.7800000000279,5.72,  !- X,Y,Z ==> Vertex 1 {m}
    5.22999999998137,-36.7800000000279,0,  !- X,Y,Z ==> Vertex 2 {m}
    66.5800000000745,-28.1300000000047,0,  !- X,Y,Z ==> Vertex 3 {m}
    66.5800000000745,-28.1300000000047,5.72;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Sub Surface 5,           !- Name
    Window,                  !- Surface Type
    office Window construction_simple glazing,  !- Construction Name
    S2 office core wall 4,   !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    5.25515123460687,-36.7764538194328,3.07538365394232,  !- X,Y,Z ==> Vertex 1 {m}
    5.25515123460687,-36.7764538194328,0.9,  !- X,Y,Z ==> Vertex 2 {m}
    66.554848765449,-28.1335461805998,0.9,  !- X,Y,Z ==> Vertex 3 {m}
    66.554848765449,-28.1335461805998,3.07538365394232;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    S2 office core wall 5,   !- Name
    Wall,                    !- Surface Type
    office ext wall Metal framed walls,  !- Construction Name
    S2 office core,          !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    66.5800000000745,-28.1300000000047,5.72,  !- X,Y,Z ==> Vertex 1 {m}
    66.5800000000745,-28.1300000000047,0,  !- X,Y,Z ==> Vertex 2 {m}
    66.2600000000093,-25.6600000000326,0,  !- X,Y,Z ==> Vertex 3 {m}
    66.2600000000093,-25.6600000000326,5.72;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Sub Surface 6,           !- Name
    Window,                  !- Surface Type
    office Window construction_simple glazing,  !- Construction Name
    S2 office core wall 5,   !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    66.5767365850951,-28.1048105156378,3.11885656085239,  !- X,Y,Z ==> Vertex 1 {m}
    66.5767365850951,-28.1048105156378,0.9,  !- X,Y,Z ==> Vertex 2 {m}
    66.2632634149887,-25.6851894843995,0.9,  !- X,Y,Z ==> Vertex 3 {m}
    66.2632634149887,-25.6851894843995,3.11885656085239;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    S2 office core wall 6,   !- Name
    Wall,                    !- Surface Type
    office ext wall Metal framed walls,  !- Construction Name
    S2 office core,          !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    66.2600000000093,-25.6600000000326,5.72,  !- X,Y,Z ==> Vertex 1 {m}
    66.2600000000093,-25.6600000000326,0,  !- X,Y,Z ==> Vertex 2 {m}
    76.0700000000652,-24.390000000014,0,  !- X,Y,Z ==> Vertex 3 {m}
    76.0700000000652,-24.390000000014,5.72;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Sub Surface 7,           !- Name
    Window,                  !- Surface Type
    office Window construction_simple glazing,  !- Construction Name
    S2 office core wall 6,   !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    66.2851897889231,-25.656738936636,3.08482021611791,  !- X,Y,Z ==> Vertex 1 {m}
    66.2851897889231,-25.656738936636,0.9,  !- X,Y,Z ==> Vertex 2 {m}
    76.0448102111514,-24.3932610634106,0.9,  !- X,Y,Z ==> Vertex 3 {m}
    76.0448102111514,-24.3932610634106,3.08482021611791;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    S2 office core wall 7,   !- Name
    Wall,                    !- Surface Type
    office ext wall Metal framed walls,  !- Construction Name
    S2 office core,          !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    76.0700000000652,-24.390000000014,5.72,  !- X,Y,Z ==> Vertex 1 {m}
    76.0700000000652,-24.390000000014,0,  !- X,Y,Z ==> Vertex 2 {m}
    71.8200000000652,5.17000000004191,0,  !- X,Y,Z ==> Vertex 3 {m}
    71.8200000000652,5.17000000004191,5.72;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Sub Surface 8,           !- Name
    Window,                  !- Surface Type
    office Window construction_simple glazing,  !- Construction Name
    S2 office core wall 7,   !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    76.0663852751454,-24.3648585250423,3.07730369596603,  !- X,Y,Z ==> Vertex 1 {m}
    76.0663852751454,-24.3648585250423,0.9,  !- X,Y,Z ==> Vertex 2 {m}
    71.823614724985,5.14485852507018,0.9,  !- X,Y,Z ==> Vertex 3 {m}
    71.823614724985,5.14485852507018,3.07730369596603;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    S2 office core wall 8,   !- Name
    Wall,                    !- Surface Type
    office ext wall Metal framed walls,  !- Construction Name
    S2 office core,          !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    71.8200000000652,5.17000000004191,5.72,  !- X,Y,Z ==> Vertex 1 {m}
    71.8200000000652,5.17000000004191,0,  !- X,Y,Z ==> Vertex 2 {m}
    68.3200000000652,4.71999999997206,0,  !- X,Y,Z ==> Vertex 3 {m}
    68.3200000000652,4.71999999997206,5.72;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Sub Surface 9,           !- Name
    Window,                  !- Surface Type
    office Window construction_simple glazing,  !- Construction Name
    S2 office core wall 8,   !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    71.7948073713725,5.16676094778091,3.10534771782489,  !- X,Y,Z ==> Vertex 1 {m}
    71.7948073713725,5.16676094778091,0.9,  !- X,Y,Z ==> Vertex 2 {m}
    68.345192628758,4.72323905223306,0.9,  !- X,Y,Z ==> Vertex 3 {m}
    68.345192628758,4.72323905223306,3.10534771782489;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    S2 office core wall 9,   !- Name
    Wall,                    !- Surface Type
    office ext wall Metal framed walls,  !- Construction Name
    S2 office core,          !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    68.3200000000652,4.71999999997206,5.72,  !- X,Y,Z ==> Vertex 1 {m}
    68.3200000000652,4.71999999997206,0,  !- X,Y,Z ==> Vertex 2 {m}
    67.7399999999907,9.57000000006519,0,  !- X,Y,Z ==> Vertex 3 {m}
    67.7399999999907,9.57000000006519,5.72;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Sub Surface 10,          !- Name
    Window,                  !- Surface Type
    office Window construction_simple glazing,  !- Construction Name
    S2 office core wall 9,   !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    68.3169839641991,4.74522029988412,3.09644328177532,  !- X,Y,Z ==> Vertex 1 {m}
    68.3169839641991,4.74522029988412,0.9,  !- X,Y,Z ==> Vertex 2 {m}
    67.7430160358568,9.54477970015313,0.9,  !- X,Y,Z ==> Vertex 3 {m}
    67.7430160358568,9.54477970015313,3.09644328177532;  !- X,Y,Z ==> Vertex 4 {m}

  ZoneControl:Thermostat,
    S2 office core Thermostat,  !- Name
    S2 office core,          !- Zone or ZoneList Name
    S2 office core Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    office thermostat;       !- Control 1 Name

  Schedule:Compact,
    S2 office core Thermostat Schedule,  !- Name
    S2 office core Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,4;          !- Field 3

  ScheduleTypeLimits,
    S2 office core Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  ThermostatSetpoint:DualSetpoint,
    office thermostat,       !- Name
    office heating year,     !- Heating Setpoint Temperature Schedule Name
    office cooling year;     !- Cooling Setpoint Temperature Schedule Name

  Schedule:Year,
    office heating year,     !- Name
    temp_setpoint,           !- Schedule Type Limits Name
    office heating week 0,   !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Week:Daily,
    office heating week 0,   !- Name
    office heating week 0 Sunday,  !- Sunday Schedule:Day Name
    office heating week 0 Wednesday,  !- Monday Schedule:Day Name
    office heating week 0 Wednesday,  !- Tuesday Schedule:Day Name
    office heating week 0 Wednesday,  !- Wednesday Schedule:Day Name
    office heating week 0 Thursday,  !- Thursday Schedule:Day Name
    office heating week 0 Friday,  !- Friday Schedule:Day Name
    office heating week 0 Saturday,  !- Saturday Schedule:Day Name
    office heating week 0 Holiday,  !- Holiday Schedule:Day Name
    office heating week 0 Summer design,  !- SummerDesignDay Schedule:Day Name
    office heating week 0 Winter design,  !- WinterDesignDay Schedule:Day Name
    office heating week 0 Holiday,  !- CustomDay1 Schedule:Day Name
    office heating week 0 Holiday;  !- CustomDay2 Schedule:Day Name

  Schedule:Day:Interval,
    office heating week 0 Sunday,  !- Name
    temp_setpoint,           !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    15.6,                    !- Value Until Time 1
    02:00,                   !- Time 2
    15.6,                    !- Value Until Time 2
    03:00,                   !- Time 3
    15.6,                    !- Value Until Time 3
    04:00,                   !- Time 4
    15.6,                    !- Value Until Time 4
    05:00,                   !- Time 5
    15.6,                    !- Value Until Time 5
    06:00,                   !- Time 6
    15.6,                    !- Value Until Time 6
    07:00,                   !- Time 7
    15.6,                    !- Value Until Time 7
    08:00,                   !- Time 8
    15.6,                    !- Value Until Time 8
    09:00,                   !- Time 9
    15.6,                    !- Value Until Time 9
    10:00,                   !- Time 10
    15.6,                    !- Value Until Time 10
    11:00,                   !- Time 11
    15.6,                    !- Value Until Time 11
    12:00,                   !- Time 12
    15.6,                    !- Value Until Time 12
    13:00,                   !- Time 13
    15.6,                    !- Value Until Time 13
    14:00,                   !- Time 14
    15.6,                    !- Value Until Time 14
    15:00,                   !- Time 15
    15.6,                    !- Value Until Time 15
    16:00,                   !- Time 16
    15.6,                    !- Value Until Time 16
    17:00,                   !- Time 17
    15.6,                    !- Value Until Time 17
    18:00,                   !- Time 18
    15.6,                    !- Value Until Time 18
    19:00,                   !- Time 19
    15.6,                    !- Value Until Time 19
    20:00,                   !- Time 20
    15.6,                    !- Value Until Time 20
    21:00,                   !- Time 21
    15.6,                    !- Value Until Time 21
    22:00,                   !- Time 22
    15.6,                    !- Value Until Time 22
    23:00,                   !- Time 23
    15.6,                    !- Value Until Time 23
    24:00,                   !- Time 24
    15.6;                    !- Value Until Time 24

  Schedule:Day:Interval,
    office heating week 0 Wednesday,  !- Name
    temp_setpoint,           !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    15.6,                    !- Value Until Time 1
    02:00,                   !- Time 2
    15.6,                    !- Value Until Time 2
    03:00,                   !- Time 3
    15.6,                    !- Value Until Time 3
    04:00,                   !- Time 4
    15.6,                    !- Value Until Time 4
    05:00,                   !- Time 5
    15.6,                    !- Value Until Time 5
    06:00,                   !- Time 6
    15.6,                    !- Value Until Time 6
    07:00,                   !- Time 7
    21,                      !- Value Until Time 7
    08:00,                   !- Time 8
    21,                      !- Value Until Time 8
    09:00,                   !- Time 9
    21,                      !- Value Until Time 9
    10:00,                   !- Time 10
    21,                      !- Value Until Time 10
    11:00,                   !- Time 11
    21,                      !- Value Until Time 11
    12:00,                   !- Time 12
    21,                      !- Value Until Time 12
    13:00,                   !- Time 13
    21,                      !- Value Until Time 13
    14:00,                   !- Time 14
    21,                      !- Value Until Time 14
    15:00,                   !- Time 15
    21,                      !- Value Until Time 15
    16:00,                   !- Time 16
    21,                      !- Value Until Time 16
    17:00,                   !- Time 17
    21,                      !- Value Until Time 17
    18:00,                   !- Time 18
    21,                      !- Value Until Time 18
    19:00,                   !- Time 19
    21,                      !- Value Until Time 19
    20:00,                   !- Time 20
    21,                      !- Value Until Time 20
    21:00,                   !- Time 21
    21,                      !- Value Until Time 21
    22:00,                   !- Time 22
    21,                      !- Value Until Time 22
    23:00,                   !- Time 23
    15.6,                    !- Value Until Time 23
    24:00,                   !- Time 24
    15.6;                    !- Value Until Time 24

  Schedule:Day:Interval,
    office heating week 0 Thursday,  !- Name
    temp_setpoint,           !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    15.6,                    !- Value Until Time 1
    02:00,                   !- Time 2
    15.6,                    !- Value Until Time 2
    03:00,                   !- Time 3
    15.6,                    !- Value Until Time 3
    04:00,                   !- Time 4
    15.6,                    !- Value Until Time 4
    05:00,                   !- Time 5
    15.6,                    !- Value Until Time 5
    06:00,                   !- Time 6
    15.6,                    !- Value Until Time 6
    07:00,                   !- Time 7
    21,                      !- Value Until Time 7
    08:00,                   !- Time 8
    21,                      !- Value Until Time 8
    09:00,                   !- Time 9
    21,                      !- Value Until Time 9
    10:00,                   !- Time 10
    21,                      !- Value Until Time 10
    11:00,                   !- Time 11
    21,                      !- Value Until Time 11
    12:00,                   !- Time 12
    21,                      !- Value Until Time 12
    13:00,                   !- Time 13
    21,                      !- Value Until Time 13
    14:00,                   !- Time 14
    21,                      !- Value Until Time 14
    15:00,                   !- Time 15
    21,                      !- Value Until Time 15
    16:00,                   !- Time 16
    21,                      !- Value Until Time 16
    17:00,                   !- Time 17
    21,                      !- Value Until Time 17
    18:00,                   !- Time 18
    21,                      !- Value Until Time 18
    19:00,                   !- Time 19
    21,                      !- Value Until Time 19
    20:00,                   !- Time 20
    21,                      !- Value Until Time 20
    21:00,                   !- Time 21
    21,                      !- Value Until Time 21
    22:00,                   !- Time 22
    21,                      !- Value Until Time 22
    23:00,                   !- Time 23
    15.6,                    !- Value Until Time 23
    24:00,                   !- Time 24
    15.6;                    !- Value Until Time 24

  Schedule:Day:Interval,
    office heating week 0 Friday,  !- Name
    temp_setpoint,           !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    15.6,                    !- Value Until Time 1
    02:00,                   !- Time 2
    15.6,                    !- Value Until Time 2
    03:00,                   !- Time 3
    15.6,                    !- Value Until Time 3
    04:00,                   !- Time 4
    15.6,                    !- Value Until Time 4
    05:00,                   !- Time 5
    15.6,                    !- Value Until Time 5
    06:00,                   !- Time 6
    15.6,                    !- Value Until Time 6
    07:00,                   !- Time 7
    21,                      !- Value Until Time 7
    08:00,                   !- Time 8
    21,                      !- Value Until Time 8
    09:00,                   !- Time 9
    21,                      !- Value Until Time 9
    10:00,                   !- Time 10
    21,                      !- Value Until Time 10
    11:00,                   !- Time 11
    21,                      !- Value Until Time 11
    12:00,                   !- Time 12
    21,                      !- Value Until Time 12
    13:00,                   !- Time 13
    21,                      !- Value Until Time 13
    14:00,                   !- Time 14
    21,                      !- Value Until Time 14
    15:00,                   !- Time 15
    21,                      !- Value Until Time 15
    16:00,                   !- Time 16
    21,                      !- Value Until Time 16
    17:00,                   !- Time 17
    21,                      !- Value Until Time 17
    18:00,                   !- Time 18
    21,                      !- Value Until Time 18
    19:00,                   !- Time 19
    21,                      !- Value Until Time 19
    20:00,                   !- Time 20
    21,                      !- Value Until Time 20
    21:00,                   !- Time 21
    21,                      !- Value Until Time 21
    22:00,                   !- Time 22
    21,                      !- Value Until Time 22
    23:00,                   !- Time 23
    15.6,                    !- Value Until Time 23
    24:00,                   !- Time 24
    15.6;                    !- Value Until Time 24

  Schedule:Day:Interval,
    office heating week 0 Saturday,  !- Name
    temp_setpoint,           !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    15.6,                    !- Value Until Time 1
    02:00,                   !- Time 2
    15.6,                    !- Value Until Time 2
    03:00,                   !- Time 3
    15.6,                    !- Value Until Time 3
    04:00,                   !- Time 4
    15.6,                    !- Value Until Time 4
    05:00,                   !- Time 5
    15.6,                    !- Value Until Time 5
    06:00,                   !- Time 6
    15.6,                    !- Value Until Time 6
    07:00,                   !- Time 7
    21,                      !- Value Until Time 7
    08:00,                   !- Time 8
    21,                      !- Value Until Time 8
    09:00,                   !- Time 9
    21,                      !- Value Until Time 9
    10:00,                   !- Time 10
    21,                      !- Value Until Time 10
    11:00,                   !- Time 11
    21,                      !- Value Until Time 11
    12:00,                   !- Time 12
    21,                      !- Value Until Time 12
    13:00,                   !- Time 13
    21,                      !- Value Until Time 13
    14:00,                   !- Time 14
    21,                      !- Value Until Time 14
    15:00,                   !- Time 15
    21,                      !- Value Until Time 15
    16:00,                   !- Time 16
    21,                      !- Value Until Time 16
    17:00,                   !- Time 17
    21,                      !- Value Until Time 17
    18:00,                   !- Time 18
    21,                      !- Value Until Time 18
    19:00,                   !- Time 19
    15.6,                    !- Value Until Time 19
    20:00,                   !- Time 20
    15.6,                    !- Value Until Time 20
    21:00,                   !- Time 21
    15.6,                    !- Value Until Time 21
    22:00,                   !- Time 22
    15.6,                    !- Value Until Time 22
    23:00,                   !- Time 23
    15.6,                    !- Value Until Time 23
    24:00,                   !- Time 24
    15.6;                    !- Value Until Time 24

  Schedule:Day:Interval,
    office heating week 0 Holiday,  !- Name
    temp_setpoint,           !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    15.6,                    !- Value Until Time 1
    02:00,                   !- Time 2
    15.6,                    !- Value Until Time 2
    03:00,                   !- Time 3
    15.6,                    !- Value Until Time 3
    04:00,                   !- Time 4
    15.6,                    !- Value Until Time 4
    05:00,                   !- Time 5
    15.6,                    !- Value Until Time 5
    06:00,                   !- Time 6
    15.6,                    !- Value Until Time 6
    07:00,                   !- Time 7
    15.6,                    !- Value Until Time 7
    08:00,                   !- Time 8
    15.6,                    !- Value Until Time 8
    09:00,                   !- Time 9
    15.6,                    !- Value Until Time 9
    10:00,                   !- Time 10
    15.6,                    !- Value Until Time 10
    11:00,                   !- Time 11
    15.6,                    !- Value Until Time 11
    12:00,                   !- Time 12
    15.6,                    !- Value Until Time 12
    13:00,                   !- Time 13
    15.6,                    !- Value Until Time 13
    14:00,                   !- Time 14
    15.6,                    !- Value Until Time 14
    15:00,                   !- Time 15
    15.6,                    !- Value Until Time 15
    16:00,                   !- Time 16
    15.6,                    !- Value Until Time 16
    17:00,                   !- Time 17
    15.6,                    !- Value Until Time 17
    18:00,                   !- Time 18
    15.6,                    !- Value Until Time 18
    19:00,                   !- Time 19
    15.6,                    !- Value Until Time 19
    20:00,                   !- Time 20
    15.6,                    !- Value Until Time 20
    21:00,                   !- Time 21
    15.6,                    !- Value Until Time 21
    22:00,                   !- Time 22
    15.6,                    !- Value Until Time 22
    23:00,                   !- Time 23
    15.6,                    !- Value Until Time 23
    24:00,                   !- Time 24
    15.6;                    !- Value Until Time 24

  Schedule:Day:Interval,
    office heating week 0 Summer design,  !- Name
    temp_setpoint,           !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    15.6,                    !- Value Until Time 1
    02:00,                   !- Time 2
    15.6,                    !- Value Until Time 2
    03:00,                   !- Time 3
    15.6,                    !- Value Until Time 3
    04:00,                   !- Time 4
    15.6,                    !- Value Until Time 4
    05:00,                   !- Time 5
    15.6,                    !- Value Until Time 5
    06:00,                   !- Time 6
    15.6,                    !- Value Until Time 6
    07:00,                   !- Time 7
    15.6,                    !- Value Until Time 7
    08:00,                   !- Time 8
    15.6,                    !- Value Until Time 8
    09:00,                   !- Time 9
    15.6,                    !- Value Until Time 9
    10:00,                   !- Time 10
    15.6,                    !- Value Until Time 10
    11:00,                   !- Time 11
    15.6,                    !- Value Until Time 11
    12:00,                   !- Time 12
    15.6,                    !- Value Until Time 12
    13:00,                   !- Time 13
    15.6,                    !- Value Until Time 13
    14:00,                   !- Time 14
    15.6,                    !- Value Until Time 14
    15:00,                   !- Time 15
    15.6,                    !- Value Until Time 15
    16:00,                   !- Time 16
    15.6,                    !- Value Until Time 16
    17:00,                   !- Time 17
    15.6,                    !- Value Until Time 17
    18:00,                   !- Time 18
    15.6,                    !- Value Until Time 18
    19:00,                   !- Time 19
    15.6,                    !- Value Until Time 19
    20:00,                   !- Time 20
    15.6,                    !- Value Until Time 20
    21:00,                   !- Time 21
    15.6,                    !- Value Until Time 21
    22:00,                   !- Time 22
    15.6,                    !- Value Until Time 22
    23:00,                   !- Time 23
    15.6,                    !- Value Until Time 23
    24:00,                   !- Time 24
    15.6;                    !- Value Until Time 24

  Schedule:Day:Interval,
    office heating week 0 Winter design,  !- Name
    temp_setpoint,           !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    21,                      !- Value Until Time 1
    02:00,                   !- Time 2
    21,                      !- Value Until Time 2
    03:00,                   !- Time 3
    21,                      !- Value Until Time 3
    04:00,                   !- Time 4
    21,                      !- Value Until Time 4
    05:00,                   !- Time 5
    21,                      !- Value Until Time 5
    06:00,                   !- Time 6
    21,                      !- Value Until Time 6
    07:00,                   !- Time 7
    21,                      !- Value Until Time 7
    08:00,                   !- Time 8
    21,                      !- Value Until Time 8
    09:00,                   !- Time 9
    21,                      !- Value Until Time 9
    10:00,                   !- Time 10
    21,                      !- Value Until Time 10
    11:00,                   !- Time 11
    21,                      !- Value Until Time 11
    12:00,                   !- Time 12
    21,                      !- Value Until Time 12
    13:00,                   !- Time 13
    21,                      !- Value Until Time 13
    14:00,                   !- Time 14
    21,                      !- Value Until Time 14
    15:00,                   !- Time 15
    21,                      !- Value Until Time 15
    16:00,                   !- Time 16
    21,                      !- Value Until Time 16
    17:00,                   !- Time 17
    21,                      !- Value Until Time 17
    18:00,                   !- Time 18
    21,                      !- Value Until Time 18
    19:00,                   !- Time 19
    21,                      !- Value Until Time 19
    20:00,                   !- Time 20
    21,                      !- Value Until Time 20
    21:00,                   !- Time 21
    21,                      !- Value Until Time 21
    22:00,                   !- Time 22
    21,                      !- Value Until Time 22
    23:00,                   !- Time 23
    21,                      !- Value Until Time 23
    24:00,                   !- Time 24
    21;                      !- Value Until Time 24

  Schedule:Year,
    office cooling year,     !- Name
    temp_setpoint,           !- Schedule Type Limits Name
    office cooling week 0,   !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Week:Daily,
    office cooling week 0,   !- Name
    office cooling week 0 Sunday,  !- Sunday Schedule:Day Name
    office cooling week 0 Wednesday,  !- Monday Schedule:Day Name
    office cooling week 0 Wednesday,  !- Tuesday Schedule:Day Name
    office cooling week 0 Wednesday,  !- Wednesday Schedule:Day Name
    office cooling week 0 Thursday,  !- Thursday Schedule:Day Name
    office cooling week 0 Friday,  !- Friday Schedule:Day Name
    office cooling week 0 Saturday,  !- Saturday Schedule:Day Name
    office cooling week 0 Holiday,  !- Holiday Schedule:Day Name
    office cooling week 0 Summer design,  !- SummerDesignDay Schedule:Day Name
    office cooling week 0 Winter design,  !- WinterDesignDay Schedule:Day Name
    office cooling week 0 Holiday,  !- CustomDay1 Schedule:Day Name
    office cooling week 0 Holiday;  !- CustomDay2 Schedule:Day Name

  Schedule:Day:Interval,
    office cooling week 0 Sunday,  !- Name
    temp_setpoint,           !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    26.7,                    !- Value Until Time 1
    02:00,                   !- Time 2
    26.7,                    !- Value Until Time 2
    03:00,                   !- Time 3
    26.7,                    !- Value Until Time 3
    04:00,                   !- Time 4
    26.7,                    !- Value Until Time 4
    05:00,                   !- Time 5
    26.7,                    !- Value Until Time 5
    06:00,                   !- Time 6
    26.7,                    !- Value Until Time 6
    07:00,                   !- Time 7
    26.7,                    !- Value Until Time 7
    08:00,                   !- Time 8
    26.7,                    !- Value Until Time 8
    09:00,                   !- Time 9
    26.7,                    !- Value Until Time 9
    10:00,                   !- Time 10
    26.7,                    !- Value Until Time 10
    11:00,                   !- Time 11
    26.7,                    !- Value Until Time 11
    12:00,                   !- Time 12
    26.7,                    !- Value Until Time 12
    13:00,                   !- Time 13
    26.7,                    !- Value Until Time 13
    14:00,                   !- Time 14
    26.7,                    !- Value Until Time 14
    15:00,                   !- Time 15
    26.7,                    !- Value Until Time 15
    16:00,                   !- Time 16
    26.7,                    !- Value Until Time 16
    17:00,                   !- Time 17
    26.7,                    !- Value Until Time 17
    18:00,                   !- Time 18
    26.7,                    !- Value Until Time 18
    19:00,                   !- Time 19
    26.7,                    !- Value Until Time 19
    20:00,                   !- Time 20
    26.7,                    !- Value Until Time 20
    21:00,                   !- Time 21
    26.7,                    !- Value Until Time 21
    22:00,                   !- Time 22
    26.7,                    !- Value Until Time 22
    23:00,                   !- Time 23
    26.7,                    !- Value Until Time 23
    24:00,                   !- Time 24
    26.7;                    !- Value Until Time 24

  Schedule:Day:Interval,
    office cooling week 0 Wednesday,  !- Name
    temp_setpoint,           !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    26.7,                    !- Value Until Time 1
    02:00,                   !- Time 2
    26.7,                    !- Value Until Time 2
    03:00,                   !- Time 3
    26.7,                    !- Value Until Time 3
    04:00,                   !- Time 4
    26.7,                    !- Value Until Time 4
    05:00,                   !- Time 5
    26.7,                    !- Value Until Time 5
    06:00,                   !- Time 6
    26.7,                    !- Value Until Time 6
    07:00,                   !- Time 7
    24,                      !- Value Until Time 7
    08:00,                   !- Time 8
    24,                      !- Value Until Time 8
    09:00,                   !- Time 9
    24,                      !- Value Until Time 9
    10:00,                   !- Time 10
    24,                      !- Value Until Time 10
    11:00,                   !- Time 11
    24,                      !- Value Until Time 11
    12:00,                   !- Time 12
    24,                      !- Value Until Time 12
    13:00,                   !- Time 13
    24,                      !- Value Until Time 13
    14:00,                   !- Time 14
    24,                      !- Value Until Time 14
    15:00,                   !- Time 15
    24,                      !- Value Until Time 15
    16:00,                   !- Time 16
    24,                      !- Value Until Time 16
    17:00,                   !- Time 17
    24,                      !- Value Until Time 17
    18:00,                   !- Time 18
    24,                      !- Value Until Time 18
    19:00,                   !- Time 19
    24,                      !- Value Until Time 19
    20:00,                   !- Time 20
    24,                      !- Value Until Time 20
    21:00,                   !- Time 21
    24,                      !- Value Until Time 21
    22:00,                   !- Time 22
    24,                      !- Value Until Time 22
    23:00,                   !- Time 23
    26.7,                    !- Value Until Time 23
    24:00,                   !- Time 24
    26.7;                    !- Value Until Time 24

  Schedule:Day:Interval,
    office cooling week 0 Thursday,  !- Name
    temp_setpoint,           !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    26.7,                    !- Value Until Time 1
    02:00,                   !- Time 2
    26.7,                    !- Value Until Time 2
    03:00,                   !- Time 3
    26.7,                    !- Value Until Time 3
    04:00,                   !- Time 4
    26.7,                    !- Value Until Time 4
    05:00,                   !- Time 5
    26.7,                    !- Value Until Time 5
    06:00,                   !- Time 6
    26.7,                    !- Value Until Time 6
    07:00,                   !- Time 7
    24,                      !- Value Until Time 7
    08:00,                   !- Time 8
    24,                      !- Value Until Time 8
    09:00,                   !- Time 9
    24,                      !- Value Until Time 9
    10:00,                   !- Time 10
    24,                      !- Value Until Time 10
    11:00,                   !- Time 11
    24,                      !- Value Until Time 11
    12:00,                   !- Time 12
    24,                      !- Value Until Time 12
    13:00,                   !- Time 13
    24,                      !- Value Until Time 13
    14:00,                   !- Time 14
    24,                      !- Value Until Time 14
    15:00,                   !- Time 15
    24,                      !- Value Until Time 15
    16:00,                   !- Time 16
    24,                      !- Value Until Time 16
    17:00,                   !- Time 17
    24,                      !- Value Until Time 17
    18:00,                   !- Time 18
    24,                      !- Value Until Time 18
    19:00,                   !- Time 19
    24,                      !- Value Until Time 19
    20:00,                   !- Time 20
    24,                      !- Value Until Time 20
    21:00,                   !- Time 21
    24,                      !- Value Until Time 21
    22:00,                   !- Time 22
    24,                      !- Value Until Time 22
    23:00,                   !- Time 23
    26.7,                    !- Value Until Time 23
    24:00,                   !- Time 24
    26.7;                    !- Value Until Time 24

  Schedule:Day:Interval,
    office cooling week 0 Friday,  !- Name
    temp_setpoint,           !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    26.7,                    !- Value Until Time 1
    02:00,                   !- Time 2
    26.7,                    !- Value Until Time 2
    03:00,                   !- Time 3
    26.7,                    !- Value Until Time 3
    04:00,                   !- Time 4
    26.7,                    !- Value Until Time 4
    05:00,                   !- Time 5
    26.7,                    !- Value Until Time 5
    06:00,                   !- Time 6
    26.7,                    !- Value Until Time 6
    07:00,                   !- Time 7
    24,                      !- Value Until Time 7
    08:00,                   !- Time 8
    24,                      !- Value Until Time 8
    09:00,                   !- Time 9
    24,                      !- Value Until Time 9
    10:00,                   !- Time 10
    24,                      !- Value Until Time 10
    11:00,                   !- Time 11
    24,                      !- Value Until Time 11
    12:00,                   !- Time 12
    24,                      !- Value Until Time 12
    13:00,                   !- Time 13
    24,                      !- Value Until Time 13
    14:00,                   !- Time 14
    24,                      !- Value Until Time 14
    15:00,                   !- Time 15
    24,                      !- Value Until Time 15
    16:00,                   !- Time 16
    24,                      !- Value Until Time 16
    17:00,                   !- Time 17
    24,                      !- Value Until Time 17
    18:00,                   !- Time 18
    24,                      !- Value Until Time 18
    19:00,                   !- Time 19
    24,                      !- Value Until Time 19
    20:00,                   !- Time 20
    24,                      !- Value Until Time 20
    21:00,                   !- Time 21
    24,                      !- Value Until Time 21
    22:00,                   !- Time 22
    24,                      !- Value Until Time 22
    23:00,                   !- Time 23
    26.7,                    !- Value Until Time 23
    24:00,                   !- Time 24
    26.7;                    !- Value Until Time 24

  Schedule:Day:Interval,
    office cooling week 0 Saturday,  !- Name
    temp_setpoint,           !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    26.7,                    !- Value Until Time 1
    02:00,                   !- Time 2
    26.7,                    !- Value Until Time 2
    03:00,                   !- Time 3
    26.7,                    !- Value Until Time 3
    04:00,                   !- Time 4
    26.7,                    !- Value Until Time 4
    05:00,                   !- Time 5
    26.7,                    !- Value Until Time 5
    06:00,                   !- Time 6
    26.7,                    !- Value Until Time 6
    07:00,                   !- Time 7
    24,                      !- Value Until Time 7
    08:00,                   !- Time 8
    24,                      !- Value Until Time 8
    09:00,                   !- Time 9
    24,                      !- Value Until Time 9
    10:00,                   !- Time 10
    24,                      !- Value Until Time 10
    11:00,                   !- Time 11
    24,                      !- Value Until Time 11
    12:00,                   !- Time 12
    24,                      !- Value Until Time 12
    13:00,                   !- Time 13
    24,                      !- Value Until Time 13
    14:00,                   !- Time 14
    24,                      !- Value Until Time 14
    15:00,                   !- Time 15
    24,                      !- Value Until Time 15
    16:00,                   !- Time 16
    24,                      !- Value Until Time 16
    17:00,                   !- Time 17
    24,                      !- Value Until Time 17
    18:00,                   !- Time 18
    24,                      !- Value Until Time 18
    19:00,                   !- Time 19
    26.7,                    !- Value Until Time 19
    20:00,                   !- Time 20
    26.7,                    !- Value Until Time 20
    21:00,                   !- Time 21
    26.7,                    !- Value Until Time 21
    22:00,                   !- Time 22
    26.7,                    !- Value Until Time 22
    23:00,                   !- Time 23
    26.7,                    !- Value Until Time 23
    24:00,                   !- Time 24
    26.7;                    !- Value Until Time 24

  Schedule:Day:Interval,
    office cooling week 0 Holiday,  !- Name
    temp_setpoint,           !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    26.7,                    !- Value Until Time 1
    02:00,                   !- Time 2
    26.7,                    !- Value Until Time 2
    03:00,                   !- Time 3
    26.7,                    !- Value Until Time 3
    04:00,                   !- Time 4
    26.7,                    !- Value Until Time 4
    05:00,                   !- Time 5
    26.7,                    !- Value Until Time 5
    06:00,                   !- Time 6
    26.7,                    !- Value Until Time 6
    07:00,                   !- Time 7
    26.7,                    !- Value Until Time 7
    08:00,                   !- Time 8
    26.7,                    !- Value Until Time 8
    09:00,                   !- Time 9
    26.7,                    !- Value Until Time 9
    10:00,                   !- Time 10
    26.7,                    !- Value Until Time 10
    11:00,                   !- Time 11
    26.7,                    !- Value Until Time 11
    12:00,                   !- Time 12
    26.7,                    !- Value Until Time 12
    13:00,                   !- Time 13
    26.7,                    !- Value Until Time 13
    14:00,                   !- Time 14
    26.7,                    !- Value Until Time 14
    15:00,                   !- Time 15
    26.7,                    !- Value Until Time 15
    16:00,                   !- Time 16
    26.7,                    !- Value Until Time 16
    17:00,                   !- Time 17
    26.7,                    !- Value Until Time 17
    18:00,                   !- Time 18
    26.7,                    !- Value Until Time 18
    19:00,                   !- Time 19
    26.7,                    !- Value Until Time 19
    20:00,                   !- Time 20
    26.7,                    !- Value Until Time 20
    21:00,                   !- Time 21
    26.7,                    !- Value Until Time 21
    22:00,                   !- Time 22
    26.7,                    !- Value Until Time 22
    23:00,                   !- Time 23
    26.7,                    !- Value Until Time 23
    24:00,                   !- Time 24
    26.7;                    !- Value Until Time 24

  Schedule:Day:Interval,
    office cooling week 0 Summer design,  !- Name
    temp_setpoint,           !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    26.7,                    !- Value Until Time 1
    02:00,                   !- Time 2
    26.7,                    !- Value Until Time 2
    03:00,                   !- Time 3
    26.7,                    !- Value Until Time 3
    04:00,                   !- Time 4
    26.7,                    !- Value Until Time 4
    05:00,                   !- Time 5
    26.7,                    !- Value Until Time 5
    06:00,                   !- Time 6
    26.7,                    !- Value Until Time 6
    07:00,                   !- Time 7
    24,                      !- Value Until Time 7
    08:00,                   !- Time 8
    24,                      !- Value Until Time 8
    09:00,                   !- Time 9
    24,                      !- Value Until Time 9
    10:00,                   !- Time 10
    24,                      !- Value Until Time 10
    11:00,                   !- Time 11
    24,                      !- Value Until Time 11
    12:00,                   !- Time 12
    24,                      !- Value Until Time 12
    13:00,                   !- Time 13
    24,                      !- Value Until Time 13
    14:00,                   !- Time 14
    24,                      !- Value Until Time 14
    15:00,                   !- Time 15
    24,                      !- Value Until Time 15
    16:00,                   !- Time 16
    24,                      !- Value Until Time 16
    17:00,                   !- Time 17
    24,                      !- Value Until Time 17
    18:00,                   !- Time 18
    24,                      !- Value Until Time 18
    19:00,                   !- Time 19
    24,                      !- Value Until Time 19
    20:00,                   !- Time 20
    24,                      !- Value Until Time 20
    21:00,                   !- Time 21
    24,                      !- Value Until Time 21
    22:00,                   !- Time 22
    24,                      !- Value Until Time 22
    23:00,                   !- Time 23
    26.7,                    !- Value Until Time 23
    24:00,                   !- Time 24
    26.7;                    !- Value Until Time 24

  Schedule:Day:Interval,
    office cooling week 0 Winter design,  !- Name
    temp_setpoint,           !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    26.7,                    !- Value Until Time 1
    02:00,                   !- Time 2
    26.7,                    !- Value Until Time 2
    03:00,                   !- Time 3
    26.7,                    !- Value Until Time 3
    04:00,                   !- Time 4
    26.7,                    !- Value Until Time 4
    05:00,                   !- Time 5
    26.7,                    !- Value Until Time 5
    06:00,                   !- Time 6
    26.7,                    !- Value Until Time 6
    07:00,                   !- Time 7
    26.7,                    !- Value Until Time 7
    08:00,                   !- Time 8
    26.7,                    !- Value Until Time 8
    09:00,                   !- Time 9
    26.7,                    !- Value Until Time 9
    10:00,                   !- Time 10
    26.7,                    !- Value Until Time 10
    11:00,                   !- Time 11
    26.7,                    !- Value Until Time 11
    12:00,                   !- Time 12
    26.7,                    !- Value Until Time 12
    13:00,                   !- Time 13
    26.7,                    !- Value Until Time 13
    14:00,                   !- Time 14
    26.7,                    !- Value Until Time 14
    15:00,                   !- Time 15
    26.7,                    !- Value Until Time 15
    16:00,                   !- Time 16
    26.7,                    !- Value Until Time 16
    17:00,                   !- Time 17
    26.7,                    !- Value Until Time 17
    18:00,                   !- Time 18
    26.7,                    !- Value Until Time 18
    19:00,                   !- Time 19
    26.7,                    !- Value Until Time 19
    20:00,                   !- Time 20
    26.7,                    !- Value Until Time 20
    21:00,                   !- Time 21
    26.7,                    !- Value Until Time 21
    22:00,                   !- Time 22
    26.7,                    !- Value Until Time 22
    23:00,                   !- Time 23
    26.7,                    !- Value Until Time 23
    24:00,                   !- Time 24
    26.7;                    !- Value Until Time 24

  ZoneHVAC:EquipmentConnections,
    S2 office core,          !- Zone Name
    S2 office core Equipment List,  !- Zone Conditioning Equipment List Name
    S2 office core Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Node 2,                  !- Zone Air Node Name
    S2 office core Return Node List;  !- Zone Return Air Node or NodeList Name

  NodeList,
    S2 office core Inlet Node List,  !- Name
    Node 57;                 !- Node 1 Name

  NodeList,
    S2 office core Return Node List,  !- Name
    Node 70;                 !- Node 1 Name

  ZoneHVAC:AirDistributionUnit,
    ADU S2 office terminal,  !- Name
    Node 57,                 !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    S2 office terminal;      !- Air Terminal Name

  AirTerminal:SingleDuct:VAV:Reheat,
    S2 office terminal,      !- Name
    office hvac year,        !- Availability Schedule Name
    S2 office terminal Damper Outlet,  !- Damper Air Outlet Node Name
    Node 69,                 !- Air Inlet Node Name
    Autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.3,                     !- Constant Minimum Air Flow Fraction
    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    S2 office hot water reheat coil,  !- Reheat Coil Name
    Autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0,                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Node 57,                 !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    Normal,                  !- Damper Heating Action
    Autocalculate,           !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    Autocalculate,           !- Maximum Flow Fraction During Reheat
    35;                      !- Maximum Reheat Air Temperature {C}

  Coil:Heating:Water,
    S2 office hot water reheat coil,  !- Name
    office hvac year,        !- Availability Schedule Name
    Autosize,                !- U-Factor Times Area Value {W/K}
    Autosize,                !- Maximum Water Flow Rate {m3/s}
    Node 67,                 !- Water Inlet Node Name
    Node 68,                 !- Water Outlet Node Name
    S2 office terminal Damper Outlet,  !- Air Inlet Node Name
    Node 57,                 !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    Autosize,                !- Rated Capacity {W}
    82.22,                   !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    0.5;                     !- Rated Ratio for Air and Water Convection

  Schedule:Year,
    office hvac year,        !- Name
    on_off,                  !- Schedule Type Limits Name
    office hvac week 0,      !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Week:Daily,
    office hvac week 0,      !- Name
    office hvac week 0 Sunday,  !- Sunday Schedule:Day Name
    office hvac week 0 Wednesday,  !- Monday Schedule:Day Name
    office hvac week 0 Wednesday,  !- Tuesday Schedule:Day Name
    office hvac week 0 Wednesday,  !- Wednesday Schedule:Day Name
    office hvac week 0 Thursday,  !- Thursday Schedule:Day Name
    office hvac week 0 Friday,  !- Friday Schedule:Day Name
    office hvac week 0 Saturday,  !- Saturday Schedule:Day Name
    office hvac week 0 Holiday,  !- Holiday Schedule:Day Name
    office hvac week 0 Summer design,  !- SummerDesignDay Schedule:Day Name
    office hvac week 0 Winter design,  !- WinterDesignDay Schedule:Day Name
    office hvac week 0 Holiday,  !- CustomDay1 Schedule:Day Name
    office hvac week 0 Holiday;  !- CustomDay2 Schedule:Day Name

  Schedule:Day:Interval,
    office hvac week 0 Sunday,  !- Name
    on_off,                  !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    0,                       !- Value Until Time 1
    02:00,                   !- Time 2
    0,                       !- Value Until Time 2
    03:00,                   !- Time 3
    0,                       !- Value Until Time 3
    04:00,                   !- Time 4
    0,                       !- Value Until Time 4
    05:00,                   !- Time 5
    0,                       !- Value Until Time 5
    06:00,                   !- Time 6
    0,                       !- Value Until Time 6
    07:00,                   !- Time 7
    0,                       !- Value Until Time 7
    08:00,                   !- Time 8
    0,                       !- Value Until Time 8
    09:00,                   !- Time 9
    0,                       !- Value Until Time 9
    10:00,                   !- Time 10
    0,                       !- Value Until Time 10
    11:00,                   !- Time 11
    0,                       !- Value Until Time 11
    12:00,                   !- Time 12
    0,                       !- Value Until Time 12
    13:00,                   !- Time 13
    0,                       !- Value Until Time 13
    14:00,                   !- Time 14
    0,                       !- Value Until Time 14
    15:00,                   !- Time 15
    0,                       !- Value Until Time 15
    16:00,                   !- Time 16
    0,                       !- Value Until Time 16
    17:00,                   !- Time 17
    0,                       !- Value Until Time 17
    18:00,                   !- Time 18
    0,                       !- Value Until Time 18
    19:00,                   !- Time 19
    0,                       !- Value Until Time 19
    20:00,                   !- Time 20
    0,                       !- Value Until Time 20
    21:00,                   !- Time 21
    0,                       !- Value Until Time 21
    22:00,                   !- Time 22
    0,                       !- Value Until Time 22
    23:00,                   !- Time 23
    0,                       !- Value Until Time 23
    24:00,                   !- Time 24
    0;                       !- Value Until Time 24

  Schedule:Day:Interval,
    office hvac week 0 Wednesday,  !- Name
    on_off,                  !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    0,                       !- Value Until Time 1
    02:00,                   !- Time 2
    0,                       !- Value Until Time 2
    03:00,                   !- Time 3
    0,                       !- Value Until Time 3
    04:00,                   !- Time 4
    0,                       !- Value Until Time 4
    05:00,                   !- Time 5
    0,                       !- Value Until Time 5
    06:00,                   !- Time 6
    0,                       !- Value Until Time 6
    07:00,                   !- Time 7
    1,                       !- Value Until Time 7
    08:00,                   !- Time 8
    1,                       !- Value Until Time 8
    09:00,                   !- Time 9
    1,                       !- Value Until Time 9
    10:00,                   !- Time 10
    1,                       !- Value Until Time 10
    11:00,                   !- Time 11
    1,                       !- Value Until Time 11
    12:00,                   !- Time 12
    1,                       !- Value Until Time 12
    13:00,                   !- Time 13
    1,                       !- Value Until Time 13
    14:00,                   !- Time 14
    1,                       !- Value Until Time 14
    15:00,                   !- Time 15
    1,                       !- Value Until Time 15
    16:00,                   !- Time 16
    1,                       !- Value Until Time 16
    17:00,                   !- Time 17
    1,                       !- Value Until Time 17
    18:00,                   !- Time 18
    1,                       !- Value Until Time 18
    19:00,                   !- Time 19
    1,                       !- Value Until Time 19
    20:00,                   !- Time 20
    1,                       !- Value Until Time 20
    21:00,                   !- Time 21
    1,                       !- Value Until Time 21
    22:00,                   !- Time 22
    1,                       !- Value Until Time 22
    23:00,                   !- Time 23
    0,                       !- Value Until Time 23
    24:00,                   !- Time 24
    0;                       !- Value Until Time 24

  Schedule:Day:Interval,
    office hvac week 0 Thursday,  !- Name
    on_off,                  !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    0,                       !- Value Until Time 1
    02:00,                   !- Time 2
    0,                       !- Value Until Time 2
    03:00,                   !- Time 3
    0,                       !- Value Until Time 3
    04:00,                   !- Time 4
    0,                       !- Value Until Time 4
    05:00,                   !- Time 5
    0,                       !- Value Until Time 5
    06:00,                   !- Time 6
    0,                       !- Value Until Time 6
    07:00,                   !- Time 7
    1,                       !- Value Until Time 7
    08:00,                   !- Time 8
    1,                       !- Value Until Time 8
    09:00,                   !- Time 9
    1,                       !- Value Until Time 9
    10:00,                   !- Time 10
    1,                       !- Value Until Time 10
    11:00,                   !- Time 11
    1,                       !- Value Until Time 11
    12:00,                   !- Time 12
    1,                       !- Value Until Time 12
    13:00,                   !- Time 13
    1,                       !- Value Until Time 13
    14:00,                   !- Time 14
    1,                       !- Value Until Time 14
    15:00,                   !- Time 15
    1,                       !- Value Until Time 15
    16:00,                   !- Time 16
    1,                       !- Value Until Time 16
    17:00,                   !- Time 17
    1,                       !- Value Until Time 17
    18:00,                   !- Time 18
    1,                       !- Value Until Time 18
    19:00,                   !- Time 19
    1,                       !- Value Until Time 19
    20:00,                   !- Time 20
    1,                       !- Value Until Time 20
    21:00,                   !- Time 21
    1,                       !- Value Until Time 21
    22:00,                   !- Time 22
    1,                       !- Value Until Time 22
    23:00,                   !- Time 23
    0,                       !- Value Until Time 23
    24:00,                   !- Time 24
    0;                       !- Value Until Time 24

  Schedule:Day:Interval,
    office hvac week 0 Friday,  !- Name
    on_off,                  !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    0,                       !- Value Until Time 1
    02:00,                   !- Time 2
    0,                       !- Value Until Time 2
    03:00,                   !- Time 3
    0,                       !- Value Until Time 3
    04:00,                   !- Time 4
    0,                       !- Value Until Time 4
    05:00,                   !- Time 5
    0,                       !- Value Until Time 5
    06:00,                   !- Time 6
    0,                       !- Value Until Time 6
    07:00,                   !- Time 7
    1,                       !- Value Until Time 7
    08:00,                   !- Time 8
    1,                       !- Value Until Time 8
    09:00,                   !- Time 9
    1,                       !- Value Until Time 9
    10:00,                   !- Time 10
    1,                       !- Value Until Time 10
    11:00,                   !- Time 11
    1,                       !- Value Until Time 11
    12:00,                   !- Time 12
    1,                       !- Value Until Time 12
    13:00,                   !- Time 13
    1,                       !- Value Until Time 13
    14:00,                   !- Time 14
    1,                       !- Value Until Time 14
    15:00,                   !- Time 15
    1,                       !- Value Until Time 15
    16:00,                   !- Time 16
    1,                       !- Value Until Time 16
    17:00,                   !- Time 17
    1,                       !- Value Until Time 17
    18:00,                   !- Time 18
    1,                       !- Value Until Time 18
    19:00,                   !- Time 19
    1,                       !- Value Until Time 19
    20:00,                   !- Time 20
    1,                       !- Value Until Time 20
    21:00,                   !- Time 21
    1,                       !- Value Until Time 21
    22:00,                   !- Time 22
    1,                       !- Value Until Time 22
    23:00,                   !- Time 23
    0,                       !- Value Until Time 23
    24:00,                   !- Time 24
    0;                       !- Value Until Time 24

  Schedule:Day:Interval,
    office hvac week 0 Saturday,  !- Name
    on_off,                  !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    0,                       !- Value Until Time 1
    02:00,                   !- Time 2
    0,                       !- Value Until Time 2
    03:00,                   !- Time 3
    0,                       !- Value Until Time 3
    04:00,                   !- Time 4
    0,                       !- Value Until Time 4
    05:00,                   !- Time 5
    0,                       !- Value Until Time 5
    06:00,                   !- Time 6
    0,                       !- Value Until Time 6
    07:00,                   !- Time 7
    1,                       !- Value Until Time 7
    08:00,                   !- Time 8
    1,                       !- Value Until Time 8
    09:00,                   !- Time 9
    1,                       !- Value Until Time 9
    10:00,                   !- Time 10
    1,                       !- Value Until Time 10
    11:00,                   !- Time 11
    1,                       !- Value Until Time 11
    12:00,                   !- Time 12
    1,                       !- Value Until Time 12
    13:00,                   !- Time 13
    1,                       !- Value Until Time 13
    14:00,                   !- Time 14
    1,                       !- Value Until Time 14
    15:00,                   !- Time 15
    1,                       !- Value Until Time 15
    16:00,                   !- Time 16
    1,                       !- Value Until Time 16
    17:00,                   !- Time 17
    1,                       !- Value Until Time 17
    18:00,                   !- Time 18
    1,                       !- Value Until Time 18
    19:00,                   !- Time 19
    0,                       !- Value Until Time 19
    20:00,                   !- Time 20
    0,                       !- Value Until Time 20
    21:00,                   !- Time 21
    0,                       !- Value Until Time 21
    22:00,                   !- Time 22
    0,                       !- Value Until Time 22
    23:00,                   !- Time 23
    0,                       !- Value Until Time 23
    24:00,                   !- Time 24
    0;                       !- Value Until Time 24

  Schedule:Day:Interval,
    office hvac week 0 Holiday,  !- Name
    on_off,                  !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    0,                       !- Value Until Time 1
    02:00,                   !- Time 2
    0,                       !- Value Until Time 2
    03:00,                   !- Time 3
    0,                       !- Value Until Time 3
    04:00,                   !- Time 4
    0,                       !- Value Until Time 4
    05:00,                   !- Time 5
    0,                       !- Value Until Time 5
    06:00,                   !- Time 6
    0,                       !- Value Until Time 6
    07:00,                   !- Time 7
    0,                       !- Value Until Time 7
    08:00,                   !- Time 8
    0,                       !- Value Until Time 8
    09:00,                   !- Time 9
    0,                       !- Value Until Time 9
    10:00,                   !- Time 10
    0,                       !- Value Until Time 10
    11:00,                   !- Time 11
    0,                       !- Value Until Time 11
    12:00,                   !- Time 12
    0,                       !- Value Until Time 12
    13:00,                   !- Time 13
    0,                       !- Value Until Time 13
    14:00,                   !- Time 14
    0,                       !- Value Until Time 14
    15:00,                   !- Time 15
    0,                       !- Value Until Time 15
    16:00,                   !- Time 16
    0,                       !- Value Until Time 16
    17:00,                   !- Time 17
    0,                       !- Value Until Time 17
    18:00,                   !- Time 18
    0,                       !- Value Until Time 18
    19:00,                   !- Time 19
    0,                       !- Value Until Time 19
    20:00,                   !- Time 20
    0,                       !- Value Until Time 20
    21:00,                   !- Time 21
    0,                       !- Value Until Time 21
    22:00,                   !- Time 22
    0,                       !- Value Until Time 22
    23:00,                   !- Time 23
    0,                       !- Value Until Time 23
    24:00,                   !- Time 24
    0;                       !- Value Until Time 24

  Schedule:Day:Interval,
    office hvac week 0 Summer design,  !- Name
    on_off,                  !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    0,                       !- Value Until Time 1
    02:00,                   !- Time 2
    0,                       !- Value Until Time 2
    03:00,                   !- Time 3
    0,                       !- Value Until Time 3
    04:00,                   !- Time 4
    0,                       !- Value Until Time 4
    05:00,                   !- Time 5
    0,                       !- Value Until Time 5
    06:00,                   !- Time 6
    0,                       !- Value Until Time 6
    07:00,                   !- Time 7
    1,                       !- Value Until Time 7
    08:00,                   !- Time 8
    1,                       !- Value Until Time 8
    09:00,                   !- Time 9
    1,                       !- Value Until Time 9
    10:00,                   !- Time 10
    1,                       !- Value Until Time 10
    11:00,                   !- Time 11
    1,                       !- Value Until Time 11
    12:00,                   !- Time 12
    1,                       !- Value Until Time 12
    13:00,                   !- Time 13
    1,                       !- Value Until Time 13
    14:00,                   !- Time 14
    1,                       !- Value Until Time 14
    15:00,                   !- Time 15
    1,                       !- Value Until Time 15
    16:00,                   !- Time 16
    1,                       !- Value Until Time 16
    17:00,                   !- Time 17
    1,                       !- Value Until Time 17
    18:00,                   !- Time 18
    1,                       !- Value Until Time 18
    19:00,                   !- Time 19
    1,                       !- Value Until Time 19
    20:00,                   !- Time 20
    1,                       !- Value Until Time 20
    21:00,                   !- Time 21
    1,                       !- Value Until Time 21
    22:00,                   !- Time 22
    1,                       !- Value Until Time 22
    23:00,                   !- Time 23
    0,                       !- Value Until Time 23
    24:00,                   !- Time 24
    0;                       !- Value Until Time 24

  Schedule:Day:Interval,
    office hvac week 0 Winter design,  !- Name
    on_off,                  !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    0,                       !- Value Until Time 1
    02:00,                   !- Time 2
    0,                       !- Value Until Time 2
    03:00,                   !- Time 3
    0,                       !- Value Until Time 3
    04:00,                   !- Time 4
    0,                       !- Value Until Time 4
    05:00,                   !- Time 5
    0,                       !- Value Until Time 5
    06:00,                   !- Time 6
    0,                       !- Value Until Time 6
    07:00,                   !- Time 7
    1,                       !- Value Until Time 7
    08:00,                   !- Time 8
    1,                       !- Value Until Time 8
    09:00,                   !- Time 9
    1,                       !- Value Until Time 9
    10:00,                   !- Time 10
    1,                       !- Value Until Time 10
    11:00,                   !- Time 11
    1,                       !- Value Until Time 11
    12:00,                   !- Time 12
    1,                       !- Value Until Time 12
    13:00,                   !- Time 13
    1,                       !- Value Until Time 13
    14:00,                   !- Time 14
    1,                       !- Value Until Time 14
    15:00,                   !- Time 15
    1,                       !- Value Until Time 15
    16:00,                   !- Time 16
    1,                       !- Value Until Time 16
    17:00,                   !- Time 17
    1,                       !- Value Until Time 17
    18:00,                   !- Time 18
    1,                       !- Value Until Time 18
    19:00,                   !- Time 19
    0,                       !- Value Until Time 19
    20:00,                   !- Time 20
    0,                       !- Value Until Time 20
    21:00,                   !- Time 21
    0,                       !- Value Until Time 21
    22:00,                   !- Time 22
    0,                       !- Value Until Time 22
    23:00,                   !- Time 23
    0,                       !- Value Until Time 23
    24:00,                   !- Time 24
    0;                       !- Value Until Time 24

  ZoneHVAC:EquipmentList,
    S2 office core Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU S2 office terminal,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

  Sizing:Zone,
    S2 office core,          !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.78,                   !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    35,                      !- Zone Heating Design Supply Air Temperature {C}
    11.11,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    office design_oa,        !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    0.3,                     !- Heating Maximum Air Flow Fraction
    S2 office core Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,        !- Dedicated Outdoor Air System Control Strategy
    autosize,                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    autosize;                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

  DesignSpecification:ZoneAirDistribution,
    S2 office core Design Spec Zone Air Dist,  !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

  Schedule:Year,
    office oa control year,  !- Name
    on_off,                  !- Schedule Type Limits Name
    office oa control week 0,!- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Week:Daily,
    office oa control week 0,!- Name
    office oa control week 0 Sunday,  !- Sunday Schedule:Day Name
    office oa control week 0 Wednesday,  !- Monday Schedule:Day Name
    office oa control week 0 Wednesday,  !- Tuesday Schedule:Day Name
    office oa control week 0 Wednesday,  !- Wednesday Schedule:Day Name
    office oa control week 0 Thursday,  !- Thursday Schedule:Day Name
    office oa control week 0 Friday,  !- Friday Schedule:Day Name
    office oa control week 0 Saturday,  !- Saturday Schedule:Day Name
    office oa control week 0 Holiday,  !- Holiday Schedule:Day Name
    office oa control week 0 Summer design,  !- SummerDesignDay Schedule:Day Name
    office oa control week 0 Winter design,  !- WinterDesignDay Schedule:Day Name
    office oa control week 0 Holiday,  !- CustomDay1 Schedule:Day Name
    office oa control week 0 Holiday;  !- CustomDay2 Schedule:Day Name

  Schedule:Day:Interval,
    office oa control week 0 Sunday,  !- Name
    on_off,                  !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    0,                       !- Value Until Time 1
    02:00,                   !- Time 2
    0,                       !- Value Until Time 2
    03:00,                   !- Time 3
    0,                       !- Value Until Time 3
    04:00,                   !- Time 4
    0,                       !- Value Until Time 4
    05:00,                   !- Time 5
    0,                       !- Value Until Time 5
    06:00,                   !- Time 6
    0,                       !- Value Until Time 6
    07:00,                   !- Time 7
    1,                       !- Value Until Time 7
    08:00,                   !- Time 8
    1,                       !- Value Until Time 8
    09:00,                   !- Time 9
    1,                       !- Value Until Time 9
    10:00,                   !- Time 10
    1,                       !- Value Until Time 10
    11:00,                   !- Time 11
    1,                       !- Value Until Time 11
    12:00,                   !- Time 12
    1,                       !- Value Until Time 12
    13:00,                   !- Time 13
    1,                       !- Value Until Time 13
    14:00,                   !- Time 14
    1,                       !- Value Until Time 14
    15:00,                   !- Time 15
    1,                       !- Value Until Time 15
    16:00,                   !- Time 16
    1,                       !- Value Until Time 16
    17:00,                   !- Time 17
    1,                       !- Value Until Time 17
    18:00,                   !- Time 18
    1,                       !- Value Until Time 18
    19:00,                   !- Time 19
    0,                       !- Value Until Time 19
    20:00,                   !- Time 20
    0,                       !- Value Until Time 20
    21:00,                   !- Time 21
    0,                       !- Value Until Time 21
    22:00,                   !- Time 22
    0,                       !- Value Until Time 22
    23:00,                   !- Time 23
    0,                       !- Value Until Time 23
    24:00,                   !- Time 24
    0;                       !- Value Until Time 24

  Schedule:Day:Interval,
    office oa control week 0 Wednesday,  !- Name
    on_off,                  !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    0,                       !- Value Until Time 1
    02:00,                   !- Time 2
    0,                       !- Value Until Time 2
    03:00,                   !- Time 3
    0,                       !- Value Until Time 3
    04:00,                   !- Time 4
    0,                       !- Value Until Time 4
    05:00,                   !- Time 5
    0,                       !- Value Until Time 5
    06:00,                   !- Time 6
    0,                       !- Value Until Time 6
    07:00,                   !- Time 7
    1,                       !- Value Until Time 7
    08:00,                   !- Time 8
    1,                       !- Value Until Time 8
    09:00,                   !- Time 9
    1,                       !- Value Until Time 9
    10:00,                   !- Time 10
    1,                       !- Value Until Time 10
    11:00,                   !- Time 11
    1,                       !- Value Until Time 11
    12:00,                   !- Time 12
    1,                       !- Value Until Time 12
    13:00,                   !- Time 13
    1,                       !- Value Until Time 13
    14:00,                   !- Time 14
    1,                       !- Value Until Time 14
    15:00,                   !- Time 15
    1,                       !- Value Until Time 15
    16:00,                   !- Time 16
    1,                       !- Value Until Time 16
    17:00,                   !- Time 17
    1,                       !- Value Until Time 17
    18:00,                   !- Time 18
    1,                       !- Value Until Time 18
    19:00,                   !- Time 19
    1,                       !- Value Until Time 19
    20:00,                   !- Time 20
    1,                       !- Value Until Time 20
    21:00,                   !- Time 21
    1,                       !- Value Until Time 21
    22:00,                   !- Time 22
    1,                       !- Value Until Time 22
    23:00,                   !- Time 23
    1,                       !- Value Until Time 23
    24:00,                   !- Time 24
    1;                       !- Value Until Time 24

  Schedule:Day:Interval,
    office oa control week 0 Thursday,  !- Name
    on_off,                  !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    0,                       !- Value Until Time 1
    02:00,                   !- Time 2
    0,                       !- Value Until Time 2
    03:00,                   !- Time 3
    0,                       !- Value Until Time 3
    04:00,                   !- Time 4
    0,                       !- Value Until Time 4
    05:00,                   !- Time 5
    0,                       !- Value Until Time 5
    06:00,                   !- Time 6
    0,                       !- Value Until Time 6
    07:00,                   !- Time 7
    1,                       !- Value Until Time 7
    08:00,                   !- Time 8
    1,                       !- Value Until Time 8
    09:00,                   !- Time 9
    1,                       !- Value Until Time 9
    10:00,                   !- Time 10
    1,                       !- Value Until Time 10
    11:00,                   !- Time 11
    1,                       !- Value Until Time 11
    12:00,                   !- Time 12
    1,                       !- Value Until Time 12
    13:00,                   !- Time 13
    1,                       !- Value Until Time 13
    14:00,                   !- Time 14
    1,                       !- Value Until Time 14
    15:00,                   !- Time 15
    1,                       !- Value Until Time 15
    16:00,                   !- Time 16
    1,                       !- Value Until Time 16
    17:00,                   !- Time 17
    1,                       !- Value Until Time 17
    18:00,                   !- Time 18
    1,                       !- Value Until Time 18
    19:00,                   !- Time 19
    1,                       !- Value Until Time 19
    20:00,                   !- Time 20
    1,                       !- Value Until Time 20
    21:00,                   !- Time 21
    1,                       !- Value Until Time 21
    22:00,                   !- Time 22
    1,                       !- Value Until Time 22
    23:00,                   !- Time 23
    1,                       !- Value Until Time 23
    24:00,                   !- Time 24
    1;                       !- Value Until Time 24

  Schedule:Day:Interval,
    office oa control week 0 Friday,  !- Name
    on_off,                  !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    0,                       !- Value Until Time 1
    02:00,                   !- Time 2
    0,                       !- Value Until Time 2
    03:00,                   !- Time 3
    0,                       !- Value Until Time 3
    04:00,                   !- Time 4
    0,                       !- Value Until Time 4
    05:00,                   !- Time 5
    0,                       !- Value Until Time 5
    06:00,                   !- Time 6
    0,                       !- Value Until Time 6
    07:00,                   !- Time 7
    1,                       !- Value Until Time 7
    08:00,                   !- Time 8
    1,                       !- Value Until Time 8
    09:00,                   !- Time 9
    1,                       !- Value Until Time 9
    10:00,                   !- Time 10
    1,                       !- Value Until Time 10
    11:00,                   !- Time 11
    1,                       !- Value Until Time 11
    12:00,                   !- Time 12
    1,                       !- Value Until Time 12
    13:00,                   !- Time 13
    1,                       !- Value Until Time 13
    14:00,                   !- Time 14
    1,                       !- Value Until Time 14
    15:00,                   !- Time 15
    1,                       !- Value Until Time 15
    16:00,                   !- Time 16
    1,                       !- Value Until Time 16
    17:00,                   !- Time 17
    1,                       !- Value Until Time 17
    18:00,                   !- Time 18
    1,                       !- Value Until Time 18
    19:00,                   !- Time 19
    1,                       !- Value Until Time 19
    20:00,                   !- Time 20
    1,                       !- Value Until Time 20
    21:00,                   !- Time 21
    1,                       !- Value Until Time 21
    22:00,                   !- Time 22
    1,                       !- Value Until Time 22
    23:00,                   !- Time 23
    1,                       !- Value Until Time 23
    24:00,                   !- Time 24
    1;                       !- Value Until Time 24

  Schedule:Day:Interval,
    office oa control week 0 Saturday,  !- Name
    on_off,                  !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    0,                       !- Value Until Time 1
    02:00,                   !- Time 2
    0,                       !- Value Until Time 2
    03:00,                   !- Time 3
    0,                       !- Value Until Time 3
    04:00,                   !- Time 4
    0,                       !- Value Until Time 4
    05:00,                   !- Time 5
    0,                       !- Value Until Time 5
    06:00,                   !- Time 6
    0,                       !- Value Until Time 6
    07:00,                   !- Time 7
    1,                       !- Value Until Time 7
    08:00,                   !- Time 8
    1,                       !- Value Until Time 8
    09:00,                   !- Time 9
    1,                       !- Value Until Time 9
    10:00,                   !- Time 10
    1,                       !- Value Until Time 10
    11:00,                   !- Time 11
    1,                       !- Value Until Time 11
    12:00,                   !- Time 12
    1,                       !- Value Until Time 12
    13:00,                   !- Time 13
    1,                       !- Value Until Time 13
    14:00,                   !- Time 14
    1,                       !- Value Until Time 14
    15:00,                   !- Time 15
    1,                       !- Value Until Time 15
    16:00,                   !- Time 16
    1,                       !- Value Until Time 16
    17:00,                   !- Time 17
    1,                       !- Value Until Time 17
    18:00,                   !- Time 18
    1,                       !- Value Until Time 18
    19:00,                   !- Time 19
    1,                       !- Value Until Time 19
    20:00,                   !- Time 20
    0,                       !- Value Until Time 20
    21:00,                   !- Time 21
    0,                       !- Value Until Time 21
    22:00,                   !- Time 22
    0,                       !- Value Until Time 22
    23:00,                   !- Time 23
    0,                       !- Value Until Time 23
    24:00,                   !- Time 24
    0;                       !- Value Until Time 24

  Schedule:Day:Interval,
    office oa control week 0 Holiday,  !- Name
    on_off,                  !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    0,                       !- Value Until Time 1
    02:00,                   !- Time 2
    0,                       !- Value Until Time 2
    03:00,                   !- Time 3
    0,                       !- Value Until Time 3
    04:00,                   !- Time 4
    0,                       !- Value Until Time 4
    05:00,                   !- Time 5
    0,                       !- Value Until Time 5
    06:00,                   !- Time 6
    0,                       !- Value Until Time 6
    07:00,                   !- Time 7
    1,                       !- Value Until Time 7
    08:00,                   !- Time 8
    1,                       !- Value Until Time 8
    09:00,                   !- Time 9
    1,                       !- Value Until Time 9
    10:00,                   !- Time 10
    1,                       !- Value Until Time 10
    11:00,                   !- Time 11
    1,                       !- Value Until Time 11
    12:00,                   !- Time 12
    1,                       !- Value Until Time 12
    13:00,                   !- Time 13
    1,                       !- Value Until Time 13
    14:00,                   !- Time 14
    1,                       !- Value Until Time 14
    15:00,                   !- Time 15
    1,                       !- Value Until Time 15
    16:00,                   !- Time 16
    1,                       !- Value Until Time 16
    17:00,                   !- Time 17
    1,                       !- Value Until Time 17
    18:00,                   !- Time 18
    1,                       !- Value Until Time 18
    19:00,                   !- Time 19
    0,                       !- Value Until Time 19
    20:00,                   !- Time 20
    0,                       !- Value Until Time 20
    21:00,                   !- Time 21
    0,                       !- Value Until Time 21
    22:00,                   !- Time 22
    0,                       !- Value Until Time 22
    23:00,                   !- Time 23
    0,                       !- Value Until Time 23
    24:00,                   !- Time 24
    0;                       !- Value Until Time 24

  Schedule:Day:Interval,
    office oa control week 0 Summer design,  !- Name
    on_off,                  !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    1,                       !- Value Until Time 1
    02:00,                   !- Time 2
    1,                       !- Value Until Time 2
    03:00,                   !- Time 3
    1,                       !- Value Until Time 3
    04:00,                   !- Time 4
    1,                       !- Value Until Time 4
    05:00,                   !- Time 5
    1,                       !- Value Until Time 5
    06:00,                   !- Time 6
    1,                       !- Value Until Time 6
    07:00,                   !- Time 7
    1,                       !- Value Until Time 7
    08:00,                   !- Time 8
    1,                       !- Value Until Time 8
    09:00,                   !- Time 9
    1,                       !- Value Until Time 9
    10:00,                   !- Time 10
    1,                       !- Value Until Time 10
    11:00,                   !- Time 11
    1,                       !- Value Until Time 11
    12:00,                   !- Time 12
    1,                       !- Value Until Time 12
    13:00,                   !- Time 13
    1,                       !- Value Until Time 13
    14:00,                   !- Time 14
    1,                       !- Value Until Time 14
    15:00,                   !- Time 15
    1,                       !- Value Until Time 15
    16:00,                   !- Time 16
    1,                       !- Value Until Time 16
    17:00,                   !- Time 17
    1,                       !- Value Until Time 17
    18:00,                   !- Time 18
    1,                       !- Value Until Time 18
    19:00,                   !- Time 19
    1,                       !- Value Until Time 19
    20:00,                   !- Time 20
    1,                       !- Value Until Time 20
    21:00,                   !- Time 21
    1,                       !- Value Until Time 21
    22:00,                   !- Time 22
    1,                       !- Value Until Time 22
    23:00,                   !- Time 23
    1,                       !- Value Until Time 23
    24:00,                   !- Time 24
    1;                       !- Value Until Time 24

  Schedule:Day:Interval,
    office oa control week 0 Winter design,  !- Name
    on_off,                  !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    1,                       !- Value Until Time 1
    02:00,                   !- Time 2
    1,                       !- Value Until Time 2
    03:00,                   !- Time 3
    1,                       !- Value Until Time 3
    04:00,                   !- Time 4
    1,                       !- Value Until Time 4
    05:00,                   !- Time 5
    1,                       !- Value Until Time 5
    06:00,                   !- Time 6
    1,                       !- Value Until Time 6
    07:00,                   !- Time 7
    1,                       !- Value Until Time 7
    08:00,                   !- Time 8
    1,                       !- Value Until Time 8
    09:00,                   !- Time 9
    1,                       !- Value Until Time 9
    10:00,                   !- Time 10
    1,                       !- Value Until Time 10
    11:00,                   !- Time 11
    1,                       !- Value Until Time 11
    12:00,                   !- Time 12
    1,                       !- Value Until Time 12
    13:00,                   !- Time 13
    1,                       !- Value Until Time 13
    14:00,                   !- Time 14
    1,                       !- Value Until Time 14
    15:00,                   !- Time 15
    1,                       !- Value Until Time 15
    16:00,                   !- Time 16
    1,                       !- Value Until Time 16
    17:00,                   !- Time 17
    1,                       !- Value Until Time 17
    18:00,                   !- Time 18
    1,                       !- Value Until Time 18
    19:00,                   !- Time 19
    1,                       !- Value Until Time 19
    20:00,                   !- Time 20
    1,                       !- Value Until Time 20
    21:00,                   !- Time 21
    1,                       !- Value Until Time 21
    22:00,                   !- Time 22
    1,                       !- Value Until Time 22
    23:00,                   !- Time 23
    1,                       !- Value Until Time 23
    24:00,                   !- Time 24
    1;                       !- Value Until Time 24

  Controller:MechanicalVentilation,
    Controller Mechanical Ventilation 1,  !- Name
    office oa control year,  !- Availability Schedule Name
    No,                      !- Demand Controlled Ventilation
    ZoneSum,                 !- System Outdoor Air Method
    ,                        !- Zone Maximum Outdoor Air Fraction {dimensionless}
    S2 office core,          !- Zone or ZoneList 1 Name
    office design_oa,        !- Design Specification Outdoor Air Object Name 1
    S2 office core Design Spec Zone Air Dist;  !- Design Specification Zone Air Distribution Object Name 1

  DesignSpecification:OutdoorAir,
    office design_oa,        !- Name
    maximum,                 !- Outdoor Air Method
    0.007079212,             !- Outdoor Air Flow per Person {m3/s-person}
    0.000762,                !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Outdoor Air Flow per Zone {m3/s}
    0;                       !- Outdoor Air Flow Air Changes per Hour {1/hr}

  Zone,
    S3 office core,          !- Name
    ,                        !- Direction of Relative North {deg}
    ,                        !- X Origin {m}
    ,                        !- Y Origin {m}
    ,                        !- Z Origin {m}
    ,                        !- Type
    ,                        !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  BuildingSurface:Detailed,
    S3 office core floor,    !- Name
    Floor,                   !- Surface Type
    office int floor Metal framed walls,  !- Construction Name
    S3 office core,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    S2 office core roof,     !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    62.410000000149,3.96999999997206,5.72,  !- X,Y,Z ==> Vertex 1 {m}
    65.0700000000652,4.31000000005588,5.72,  !- X,Y,Z ==> Vertex 2 {m}
    64.4399999999441,9.17000000004191,5.72,  !- X,Y,Z ==> Vertex 3 {m}
    67.7399999999907,9.57000000006519,5.72,  !- X,Y,Z ==> Vertex 4 {m}
    68.3200000000652,4.71999999997206,5.72,  !- X,Y,Z ==> Vertex 5 {m}
    71.8200000000652,5.17000000004191,5.72,  !- X,Y,Z ==> Vertex 6 {m}
    76.0700000000652,-24.390000000014,5.72,  !- X,Y,Z ==> Vertex 7 {m}
    66.2600000000093,-25.6600000000326,5.72,  !- X,Y,Z ==> Vertex 8 {m}
    66.5800000000745,-28.1300000000047,5.72,  !- X,Y,Z ==> Vertex 9 {m}
    5.22999999998137,-36.7800000000279,5.72,  !- X,Y,Z ==> Vertex 10 {m}
    0.360000000102445,-2.30999999993946,5.72,  !- X,Y,Z ==> Vertex 11 {m}
    62.160000000149,5.93000000005122,5.72;  !- X,Y,Z ==> Vertex 12 {m}

  BuildingSurface:Detailed,
    S3 office core roof,     !- Name
    Ceiling,                 !- Surface Type
    office int floor Metal framed walls Reversed,  !- Construction Name
    S3 office core,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    S4 office core floor,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    65.0700000000652,4.31000000005588,11.44,  !- X,Y,Z ==> Vertex 1 {m}
    62.410000000149,3.96999999997206,11.44,  !- X,Y,Z ==> Vertex 2 {m}
    62.160000000149,5.93000000005122,11.44,  !- X,Y,Z ==> Vertex 3 {m}
    0.360000000102445,-2.30999999993946,11.44,  !- X,Y,Z ==> Vertex 4 {m}
    5.22999999998137,-36.7800000000279,11.44,  !- X,Y,Z ==> Vertex 5 {m}
    66.5800000000745,-28.1300000000047,11.44,  !- X,Y,Z ==> Vertex 6 {m}
    66.2600000000093,-25.6600000000326,11.44,  !- X,Y,Z ==> Vertex 7 {m}
    76.0700000000652,-24.390000000014,11.44,  !- X,Y,Z ==> Vertex 8 {m}
    71.8200000000652,5.17000000004191,11.44,  !- X,Y,Z ==> Vertex 9 {m}
    68.3200000000652,4.71999999997206,11.44,  !- X,Y,Z ==> Vertex 10 {m}
    67.7399999999907,9.57000000006519,11.44,  !- X,Y,Z ==> Vertex 11 {m}
    64.4399999999441,9.17000000004191,11.44;  !- X,Y,Z ==> Vertex 12 {m}

  BuildingSurface:Detailed,
    S3 office core wall 0,   !- Name
    Wall,                    !- Surface Type
    office ext wall Metal framed walls,  !- Construction Name
    S3 office core,          !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    65.0700000000652,4.31000000005588,11.44,  !- X,Y,Z ==> Vertex 1 {m}
    65.0700000000652,4.31000000005588,5.72,  !- X,Y,Z ==> Vertex 2 {m}
    62.410000000149,3.96999999997206,5.72,  !- X,Y,Z ==> Vertex 3 {m}
    62.410000000149,3.96999999997206,11.44;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Sub Surface 13,          !- Name
    Window,                  !- Surface Type
    office Window construction_simple glazing,  !- Construction Name
    S3 office core wall 0,   !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    65.0448049822639,4.30677958424579,8.83557093929124,  !- X,Y,Z ==> Vertex 1 {m}
    65.0448049822639,4.30677958424579,6.62,  !- X,Y,Z ==> Vertex 2 {m}
    62.4351950179503,3.97322041578215,6.62,  !- X,Y,Z ==> Vertex 3 {m}
    62.4351950179503,3.97322041578215,8.83557093929124;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    S3 office core wall 1,   !- Name
    Wall,                    !- Surface Type
    office ext wall Metal framed walls,  !- Construction Name
    S3 office core,          !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    62.410000000149,3.96999999997206,11.44,  !- X,Y,Z ==> Vertex 1 {m}
    62.410000000149,3.96999999997206,5.72,  !- X,Y,Z ==> Vertex 2 {m}
    62.160000000149,5.93000000005122,5.72,  !- X,Y,Z ==> Vertex 3 {m}
    62.160000000149,5.93000000005122,11.44;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Sub Surface 14,          !- Name
    Window,                  !- Surface Type
    office Window construction_simple glazing,  !- Construction Name
    S3 office core wall 1,   !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    62.4067862414983,3.99519586779468,8.85095808680686,  !- X,Y,Z ==> Vertex 1 {m}
    62.4067862414983,3.99519586779468,6.62,  !- X,Y,Z ==> Vertex 2 {m}
    62.1632137587997,5.9048041322286,6.62,  !- X,Y,Z ==> Vertex 3 {m}
    62.1632137587997,5.9048041322286,8.85095808680686;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    S3 office core wall 10,  !- Name
    Wall,                    !- Surface Type
    office ext wall Metal framed walls,  !- Construction Name
    S3 office core,          !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    67.7399999999907,9.57000000006519,11.44,  !- X,Y,Z ==> Vertex 1 {m}
    67.7399999999907,9.57000000006519,5.72,  !- X,Y,Z ==> Vertex 2 {m}
    64.4399999999441,9.17000000004191,5.72,  !- X,Y,Z ==> Vertex 3 {m}
    64.4399999999441,9.17000000004191,11.44;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Sub Surface 23,          !- Name
    Window,                  !- Surface Type
    office Window construction_simple glazing,  !- Construction Name
    S3 office core wall 10,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    67.7147845619271,9.56694358333007,8.82733264213504,  !- X,Y,Z ==> Vertex 1 {m}
    67.7147845619271,9.56694358333007,6.62,  !- X,Y,Z ==> Vertex 2 {m}
    64.4652154380078,9.17305641677703,6.62,  !- X,Y,Z ==> Vertex 3 {m}
    64.4652154380078,9.17305641677703,8.82733264213504;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    S3 office core wall 11,  !- Name
    Wall,                    !- Surface Type
    office ext wall Metal framed walls,  !- Construction Name
    S3 office core,          !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    64.4399999999441,9.17000000004191,11.44,  !- X,Y,Z ==> Vertex 1 {m}
    64.4399999999441,9.17000000004191,5.72,  !- X,Y,Z ==> Vertex 2 {m}
    65.0700000000652,4.31000000005588,5.72,  !- X,Y,Z ==> Vertex 3 {m}
    65.0700000000652,4.31000000005588,11.44;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Sub Surface 24,          !- Name
    Window,                  !- Surface Type
    office Window construction_simple glazing,  !- Construction Name
    S3 office core wall 11,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    64.4432652722722,9.14481075637277,8.81636742146768,  !- X,Y,Z ==> Vertex 1 {m}
    64.4432652722722,9.14481075637277,6.62,  !- X,Y,Z ==> Vertex 2 {m}
    65.0667347277371,4.33518924372502,6.62,  !- X,Y,Z ==> Vertex 3 {m}
    65.0667347277371,4.33518924372502,8.81636742146768;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    S3 office core wall 2,   !- Name
    Wall,                    !- Surface Type
    office ext wall Metal framed walls,  !- Construction Name
    S3 office core,          !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    62.160000000149,5.93000000005122,11.44,  !- X,Y,Z ==> Vertex 1 {m}
    62.160000000149,5.93000000005122,5.72,  !- X,Y,Z ==> Vertex 2 {m}
    0.360000000102445,-2.30999999993946,5.72,  !- X,Y,Z ==> Vertex 3 {m}
    0.360000000102445,-2.30999999993946,11.44;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Sub Surface 15,          !- Name
    Window,                  !- Surface Type
    office Window construction_simple glazing,  !- Construction Name
    S3 office core wall 2,   !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    62.1348228114717,5.92664304156091,8.795372484255,  !- X,Y,Z ==> Vertex 1 {m}
    62.1348228114717,5.92664304156091,6.62,  !- X,Y,Z ==> Vertex 2 {m}
    0.385177188779785,-2.30664304144915,6.62,  !- X,Y,Z ==> Vertex 3 {m}
    0.385177188779785,-2.30664304144915,8.795372484255;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    S3 office core wall 3,   !- Name
    Wall,                    !- Surface Type
    office ext wall Metal framed walls,  !- Construction Name
    S3 office core,          !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0.360000000102445,-2.30999999993946,11.44,  !- X,Y,Z ==> Vertex 1 {m}
    0.360000000102445,-2.30999999993946,5.72,  !- X,Y,Z ==> Vertex 2 {m}
    5.22999999998137,-36.7800000000279,5.72,  !- X,Y,Z ==> Vertex 3 {m}
    5.22999999998137,-36.7800000000279,11.44;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Sub Surface 16,          !- Name
    Window,                  !- Surface Type
    office Window construction_simple glazing,  !- Construction Name
    S3 office core wall 3,   !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    0.363553282130286,-2.33515023228094,8.79677646846168,  !- X,Y,Z ==> Vertex 1 {m}
    0.363553282130286,-2.33515023228094,6.62,  !- X,Y,Z ==> Vertex 2 {m}
    5.22644671795353,-36.7548497676864,6.62,  !- X,Y,Z ==> Vertex 3 {m}
    5.22644671795353,-36.7548497676864,8.79677646846168;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    S3 office core wall 4,   !- Name
    Wall,                    !- Surface Type
    office ext wall Metal framed walls,  !- Construction Name
    S3 office core,          !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    5.22999999998137,-36.7800000000279,11.44,  !- X,Y,Z ==> Vertex 1 {m}
    5.22999999998137,-36.7800000000279,5.72,  !- X,Y,Z ==> Vertex 2 {m}
    66.5800000000745,-28.1300000000047,5.72,  !- X,Y,Z ==> Vertex 3 {m}
    66.5800000000745,-28.1300000000047,11.44;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Sub Surface 17,          !- Name
    Window,                  !- Surface Type
    office Window construction_simple glazing,  !- Construction Name
    S3 office core wall 4,   !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    5.25515123460687,-36.7764538194328,8.79538365394232,  !- X,Y,Z ==> Vertex 1 {m}
    5.25515123460687,-36.7764538194328,6.62,  !- X,Y,Z ==> Vertex 2 {m}
    66.554848765449,-28.1335461805998,6.62,  !- X,Y,Z ==> Vertex 3 {m}
    66.554848765449,-28.1335461805998,8.79538365394232;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    S3 office core wall 5,   !- Name
    Wall,                    !- Surface Type
    office ext wall Metal framed walls,  !- Construction Name
    S3 office core,          !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    66.5800000000745,-28.1300000000047,11.44,  !- X,Y,Z ==> Vertex 1 {m}
    66.5800000000745,-28.1300000000047,5.72,  !- X,Y,Z ==> Vertex 2 {m}
    66.2600000000093,-25.6600000000326,5.72,  !- X,Y,Z ==> Vertex 3 {m}
    66.2600000000093,-25.6600000000326,11.44;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Sub Surface 18,          !- Name
    Window,                  !- Surface Type
    office Window construction_simple glazing,  !- Construction Name
    S3 office core wall 5,   !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    66.5767365850951,-28.1048105156378,8.83885656085238,  !- X,Y,Z ==> Vertex 1 {m}
    66.5767365850951,-28.1048105156378,6.62,  !- X,Y,Z ==> Vertex 2 {m}
    66.2632634149887,-25.6851894843995,6.62,  !- X,Y,Z ==> Vertex 3 {m}
    66.2632634149887,-25.6851894843995,8.83885656085238;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    S3 office core wall 6,   !- Name
    Wall,                    !- Surface Type
    office ext wall Metal framed walls,  !- Construction Name
    S3 office core,          !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    66.2600000000093,-25.6600000000326,11.44,  !- X,Y,Z ==> Vertex 1 {m}
    66.2600000000093,-25.6600000000326,5.72,  !- X,Y,Z ==> Vertex 2 {m}
    76.0700000000652,-24.390000000014,5.72,  !- X,Y,Z ==> Vertex 3 {m}
    76.0700000000652,-24.390000000014,11.44;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Sub Surface 19,          !- Name
    Window,                  !- Surface Type
    office Window construction_simple glazing,  !- Construction Name
    S3 office core wall 6,   !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    66.2851897889231,-25.656738936636,8.80482021611791,  !- X,Y,Z ==> Vertex 1 {m}
    66.2851897889231,-25.656738936636,6.62,  !- X,Y,Z ==> Vertex 2 {m}
    76.0448102111514,-24.3932610634106,6.62,  !- X,Y,Z ==> Vertex 3 {m}
    76.0448102111514,-24.3932610634106,8.80482021611791;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    S3 office core wall 7,   !- Name
    Wall,                    !- Surface Type
    office ext wall Metal framed walls,  !- Construction Name
    S3 office core,          !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    76.0700000000652,-24.390000000014,11.44,  !- X,Y,Z ==> Vertex 1 {m}
    76.0700000000652,-24.390000000014,5.72,  !- X,Y,Z ==> Vertex 2 {m}
    71.8200000000652,5.17000000004191,5.72,  !- X,Y,Z ==> Vertex 3 {m}
    71.8200000000652,5.17000000004191,11.44;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Sub Surface 20,          !- Name
    Window,                  !- Surface Type
    office Window construction_simple glazing,  !- Construction Name
    S3 office core wall 7,   !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    76.0663852751454,-24.3648585250423,8.79730369596603,  !- X,Y,Z ==> Vertex 1 {m}
    76.0663852751454,-24.3648585250423,6.62,  !- X,Y,Z ==> Vertex 2 {m}
    71.823614724985,5.14485852507018,6.62,  !- X,Y,Z ==> Vertex 3 {m}
    71.823614724985,5.14485852507018,8.79730369596603;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    S3 office core wall 8,   !- Name
    Wall,                    !- Surface Type
    office ext wall Metal framed walls,  !- Construction Name
    S3 office core,          !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    71.8200000000652,5.17000000004191,11.44,  !- X,Y,Z ==> Vertex 1 {m}
    71.8200000000652,5.17000000004191,5.72,  !- X,Y,Z ==> Vertex 2 {m}
    68.3200000000652,4.71999999997206,5.72,  !- X,Y,Z ==> Vertex 3 {m}
    68.3200000000652,4.71999999997206,11.44;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Sub Surface 21,          !- Name
    Window,                  !- Surface Type
    office Window construction_simple glazing,  !- Construction Name
    S3 office core wall 8,   !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    71.7948073713725,5.16676094778091,8.82534771782489,  !- X,Y,Z ==> Vertex 1 {m}
    71.7948073713725,5.16676094778091,6.62,  !- X,Y,Z ==> Vertex 2 {m}
    68.345192628758,4.72323905223306,6.62,  !- X,Y,Z ==> Vertex 3 {m}
    68.345192628758,4.72323905223306,8.82534771782489;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    S3 office core wall 9,   !- Name
    Wall,                    !- Surface Type
    office ext wall Metal framed walls,  !- Construction Name
    S3 office core,          !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    68.3200000000652,4.71999999997206,11.44,  !- X,Y,Z ==> Vertex 1 {m}
    68.3200000000652,4.71999999997206,5.72,  !- X,Y,Z ==> Vertex 2 {m}
    67.7399999999907,9.57000000006519,5.72,  !- X,Y,Z ==> Vertex 3 {m}
    67.7399999999907,9.57000000006519,11.44;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Sub Surface 22,          !- Name
    Window,                  !- Surface Type
    office Window construction_simple glazing,  !- Construction Name
    S3 office core wall 9,   !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    68.3169839641991,4.74522029988412,8.81644328177532,  !- X,Y,Z ==> Vertex 1 {m}
    68.3169839641991,4.74522029988412,6.62,  !- X,Y,Z ==> Vertex 2 {m}
    67.7430160358568,9.54477970015313,6.62,  !- X,Y,Z ==> Vertex 3 {m}
    67.7430160358568,9.54477970015313,8.81644328177532;  !- X,Y,Z ==> Vertex 4 {m}

  ZoneControl:Thermostat,
    S3 office core Thermostat,  !- Name
    S3 office core,          !- Zone or ZoneList Name
    S3 office core Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    office thermostat 3;     !- Control 1 Name

  Schedule:Compact,
    S3 office core Thermostat Schedule,  !- Name
    S3 office core Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,4;          !- Field 3

  ScheduleTypeLimits,
    S3 office core Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  ThermostatSetpoint:DualSetpoint,
    office thermostat 3,     !- Name
    office heating year,     !- Heating Setpoint Temperature Schedule Name
    office cooling year;     !- Cooling Setpoint Temperature Schedule Name

  ZoneHVAC:EquipmentConnections,
    S3 office core,          !- Zone Name
    S3 office core Equipment List,  !- Zone Conditioning Equipment List Name
    S3 office core Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Node 3,                  !- Zone Air Node Name
    S3 office core Return Node List;  !- Zone Return Air Node or NodeList Name

  NodeList,
    S3 office core Inlet Node List,  !- Name
    Node 75;                 !- Node 1 Name

  NodeList,
    S3 office core Return Node List,  !- Name
    Node 88;                 !- Node 1 Name

  ZoneHVAC:AirDistributionUnit,
    ADU S3 office terminal,  !- Name
    Node 75,                 !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    S3 office terminal;      !- Air Terminal Name

  AirTerminal:SingleDuct:VAV:Reheat,
    S3 office terminal,      !- Name
    office hvac year,        !- Availability Schedule Name
    S3 office terminal Damper Outlet,  !- Damper Air Outlet Node Name
    Node 87,                 !- Air Inlet Node Name
    Autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.3,                     !- Constant Minimum Air Flow Fraction
    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    S3 office hot water reheat coil,  !- Reheat Coil Name
    Autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0,                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Node 75,                 !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    Normal,                  !- Damper Heating Action
    Autocalculate,           !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    Autocalculate,           !- Maximum Flow Fraction During Reheat
    35;                      !- Maximum Reheat Air Temperature {C}

  Coil:Heating:Water,
    S3 office hot water reheat coil,  !- Name
    office hvac year,        !- Availability Schedule Name
    Autosize,                !- U-Factor Times Area Value {W/K}
    Autosize,                !- Maximum Water Flow Rate {m3/s}
    Node 85,                 !- Water Inlet Node Name
    Node 86,                 !- Water Outlet Node Name
    S3 office terminal Damper Outlet,  !- Air Inlet Node Name
    Node 75,                 !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    Autosize,                !- Rated Capacity {W}
    82.22,                   !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    0.5;                     !- Rated Ratio for Air and Water Convection

  ZoneHVAC:EquipmentList,
    S3 office core Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU S3 office terminal,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

  Sizing:Zone,
    S3 office core,          !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.78,                   !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    35,                      !- Zone Heating Design Supply Air Temperature {C}
    11.11,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    office design_oa,        !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    0.3,                     !- Heating Maximum Air Flow Fraction
    S3 office core Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,        !- Dedicated Outdoor Air System Control Strategy
    autosize,                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    autosize;                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

  DesignSpecification:ZoneAirDistribution,
    S3 office core Design Spec Zone Air Dist,  !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

  Controller:MechanicalVentilation,
    Controller Mechanical Ventilation 2,  !- Name
    office oa control year,  !- Availability Schedule Name
    No,                      !- Demand Controlled Ventilation
    ZoneSum,                 !- System Outdoor Air Method
    ,                        !- Zone Maximum Outdoor Air Fraction {dimensionless}
    S3 office core,          !- Zone or ZoneList 1 Name
    office design_oa,        !- Design Specification Outdoor Air Object Name 1
    S3 office core Design Spec Zone Air Dist;  !- Design Specification Zone Air Distribution Object Name 1

  Zone,
    S4 office core,          !- Name
    ,                        !- Direction of Relative North {deg}
    ,                        !- X Origin {m}
    ,                        !- Y Origin {m}
    ,                        !- Z Origin {m}
    ,                        !- Type
    ,                        !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  BuildingSurface:Detailed,
    S4 office core floor,    !- Name
    Floor,                   !- Surface Type
    office int floor Metal framed walls,  !- Construction Name
    S4 office core,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    S3 office core roof,     !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    62.410000000149,3.96999999997206,11.44,  !- X,Y,Z ==> Vertex 1 {m}
    65.0700000000652,4.31000000005588,11.44,  !- X,Y,Z ==> Vertex 2 {m}
    64.4399999999441,9.17000000004191,11.44,  !- X,Y,Z ==> Vertex 3 {m}
    67.7399999999907,9.57000000006519,11.44,  !- X,Y,Z ==> Vertex 4 {m}
    68.3200000000652,4.71999999997206,11.44,  !- X,Y,Z ==> Vertex 5 {m}
    71.8200000000652,5.17000000004191,11.44,  !- X,Y,Z ==> Vertex 6 {m}
    76.0700000000652,-24.390000000014,11.44,  !- X,Y,Z ==> Vertex 7 {m}
    66.2600000000093,-25.6600000000326,11.44,  !- X,Y,Z ==> Vertex 8 {m}
    66.5800000000745,-28.1300000000047,11.44,  !- X,Y,Z ==> Vertex 9 {m}
    5.22999999998137,-36.7800000000279,11.44,  !- X,Y,Z ==> Vertex 10 {m}
    0.360000000102445,-2.30999999993946,11.44,  !- X,Y,Z ==> Vertex 11 {m}
    62.160000000149,5.93000000005122,11.44;  !- X,Y,Z ==> Vertex 12 {m}

  BuildingSurface:Detailed,
    S4 office core roof,     !- Name
    Ceiling,                 !- Surface Type
    office int floor Metal framed walls Reversed,  !- Construction Name
    S4 office core,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    S5 office core floor,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    65.0700000000652,4.31000000005588,17.16,  !- X,Y,Z ==> Vertex 1 {m}
    62.410000000149,3.96999999997206,17.16,  !- X,Y,Z ==> Vertex 2 {m}
    62.160000000149,5.93000000005122,17.16,  !- X,Y,Z ==> Vertex 3 {m}
    0.360000000102445,-2.30999999993946,17.16,  !- X,Y,Z ==> Vertex 4 {m}
    5.22999999998137,-36.7800000000279,17.16,  !- X,Y,Z ==> Vertex 5 {m}
    66.5800000000745,-28.1300000000047,17.16,  !- X,Y,Z ==> Vertex 6 {m}
    66.2600000000093,-25.6600000000326,17.16,  !- X,Y,Z ==> Vertex 7 {m}
    76.0700000000652,-24.390000000014,17.16,  !- X,Y,Z ==> Vertex 8 {m}
    71.8200000000652,5.17000000004191,17.16,  !- X,Y,Z ==> Vertex 9 {m}
    68.3200000000652,4.71999999997206,17.16,  !- X,Y,Z ==> Vertex 10 {m}
    67.7399999999907,9.57000000006519,17.16,  !- X,Y,Z ==> Vertex 11 {m}
    64.4399999999441,9.17000000004191,17.16;  !- X,Y,Z ==> Vertex 12 {m}

  BuildingSurface:Detailed,
    S4 office core wall 0,   !- Name
    Wall,                    !- Surface Type
    office ext wall Metal framed walls,  !- Construction Name
    S4 office core,          !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    65.0700000000652,4.31000000005588,17.16,  !- X,Y,Z ==> Vertex 1 {m}
    65.0700000000652,4.31000000005588,11.44,  !- X,Y,Z ==> Vertex 2 {m}
    62.410000000149,3.96999999997206,11.44,  !- X,Y,Z ==> Vertex 3 {m}
    62.410000000149,3.96999999997206,17.16;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Sub Surface 25,          !- Name
    Window,                  !- Surface Type
    office Window construction_simple glazing,  !- Construction Name
    S4 office core wall 0,   !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    65.0448049822639,4.30677958424579,14.5555709392912,  !- X,Y,Z ==> Vertex 1 {m}
    65.0448049822639,4.30677958424579,12.34,  !- X,Y,Z ==> Vertex 2 {m}
    62.4351950179503,3.97322041578215,12.34,  !- X,Y,Z ==> Vertex 3 {m}
    62.4351950179503,3.97322041578215,14.5555709392912;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    S4 office core wall 1,   !- Name
    Wall,                    !- Surface Type
    office ext wall Metal framed walls,  !- Construction Name
    S4 office core,          !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    62.410000000149,3.96999999997206,17.16,  !- X,Y,Z ==> Vertex 1 {m}
    62.410000000149,3.96999999997206,11.44,  !- X,Y,Z ==> Vertex 2 {m}
    62.160000000149,5.93000000005122,11.44,  !- X,Y,Z ==> Vertex 3 {m}
    62.160000000149,5.93000000005122,17.16;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Sub Surface 26,          !- Name
    Window,                  !- Surface Type
    office Window construction_simple glazing,  !- Construction Name
    S4 office core wall 1,   !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    62.4067862414983,3.99519586779468,14.5709580868069,  !- X,Y,Z ==> Vertex 1 {m}
    62.4067862414983,3.99519586779468,12.34,  !- X,Y,Z ==> Vertex 2 {m}
    62.1632137587997,5.9048041322286,12.34,  !- X,Y,Z ==> Vertex 3 {m}
    62.1632137587997,5.9048041322286,14.5709580868069;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    S4 office core wall 10,  !- Name
    Wall,                    !- Surface Type
    office ext wall Metal framed walls,  !- Construction Name
    S4 office core,          !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    67.7399999999907,9.57000000006519,17.16,  !- X,Y,Z ==> Vertex 1 {m}
    67.7399999999907,9.57000000006519,11.44,  !- X,Y,Z ==> Vertex 2 {m}
    64.4399999999441,9.17000000004191,11.44,  !- X,Y,Z ==> Vertex 3 {m}
    64.4399999999441,9.17000000004191,17.16;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Sub Surface 35,          !- Name
    Window,                  !- Surface Type
    office Window construction_simple glazing,  !- Construction Name
    S4 office core wall 10,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    67.7147845619271,9.56694358333007,14.547332642135,  !- X,Y,Z ==> Vertex 1 {m}
    67.7147845619271,9.56694358333007,12.34,  !- X,Y,Z ==> Vertex 2 {m}
    64.4652154380077,9.17305641677703,12.34,  !- X,Y,Z ==> Vertex 3 {m}
    64.4652154380077,9.17305641677703,14.547332642135;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    S4 office core wall 11,  !- Name
    Wall,                    !- Surface Type
    office ext wall Metal framed walls,  !- Construction Name
    S4 office core,          !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    64.4399999999441,9.17000000004191,17.16,  !- X,Y,Z ==> Vertex 1 {m}
    64.4399999999441,9.17000000004191,11.44,  !- X,Y,Z ==> Vertex 2 {m}
    65.0700000000652,4.31000000005588,11.44,  !- X,Y,Z ==> Vertex 3 {m}
    65.0700000000652,4.31000000005588,17.16;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Sub Surface 36,          !- Name
    Window,                  !- Surface Type
    office Window construction_simple glazing,  !- Construction Name
    S4 office core wall 11,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    64.4432652722722,9.14481075637277,14.5363674214677,  !- X,Y,Z ==> Vertex 1 {m}
    64.4432652722722,9.14481075637277,12.34,  !- X,Y,Z ==> Vertex 2 {m}
    65.0667347277371,4.33518924372502,12.34,  !- X,Y,Z ==> Vertex 3 {m}
    65.0667347277371,4.33518924372502,14.5363674214677;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    S4 office core wall 2,   !- Name
    Wall,                    !- Surface Type
    office ext wall Metal framed walls,  !- Construction Name
    S4 office core,          !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    62.160000000149,5.93000000005122,17.16,  !- X,Y,Z ==> Vertex 1 {m}
    62.160000000149,5.93000000005122,11.44,  !- X,Y,Z ==> Vertex 2 {m}
    0.360000000102445,-2.30999999993946,11.44,  !- X,Y,Z ==> Vertex 3 {m}
    0.360000000102445,-2.30999999993946,17.16;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Sub Surface 27,          !- Name
    Window,                  !- Surface Type
    office Window construction_simple glazing,  !- Construction Name
    S4 office core wall 2,   !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    62.1348228114717,5.92664304156091,14.515372484255,  !- X,Y,Z ==> Vertex 1 {m}
    62.1348228114717,5.92664304156091,12.34,  !- X,Y,Z ==> Vertex 2 {m}
    0.385177188779785,-2.30664304144915,12.34,  !- X,Y,Z ==> Vertex 3 {m}
    0.385177188779785,-2.30664304144915,14.515372484255;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    S4 office core wall 3,   !- Name
    Wall,                    !- Surface Type
    office ext wall Metal framed walls,  !- Construction Name
    S4 office core,          !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0.360000000102445,-2.30999999993946,17.16,  !- X,Y,Z ==> Vertex 1 {m}
    0.360000000102445,-2.30999999993946,11.44,  !- X,Y,Z ==> Vertex 2 {m}
    5.22999999998137,-36.7800000000279,11.44,  !- X,Y,Z ==> Vertex 3 {m}
    5.22999999998137,-36.7800000000279,17.16;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Sub Surface 28,          !- Name
    Window,                  !- Surface Type
    office Window construction_simple glazing,  !- Construction Name
    S4 office core wall 3,   !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    0.363553282130286,-2.33515023228094,14.5167764684617,  !- X,Y,Z ==> Vertex 1 {m}
    0.363553282130286,-2.33515023228094,12.34,  !- X,Y,Z ==> Vertex 2 {m}
    5.22644671795353,-36.7548497676864,12.34,  !- X,Y,Z ==> Vertex 3 {m}
    5.22644671795353,-36.7548497676864,14.5167764684617;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    S4 office core wall 4,   !- Name
    Wall,                    !- Surface Type
    office ext wall Metal framed walls,  !- Construction Name
    S4 office core,          !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    5.22999999998137,-36.7800000000279,17.16,  !- X,Y,Z ==> Vertex 1 {m}
    5.22999999998137,-36.7800000000279,11.44,  !- X,Y,Z ==> Vertex 2 {m}
    66.5800000000745,-28.1300000000047,11.44,  !- X,Y,Z ==> Vertex 3 {m}
    66.5800000000745,-28.1300000000047,17.16;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Sub Surface 29,          !- Name
    Window,                  !- Surface Type
    office Window construction_simple glazing,  !- Construction Name
    S4 office core wall 4,   !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    5.25515123460687,-36.7764538194328,14.5153836539423,  !- X,Y,Z ==> Vertex 1 {m}
    5.25515123460687,-36.7764538194328,12.34,  !- X,Y,Z ==> Vertex 2 {m}
    66.554848765449,-28.1335461805998,12.34,  !- X,Y,Z ==> Vertex 3 {m}
    66.554848765449,-28.1335461805998,14.5153836539423;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    S4 office core wall 5,   !- Name
    Wall,                    !- Surface Type
    office ext wall Metal framed walls,  !- Construction Name
    S4 office core,          !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    66.5800000000745,-28.1300000000047,17.16,  !- X,Y,Z ==> Vertex 1 {m}
    66.5800000000745,-28.1300000000047,11.44,  !- X,Y,Z ==> Vertex 2 {m}
    66.2600000000093,-25.6600000000326,11.44,  !- X,Y,Z ==> Vertex 3 {m}
    66.2600000000093,-25.6600000000326,17.16;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Sub Surface 30,          !- Name
    Window,                  !- Surface Type
    office Window construction_simple glazing,  !- Construction Name
    S4 office core wall 5,   !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    66.5767365850951,-28.1048105156378,14.5588565608524,  !- X,Y,Z ==> Vertex 1 {m}
    66.5767365850951,-28.1048105156378,12.34,  !- X,Y,Z ==> Vertex 2 {m}
    66.2632634149887,-25.6851894843995,12.34,  !- X,Y,Z ==> Vertex 3 {m}
    66.2632634149887,-25.6851894843995,14.5588565608524;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    S4 office core wall 6,   !- Name
    Wall,                    !- Surface Type
    office ext wall Metal framed walls,  !- Construction Name
    S4 office core,          !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    66.2600000000093,-25.6600000000326,17.16,  !- X,Y,Z ==> Vertex 1 {m}
    66.2600000000093,-25.6600000000326,11.44,  !- X,Y,Z ==> Vertex 2 {m}
    76.0700000000652,-24.390000000014,11.44,  !- X,Y,Z ==> Vertex 3 {m}
    76.0700000000652,-24.390000000014,17.16;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Sub Surface 31,          !- Name
    Window,                  !- Surface Type
    office Window construction_simple glazing,  !- Construction Name
    S4 office core wall 6,   !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    66.2851897889231,-25.656738936636,14.5248202161179,  !- X,Y,Z ==> Vertex 1 {m}
    66.2851897889231,-25.656738936636,12.34,  !- X,Y,Z ==> Vertex 2 {m}
    76.0448102111514,-24.3932610634106,12.34,  !- X,Y,Z ==> Vertex 3 {m}
    76.0448102111514,-24.3932610634106,14.5248202161179;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    S4 office core wall 7,   !- Name
    Wall,                    !- Surface Type
    office ext wall Metal framed walls,  !- Construction Name
    S4 office core,          !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    76.0700000000652,-24.390000000014,17.16,  !- X,Y,Z ==> Vertex 1 {m}
    76.0700000000652,-24.390000000014,11.44,  !- X,Y,Z ==> Vertex 2 {m}
    71.8200000000652,5.17000000004191,11.44,  !- X,Y,Z ==> Vertex 3 {m}
    71.8200000000652,5.17000000004191,17.16;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Sub Surface 32,          !- Name
    Window,                  !- Surface Type
    office Window construction_simple glazing,  !- Construction Name
    S4 office core wall 7,   !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    76.0663852751454,-24.3648585250423,14.517303695966,  !- X,Y,Z ==> Vertex 1 {m}
    76.0663852751454,-24.3648585250423,12.34,  !- X,Y,Z ==> Vertex 2 {m}
    71.823614724985,5.14485852507018,12.34,  !- X,Y,Z ==> Vertex 3 {m}
    71.823614724985,5.14485852507018,14.517303695966;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    S4 office core wall 8,   !- Name
    Wall,                    !- Surface Type
    office ext wall Metal framed walls,  !- Construction Name
    S4 office core,          !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    71.8200000000652,5.17000000004191,17.16,  !- X,Y,Z ==> Vertex 1 {m}
    71.8200000000652,5.17000000004191,11.44,  !- X,Y,Z ==> Vertex 2 {m}
    68.3200000000652,4.71999999997206,11.44,  !- X,Y,Z ==> Vertex 3 {m}
    68.3200000000652,4.71999999997206,17.16;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Sub Surface 33,          !- Name
    Window,                  !- Surface Type
    office Window construction_simple glazing,  !- Construction Name
    S4 office core wall 8,   !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    71.7948073713725,5.16676094778091,14.5453477178249,  !- X,Y,Z ==> Vertex 1 {m}
    71.7948073713725,5.16676094778091,12.34,  !- X,Y,Z ==> Vertex 2 {m}
    68.345192628758,4.72323905223306,12.34,  !- X,Y,Z ==> Vertex 3 {m}
    68.345192628758,4.72323905223306,14.5453477178249;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    S4 office core wall 9,   !- Name
    Wall,                    !- Surface Type
    office ext wall Metal framed walls,  !- Construction Name
    S4 office core,          !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    68.3200000000652,4.71999999997206,17.16,  !- X,Y,Z ==> Vertex 1 {m}
    68.3200000000652,4.71999999997206,11.44,  !- X,Y,Z ==> Vertex 2 {m}
    67.7399999999907,9.57000000006519,11.44,  !- X,Y,Z ==> Vertex 3 {m}
    67.7399999999907,9.57000000006519,17.16;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Sub Surface 34,          !- Name
    Window,                  !- Surface Type
    office Window construction_simple glazing,  !- Construction Name
    S4 office core wall 9,   !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    68.3169839641991,4.74522029988412,14.5364432817753,  !- X,Y,Z ==> Vertex 1 {m}
    68.3169839641991,4.74522029988412,12.34,  !- X,Y,Z ==> Vertex 2 {m}
    67.7430160358568,9.54477970015313,12.34,  !- X,Y,Z ==> Vertex 3 {m}
    67.7430160358568,9.54477970015313,14.5364432817753;  !- X,Y,Z ==> Vertex 4 {m}

  ZoneControl:Thermostat,
    S4 office core Thermostat,  !- Name
    S4 office core,          !- Zone or ZoneList Name
    S4 office core Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    office thermostat 6;     !- Control 1 Name

  Schedule:Compact,
    S4 office core Thermostat Schedule,  !- Name
    S4 office core Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,4;          !- Field 3

  ScheduleTypeLimits,
    S4 office core Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  ThermostatSetpoint:DualSetpoint,
    office thermostat 6,     !- Name
    office heating year,     !- Heating Setpoint Temperature Schedule Name
    office cooling year;     !- Cooling Setpoint Temperature Schedule Name

  ZoneHVAC:EquipmentConnections,
    S4 office core,          !- Zone Name
    S4 office core Equipment List,  !- Zone Conditioning Equipment List Name
    S4 office core Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Node 4,                  !- Zone Air Node Name
    S4 office core Return Node List;  !- Zone Return Air Node or NodeList Name

  NodeList,
    S4 office core Inlet Node List,  !- Name
    Node 93;                 !- Node 1 Name

  NodeList,
    S4 office core Return Node List,  !- Name
    Node 106;                !- Node 1 Name

  ZoneHVAC:AirDistributionUnit,
    ADU S4 office terminal,  !- Name
    Node 93,                 !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    S4 office terminal;      !- Air Terminal Name

  AirTerminal:SingleDuct:VAV:Reheat,
    S4 office terminal,      !- Name
    office hvac year,        !- Availability Schedule Name
    S4 office terminal Damper Outlet,  !- Damper Air Outlet Node Name
    Node 105,                !- Air Inlet Node Name
    Autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.3,                     !- Constant Minimum Air Flow Fraction
    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    S4 office hot water reheat coil,  !- Reheat Coil Name
    Autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0,                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Node 93,                 !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    Normal,                  !- Damper Heating Action
    Autocalculate,           !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    Autocalculate,           !- Maximum Flow Fraction During Reheat
    35;                      !- Maximum Reheat Air Temperature {C}

  Coil:Heating:Water,
    S4 office hot water reheat coil,  !- Name
    office hvac year,        !- Availability Schedule Name
    Autosize,                !- U-Factor Times Area Value {W/K}
    Autosize,                !- Maximum Water Flow Rate {m3/s}
    Node 103,                !- Water Inlet Node Name
    Node 104,                !- Water Outlet Node Name
    S4 office terminal Damper Outlet,  !- Air Inlet Node Name
    Node 93,                 !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    Autosize,                !- Rated Capacity {W}
    82.22,                   !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    0.5;                     !- Rated Ratio for Air and Water Convection

  ZoneHVAC:EquipmentList,
    S4 office core Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU S4 office terminal,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

  Sizing:Zone,
    S4 office core,          !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.78,                   !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    35,                      !- Zone Heating Design Supply Air Temperature {C}
    11.11,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    office design_oa,        !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    0.3,                     !- Heating Maximum Air Flow Fraction
    S4 office core Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,        !- Dedicated Outdoor Air System Control Strategy
    autosize,                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    autosize;                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

  DesignSpecification:ZoneAirDistribution,
    S4 office core Design Spec Zone Air Dist,  !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

  Controller:MechanicalVentilation,
    Controller Mechanical Ventilation 3,  !- Name
    office oa control year,  !- Availability Schedule Name
    No,                      !- Demand Controlled Ventilation
    ZoneSum,                 !- System Outdoor Air Method
    ,                        !- Zone Maximum Outdoor Air Fraction {dimensionless}
    S4 office core,          !- Zone or ZoneList 1 Name
    office design_oa,        !- Design Specification Outdoor Air Object Name 1
    S4 office core Design Spec Zone Air Dist;  !- Design Specification Zone Air Distribution Object Name 1

  Zone,
    S5 office core,          !- Name
    ,                        !- Direction of Relative North {deg}
    ,                        !- X Origin {m}
    ,                        !- Y Origin {m}
    ,                        !- Z Origin {m}
    ,                        !- Type
    ,                        !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  BuildingSurface:Detailed,
    S5 office core floor,    !- Name
    Floor,                   !- Surface Type
    office int floor Metal framed walls,  !- Construction Name
    S5 office core,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    S4 office core roof,     !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    62.410000000149,3.96999999997206,17.16,  !- X,Y,Z ==> Vertex 1 {m}
    65.0700000000652,4.31000000005588,17.16,  !- X,Y,Z ==> Vertex 2 {m}
    64.4399999999441,9.17000000004191,17.16,  !- X,Y,Z ==> Vertex 3 {m}
    67.7399999999907,9.57000000006519,17.16,  !- X,Y,Z ==> Vertex 4 {m}
    68.3200000000652,4.71999999997206,17.16,  !- X,Y,Z ==> Vertex 5 {m}
    71.8200000000652,5.17000000004191,17.16,  !- X,Y,Z ==> Vertex 6 {m}
    76.0700000000652,-24.390000000014,17.16,  !- X,Y,Z ==> Vertex 7 {m}
    66.2600000000093,-25.6600000000326,17.16,  !- X,Y,Z ==> Vertex 8 {m}
    66.5800000000745,-28.1300000000047,17.16,  !- X,Y,Z ==> Vertex 9 {m}
    5.22999999998137,-36.7800000000279,17.16,  !- X,Y,Z ==> Vertex 10 {m}
    0.360000000102445,-2.30999999993946,17.16,  !- X,Y,Z ==> Vertex 11 {m}
    62.160000000149,5.93000000005122,17.16;  !- X,Y,Z ==> Vertex 12 {m}

  BuildingSurface:Detailed,
    S5 office core roof,     !- Name
    Ceiling,                 !- Surface Type
    office int floor Metal framed walls Reversed,  !- Construction Name
    S5 office core,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    S6 office core floor,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    65.0700000000652,4.31000000005588,22.88,  !- X,Y,Z ==> Vertex 1 {m}
    62.410000000149,3.96999999997206,22.88,  !- X,Y,Z ==> Vertex 2 {m}
    62.160000000149,5.93000000005122,22.88,  !- X,Y,Z ==> Vertex 3 {m}
    0.360000000102445,-2.30999999993946,22.88,  !- X,Y,Z ==> Vertex 4 {m}
    5.22999999998137,-36.7800000000279,22.88,  !- X,Y,Z ==> Vertex 5 {m}
    66.5800000000745,-28.1300000000047,22.88,  !- X,Y,Z ==> Vertex 6 {m}
    66.2600000000093,-25.6600000000326,22.88,  !- X,Y,Z ==> Vertex 7 {m}
    76.0700000000652,-24.390000000014,22.88,  !- X,Y,Z ==> Vertex 8 {m}
    71.8200000000652,5.17000000004191,22.88,  !- X,Y,Z ==> Vertex 9 {m}
    68.3200000000652,4.71999999997206,22.88,  !- X,Y,Z ==> Vertex 10 {m}
    67.7399999999907,9.57000000006519,22.88,  !- X,Y,Z ==> Vertex 11 {m}
    64.4399999999441,9.17000000004191,22.88;  !- X,Y,Z ==> Vertex 12 {m}

  BuildingSurface:Detailed,
    S5 office core wall 0,   !- Name
    Wall,                    !- Surface Type
    office ext wall Metal framed walls,  !- Construction Name
    S5 office core,          !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    65.0700000000652,4.31000000005588,22.88,  !- X,Y,Z ==> Vertex 1 {m}
    65.0700000000652,4.31000000005588,17.16,  !- X,Y,Z ==> Vertex 2 {m}
    62.410000000149,3.96999999997206,17.16,  !- X,Y,Z ==> Vertex 3 {m}
    62.410000000149,3.96999999997206,22.88;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Sub Surface 37,          !- Name
    Window,                  !- Surface Type
    office Window construction_simple glazing,  !- Construction Name
    S5 office core wall 0,   !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    65.0448049822639,4.30677958424579,20.2755709392912,  !- X,Y,Z ==> Vertex 1 {m}
    65.0448049822639,4.30677958424579,18.06,  !- X,Y,Z ==> Vertex 2 {m}
    62.4351950179503,3.97322041578215,18.06,  !- X,Y,Z ==> Vertex 3 {m}
    62.4351950179503,3.97322041578215,20.2755709392912;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    S5 office core wall 1,   !- Name
    Wall,                    !- Surface Type
    office ext wall Metal framed walls,  !- Construction Name
    S5 office core,          !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    62.410000000149,3.96999999997206,22.88,  !- X,Y,Z ==> Vertex 1 {m}
    62.410000000149,3.96999999997206,17.16,  !- X,Y,Z ==> Vertex 2 {m}
    62.160000000149,5.93000000005122,17.16,  !- X,Y,Z ==> Vertex 3 {m}
    62.160000000149,5.93000000005122,22.88;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Sub Surface 38,          !- Name
    Window,                  !- Surface Type
    office Window construction_simple glazing,  !- Construction Name
    S5 office core wall 1,   !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    62.4067862414983,3.99519586779468,20.2909580868069,  !- X,Y,Z ==> Vertex 1 {m}
    62.4067862414983,3.99519586779468,18.06,  !- X,Y,Z ==> Vertex 2 {m}
    62.1632137587997,5.9048041322286,18.06,  !- X,Y,Z ==> Vertex 3 {m}
    62.1632137587997,5.9048041322286,20.2909580868069;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    S5 office core wall 10,  !- Name
    Wall,                    !- Surface Type
    office ext wall Metal framed walls,  !- Construction Name
    S5 office core,          !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    67.7399999999907,9.57000000006519,22.88,  !- X,Y,Z ==> Vertex 1 {m}
    67.7399999999907,9.57000000006519,17.16,  !- X,Y,Z ==> Vertex 2 {m}
    64.4399999999441,9.17000000004191,17.16,  !- X,Y,Z ==> Vertex 3 {m}
    64.4399999999441,9.17000000004191,22.88;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Sub Surface 47,          !- Name
    Window,                  !- Surface Type
    office Window construction_simple glazing,  !- Construction Name
    S5 office core wall 10,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    67.7147845619271,9.56694358333007,20.267332642135,  !- X,Y,Z ==> Vertex 1 {m}
    67.7147845619271,9.56694358333007,18.06,  !- X,Y,Z ==> Vertex 2 {m}
    64.4652154380078,9.17305641677703,18.06,  !- X,Y,Z ==> Vertex 3 {m}
    64.4652154380078,9.17305641677703,20.267332642135;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    S5 office core wall 11,  !- Name
    Wall,                    !- Surface Type
    office ext wall Metal framed walls,  !- Construction Name
    S5 office core,          !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    64.4399999999441,9.17000000004191,22.88,  !- X,Y,Z ==> Vertex 1 {m}
    64.4399999999441,9.17000000004191,17.16,  !- X,Y,Z ==> Vertex 2 {m}
    65.0700000000652,4.31000000005588,17.16,  !- X,Y,Z ==> Vertex 3 {m}
    65.0700000000652,4.31000000005588,22.88;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Sub Surface 48,          !- Name
    Window,                  !- Surface Type
    office Window construction_simple glazing,  !- Construction Name
    S5 office core wall 11,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    64.4432652722722,9.14481075637277,20.2563674214677,  !- X,Y,Z ==> Vertex 1 {m}
    64.4432652722722,9.14481075637277,18.06,  !- X,Y,Z ==> Vertex 2 {m}
    65.0667347277371,4.33518924372502,18.06,  !- X,Y,Z ==> Vertex 3 {m}
    65.0667347277371,4.33518924372502,20.2563674214677;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    S5 office core wall 2,   !- Name
    Wall,                    !- Surface Type
    office ext wall Metal framed walls,  !- Construction Name
    S5 office core,          !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    62.160000000149,5.93000000005122,22.88,  !- X,Y,Z ==> Vertex 1 {m}
    62.160000000149,5.93000000005122,17.16,  !- X,Y,Z ==> Vertex 2 {m}
    0.360000000102445,-2.30999999993946,17.16,  !- X,Y,Z ==> Vertex 3 {m}
    0.360000000102445,-2.30999999993946,22.88;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Sub Surface 39,          !- Name
    Window,                  !- Surface Type
    office Window construction_simple glazing,  !- Construction Name
    S5 office core wall 2,   !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    62.1348228114717,5.92664304156091,20.235372484255,  !- X,Y,Z ==> Vertex 1 {m}
    62.1348228114717,5.92664304156091,18.06,  !- X,Y,Z ==> Vertex 2 {m}
    0.385177188779785,-2.30664304144915,18.06,  !- X,Y,Z ==> Vertex 3 {m}
    0.385177188779785,-2.30664304144915,20.235372484255;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    S5 office core wall 3,   !- Name
    Wall,                    !- Surface Type
    office ext wall Metal framed walls,  !- Construction Name
    S5 office core,          !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0.360000000102445,-2.30999999993946,22.88,  !- X,Y,Z ==> Vertex 1 {m}
    0.360000000102445,-2.30999999993946,17.16,  !- X,Y,Z ==> Vertex 2 {m}
    5.22999999998137,-36.7800000000279,17.16,  !- X,Y,Z ==> Vertex 3 {m}
    5.22999999998137,-36.7800000000279,22.88;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Sub Surface 40,          !- Name
    Window,                  !- Surface Type
    office Window construction_simple glazing,  !- Construction Name
    S5 office core wall 3,   !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    0.363553282130286,-2.33515023228094,20.2367764684617,  !- X,Y,Z ==> Vertex 1 {m}
    0.363553282130286,-2.33515023228094,18.06,  !- X,Y,Z ==> Vertex 2 {m}
    5.22644671795353,-36.7548497676864,18.06,  !- X,Y,Z ==> Vertex 3 {m}
    5.22644671795353,-36.7548497676864,20.2367764684617;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    S5 office core wall 4,   !- Name
    Wall,                    !- Surface Type
    office ext wall Metal framed walls,  !- Construction Name
    S5 office core,          !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    5.22999999998137,-36.7800000000279,22.88,  !- X,Y,Z ==> Vertex 1 {m}
    5.22999999998137,-36.7800000000279,17.16,  !- X,Y,Z ==> Vertex 2 {m}
    66.5800000000745,-28.1300000000047,17.16,  !- X,Y,Z ==> Vertex 3 {m}
    66.5800000000745,-28.1300000000047,22.88;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Sub Surface 41,          !- Name
    Window,                  !- Surface Type
    office Window construction_simple glazing,  !- Construction Name
    S5 office core wall 4,   !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    5.25515123460687,-36.7764538194328,20.2353836539423,  !- X,Y,Z ==> Vertex 1 {m}
    5.25515123460687,-36.7764538194328,18.06,  !- X,Y,Z ==> Vertex 2 {m}
    66.554848765449,-28.1335461805998,18.06,  !- X,Y,Z ==> Vertex 3 {m}
    66.554848765449,-28.1335461805998,20.2353836539423;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    S5 office core wall 5,   !- Name
    Wall,                    !- Surface Type
    office ext wall Metal framed walls,  !- Construction Name
    S5 office core,          !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    66.5800000000745,-28.1300000000047,22.88,  !- X,Y,Z ==> Vertex 1 {m}
    66.5800000000745,-28.1300000000047,17.16,  !- X,Y,Z ==> Vertex 2 {m}
    66.2600000000093,-25.6600000000326,17.16,  !- X,Y,Z ==> Vertex 3 {m}
    66.2600000000093,-25.6600000000326,22.88;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Sub Surface 42,          !- Name
    Window,                  !- Surface Type
    office Window construction_simple glazing,  !- Construction Name
    S5 office core wall 5,   !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    66.5767365850951,-28.1048105156378,20.2788565608524,  !- X,Y,Z ==> Vertex 1 {m}
    66.5767365850951,-28.1048105156378,18.06,  !- X,Y,Z ==> Vertex 2 {m}
    66.2632634149887,-25.6851894843995,18.06,  !- X,Y,Z ==> Vertex 3 {m}
    66.2632634149887,-25.6851894843995,20.2788565608524;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    S5 office core wall 6,   !- Name
    Wall,                    !- Surface Type
    office ext wall Metal framed walls,  !- Construction Name
    S5 office core,          !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    66.2600000000093,-25.6600000000326,22.88,  !- X,Y,Z ==> Vertex 1 {m}
    66.2600000000093,-25.6600000000326,17.16,  !- X,Y,Z ==> Vertex 2 {m}
    76.0700000000652,-24.390000000014,17.16,  !- X,Y,Z ==> Vertex 3 {m}
    76.0700000000652,-24.390000000014,22.88;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Sub Surface 43,          !- Name
    Window,                  !- Surface Type
    office Window construction_simple glazing,  !- Construction Name
    S5 office core wall 6,   !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    66.2851897889231,-25.656738936636,20.2448202161179,  !- X,Y,Z ==> Vertex 1 {m}
    66.2851897889231,-25.656738936636,18.06,  !- X,Y,Z ==> Vertex 2 {m}
    76.0448102111514,-24.3932610634106,18.06,  !- X,Y,Z ==> Vertex 3 {m}
    76.0448102111514,-24.3932610634106,20.2448202161179;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    S5 office core wall 7,   !- Name
    Wall,                    !- Surface Type
    office ext wall Metal framed walls,  !- Construction Name
    S5 office core,          !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    76.0700000000652,-24.390000000014,22.88,  !- X,Y,Z ==> Vertex 1 {m}
    76.0700000000652,-24.390000000014,17.16,  !- X,Y,Z ==> Vertex 2 {m}
    71.8200000000652,5.17000000004191,17.16,  !- X,Y,Z ==> Vertex 3 {m}
    71.8200000000652,5.17000000004191,22.88;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Sub Surface 44,          !- Name
    Window,                  !- Surface Type
    office Window construction_simple glazing,  !- Construction Name
    S5 office core wall 7,   !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    76.0663852751454,-24.3648585250423,20.237303695966,  !- X,Y,Z ==> Vertex 1 {m}
    76.0663852751454,-24.3648585250423,18.06,  !- X,Y,Z ==> Vertex 2 {m}
    71.823614724985,5.14485852507018,18.06,  !- X,Y,Z ==> Vertex 3 {m}
    71.823614724985,5.14485852507018,20.237303695966;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    S5 office core wall 8,   !- Name
    Wall,                    !- Surface Type
    office ext wall Metal framed walls,  !- Construction Name
    S5 office core,          !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    71.8200000000652,5.17000000004191,22.88,  !- X,Y,Z ==> Vertex 1 {m}
    71.8200000000652,5.17000000004191,17.16,  !- X,Y,Z ==> Vertex 2 {m}
    68.3200000000652,4.71999999997206,17.16,  !- X,Y,Z ==> Vertex 3 {m}
    68.3200000000652,4.71999999997206,22.88;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Sub Surface 45,          !- Name
    Window,                  !- Surface Type
    office Window construction_simple glazing,  !- Construction Name
    S5 office core wall 8,   !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    71.7948073713725,5.16676094778091,20.2653477178249,  !- X,Y,Z ==> Vertex 1 {m}
    71.7948073713725,5.16676094778091,18.06,  !- X,Y,Z ==> Vertex 2 {m}
    68.3451926287579,4.72323905223306,18.06,  !- X,Y,Z ==> Vertex 3 {m}
    68.3451926287579,4.72323905223306,20.2653477178249;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    S5 office core wall 9,   !- Name
    Wall,                    !- Surface Type
    office ext wall Metal framed walls,  !- Construction Name
    S5 office core,          !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    68.3200000000652,4.71999999997206,22.88,  !- X,Y,Z ==> Vertex 1 {m}
    68.3200000000652,4.71999999997206,17.16,  !- X,Y,Z ==> Vertex 2 {m}
    67.7399999999907,9.57000000006519,17.16,  !- X,Y,Z ==> Vertex 3 {m}
    67.7399999999907,9.57000000006519,22.88;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Sub Surface 46,          !- Name
    Window,                  !- Surface Type
    office Window construction_simple glazing,  !- Construction Name
    S5 office core wall 9,   !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    68.3169839641991,4.74522029988412,20.2564432817753,  !- X,Y,Z ==> Vertex 1 {m}
    68.3169839641991,4.74522029988412,18.06,  !- X,Y,Z ==> Vertex 2 {m}
    67.7430160358568,9.54477970015313,18.06,  !- X,Y,Z ==> Vertex 3 {m}
    67.7430160358568,9.54477970015313,20.2564432817753;  !- X,Y,Z ==> Vertex 4 {m}

  ZoneControl:Thermostat,
    S5 office core Thermostat,  !- Name
    S5 office core,          !- Zone or ZoneList Name
    S5 office core Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    office thermostat 5;     !- Control 1 Name

  Schedule:Compact,
    S5 office core Thermostat Schedule,  !- Name
    S5 office core Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,4;          !- Field 3

  ScheduleTypeLimits,
    S5 office core Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  ThermostatSetpoint:DualSetpoint,
    office thermostat 5,     !- Name
    office heating year,     !- Heating Setpoint Temperature Schedule Name
    office cooling year;     !- Cooling Setpoint Temperature Schedule Name

  ZoneHVAC:EquipmentConnections,
    S5 office core,          !- Zone Name
    S5 office core Equipment List,  !- Zone Conditioning Equipment List Name
    S5 office core Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Node 5,                  !- Zone Air Node Name
    S5 office core Return Node List;  !- Zone Return Air Node or NodeList Name

  NodeList,
    S5 office core Inlet Node List,  !- Name
    Node 111;                !- Node 1 Name

  NodeList,
    S5 office core Return Node List,  !- Name
    Node 124;                !- Node 1 Name

  ZoneHVAC:AirDistributionUnit,
    ADU S5 office terminal,  !- Name
    Node 111,                !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    S5 office terminal;      !- Air Terminal Name

  AirTerminal:SingleDuct:VAV:Reheat,
    S5 office terminal,      !- Name
    office hvac year,        !- Availability Schedule Name
    S5 office terminal Damper Outlet,  !- Damper Air Outlet Node Name
    Node 123,                !- Air Inlet Node Name
    Autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.3,                     !- Constant Minimum Air Flow Fraction
    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    S5 office hot water reheat coil,  !- Reheat Coil Name
    Autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0,                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Node 111,                !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    Normal,                  !- Damper Heating Action
    Autocalculate,           !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    Autocalculate,           !- Maximum Flow Fraction During Reheat
    35;                      !- Maximum Reheat Air Temperature {C}

  Coil:Heating:Water,
    S5 office hot water reheat coil,  !- Name
    office hvac year,        !- Availability Schedule Name
    Autosize,                !- U-Factor Times Area Value {W/K}
    Autosize,                !- Maximum Water Flow Rate {m3/s}
    Node 121,                !- Water Inlet Node Name
    Node 122,                !- Water Outlet Node Name
    S5 office terminal Damper Outlet,  !- Air Inlet Node Name
    Node 111,                !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    Autosize,                !- Rated Capacity {W}
    82.22,                   !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    0.5;                     !- Rated Ratio for Air and Water Convection

  ZoneHVAC:EquipmentList,
    S5 office core Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU S5 office terminal,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

  Sizing:Zone,
    S5 office core,          !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.78,                   !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    35,                      !- Zone Heating Design Supply Air Temperature {C}
    11.11,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    office design_oa,        !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    0.3,                     !- Heating Maximum Air Flow Fraction
    S5 office core Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,        !- Dedicated Outdoor Air System Control Strategy
    autosize,                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    autosize;                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

  DesignSpecification:ZoneAirDistribution,
    S5 office core Design Spec Zone Air Dist,  !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

  Controller:MechanicalVentilation,
    Controller Mechanical Ventilation 4,  !- Name
    office oa control year,  !- Availability Schedule Name
    No,                      !- Demand Controlled Ventilation
    ZoneSum,                 !- System Outdoor Air Method
    ,                        !- Zone Maximum Outdoor Air Fraction {dimensionless}
    S5 office core,          !- Zone or ZoneList 1 Name
    office design_oa,        !- Design Specification Outdoor Air Object Name 1
    S5 office core Design Spec Zone Air Dist;  !- Design Specification Zone Air Distribution Object Name 1

  Zone,
    S6 office core,          !- Name
    ,                        !- Direction of Relative North {deg}
    ,                        !- X Origin {m}
    ,                        !- Y Origin {m}
    ,                        !- Z Origin {m}
    ,                        !- Type
    ,                        !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  BuildingSurface:Detailed,
    S6 office core floor,    !- Name
    Floor,                   !- Surface Type
    office int floor Metal framed walls,  !- Construction Name
    S6 office core,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    S5 office core roof,     !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    62.410000000149,3.96999999997206,22.88,  !- X,Y,Z ==> Vertex 1 {m}
    65.0700000000652,4.31000000005588,22.88,  !- X,Y,Z ==> Vertex 2 {m}
    64.4399999999441,9.17000000004191,22.88,  !- X,Y,Z ==> Vertex 3 {m}
    67.7399999999907,9.57000000006519,22.88,  !- X,Y,Z ==> Vertex 4 {m}
    68.3200000000652,4.71999999997206,22.88,  !- X,Y,Z ==> Vertex 5 {m}
    71.8200000000652,5.17000000004191,22.88,  !- X,Y,Z ==> Vertex 6 {m}
    76.0700000000652,-24.390000000014,22.88,  !- X,Y,Z ==> Vertex 7 {m}
    66.2600000000093,-25.6600000000326,22.88,  !- X,Y,Z ==> Vertex 8 {m}
    66.5800000000745,-28.1300000000047,22.88,  !- X,Y,Z ==> Vertex 9 {m}
    5.22999999998137,-36.7800000000279,22.88,  !- X,Y,Z ==> Vertex 10 {m}
    0.360000000102445,-2.30999999993946,22.88,  !- X,Y,Z ==> Vertex 11 {m}
    62.160000000149,5.93000000005122,22.88;  !- X,Y,Z ==> Vertex 12 {m}

  BuildingSurface:Detailed,
    S6 office core roof,     !- Name
    Ceiling,                 !- Surface Type
    office int floor Metal framed walls Reversed,  !- Construction Name
    S6 office core,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    S7 office core floor,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    65.0700000000652,4.31000000005588,28.6,  !- X,Y,Z ==> Vertex 1 {m}
    62.410000000149,3.96999999997206,28.6,  !- X,Y,Z ==> Vertex 2 {m}
    62.160000000149,5.93000000005122,28.6,  !- X,Y,Z ==> Vertex 3 {m}
    0.360000000102445,-2.30999999993946,28.6,  !- X,Y,Z ==> Vertex 4 {m}
    5.22999999998137,-36.7800000000279,28.6,  !- X,Y,Z ==> Vertex 5 {m}
    66.5800000000745,-28.1300000000047,28.6,  !- X,Y,Z ==> Vertex 6 {m}
    66.2600000000093,-25.6600000000326,28.6,  !- X,Y,Z ==> Vertex 7 {m}
    76.0700000000652,-24.390000000014,28.6,  !- X,Y,Z ==> Vertex 8 {m}
    71.8200000000652,5.17000000004191,28.6,  !- X,Y,Z ==> Vertex 9 {m}
    68.3200000000652,4.71999999997206,28.6,  !- X,Y,Z ==> Vertex 10 {m}
    67.7399999999907,9.57000000006519,28.6,  !- X,Y,Z ==> Vertex 11 {m}
    64.4399999999441,9.17000000004191,28.6;  !- X,Y,Z ==> Vertex 12 {m}

  BuildingSurface:Detailed,
    S6 office core wall 0,   !- Name
    Wall,                    !- Surface Type
    office ext wall Metal framed walls,  !- Construction Name
    S6 office core,          !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    65.0700000000652,4.31000000005588,28.6,  !- X,Y,Z ==> Vertex 1 {m}
    65.0700000000652,4.31000000005588,22.88,  !- X,Y,Z ==> Vertex 2 {m}
    62.410000000149,3.96999999997206,22.88,  !- X,Y,Z ==> Vertex 3 {m}
    62.410000000149,3.96999999997206,28.6;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Sub Surface 49,          !- Name
    Window,                  !- Surface Type
    office Window construction_simple glazing,  !- Construction Name
    S6 office core wall 0,   !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    65.0448049822639,4.30677958424579,25.9955709392912,  !- X,Y,Z ==> Vertex 1 {m}
    65.0448049822639,4.30677958424579,23.78,  !- X,Y,Z ==> Vertex 2 {m}
    62.4351950179503,3.97322041578215,23.78,  !- X,Y,Z ==> Vertex 3 {m}
    62.4351950179503,3.97322041578215,25.9955709392912;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    S6 office core wall 1,   !- Name
    Wall,                    !- Surface Type
    office ext wall Metal framed walls,  !- Construction Name
    S6 office core,          !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    62.410000000149,3.96999999997206,28.6,  !- X,Y,Z ==> Vertex 1 {m}
    62.410000000149,3.96999999997206,22.88,  !- X,Y,Z ==> Vertex 2 {m}
    62.160000000149,5.93000000005122,22.88,  !- X,Y,Z ==> Vertex 3 {m}
    62.160000000149,5.93000000005122,28.6;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Sub Surface 50,          !- Name
    Window,                  !- Surface Type
    office Window construction_simple glazing,  !- Construction Name
    S6 office core wall 1,   !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    62.4067862414983,3.99519586779468,26.0109580868069,  !- X,Y,Z ==> Vertex 1 {m}
    62.4067862414983,3.99519586779468,23.78,  !- X,Y,Z ==> Vertex 2 {m}
    62.1632137587997,5.9048041322286,23.78,  !- X,Y,Z ==> Vertex 3 {m}
    62.1632137587997,5.9048041322286,26.0109580868069;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    S6 office core wall 10,  !- Name
    Wall,                    !- Surface Type
    office ext wall Metal framed walls,  !- Construction Name
    S6 office core,          !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    67.7399999999907,9.57000000006519,28.6,  !- X,Y,Z ==> Vertex 1 {m}
    67.7399999999907,9.57000000006519,22.88,  !- X,Y,Z ==> Vertex 2 {m}
    64.4399999999441,9.17000000004191,22.88,  !- X,Y,Z ==> Vertex 3 {m}
    64.4399999999441,9.17000000004191,28.6;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Sub Surface 59,          !- Name
    Window,                  !- Surface Type
    office Window construction_simple glazing,  !- Construction Name
    S6 office core wall 10,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    67.7147845619271,9.56694358333007,25.987332642135,  !- X,Y,Z ==> Vertex 1 {m}
    67.7147845619271,9.56694358333007,23.78,  !- X,Y,Z ==> Vertex 2 {m}
    64.4652154380077,9.17305641677703,23.78,  !- X,Y,Z ==> Vertex 3 {m}
    64.4652154380077,9.17305641677703,25.987332642135;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    S6 office core wall 11,  !- Name
    Wall,                    !- Surface Type
    office ext wall Metal framed walls,  !- Construction Name
    S6 office core,          !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    64.4399999999441,9.17000000004191,28.6,  !- X,Y,Z ==> Vertex 1 {m}
    64.4399999999441,9.17000000004191,22.88,  !- X,Y,Z ==> Vertex 2 {m}
    65.0700000000652,4.31000000005588,22.88,  !- X,Y,Z ==> Vertex 3 {m}
    65.0700000000652,4.31000000005588,28.6;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Sub Surface 60,          !- Name
    Window,                  !- Surface Type
    office Window construction_simple glazing,  !- Construction Name
    S6 office core wall 11,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    64.4432652722722,9.14481075637277,25.9763674214677,  !- X,Y,Z ==> Vertex 1 {m}
    64.4432652722722,9.14481075637277,23.78,  !- X,Y,Z ==> Vertex 2 {m}
    65.0667347277371,4.33518924372502,23.78,  !- X,Y,Z ==> Vertex 3 {m}
    65.0667347277371,4.33518924372502,25.9763674214677;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    S6 office core wall 2,   !- Name
    Wall,                    !- Surface Type
    office ext wall Metal framed walls,  !- Construction Name
    S6 office core,          !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    62.160000000149,5.93000000005122,28.6,  !- X,Y,Z ==> Vertex 1 {m}
    62.160000000149,5.93000000005122,22.88,  !- X,Y,Z ==> Vertex 2 {m}
    0.360000000102445,-2.30999999993946,22.88,  !- X,Y,Z ==> Vertex 3 {m}
    0.360000000102445,-2.30999999993946,28.6;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Sub Surface 51,          !- Name
    Window,                  !- Surface Type
    office Window construction_simple glazing,  !- Construction Name
    S6 office core wall 2,   !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    62.1348228114717,5.92664304156091,25.955372484255,  !- X,Y,Z ==> Vertex 1 {m}
    62.1348228114717,5.92664304156091,23.78,  !- X,Y,Z ==> Vertex 2 {m}
    0.385177188779785,-2.30664304144915,23.78,  !- X,Y,Z ==> Vertex 3 {m}
    0.385177188779785,-2.30664304144915,25.955372484255;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    S6 office core wall 3,   !- Name
    Wall,                    !- Surface Type
    office ext wall Metal framed walls,  !- Construction Name
    S6 office core,          !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0.360000000102445,-2.30999999993946,28.6,  !- X,Y,Z ==> Vertex 1 {m}
    0.360000000102445,-2.30999999993946,22.88,  !- X,Y,Z ==> Vertex 2 {m}
    5.22999999998137,-36.7800000000279,22.88,  !- X,Y,Z ==> Vertex 3 {m}
    5.22999999998137,-36.7800000000279,28.6;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Sub Surface 52,          !- Name
    Window,                  !- Surface Type
    office Window construction_simple glazing,  !- Construction Name
    S6 office core wall 3,   !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    0.363553282130286,-2.33515023228094,25.9567764684617,  !- X,Y,Z ==> Vertex 1 {m}
    0.363553282130286,-2.33515023228094,23.78,  !- X,Y,Z ==> Vertex 2 {m}
    5.22644671795353,-36.7548497676864,23.78,  !- X,Y,Z ==> Vertex 3 {m}
    5.22644671795353,-36.7548497676864,25.9567764684617;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    S6 office core wall 4,   !- Name
    Wall,                    !- Surface Type
    office ext wall Metal framed walls,  !- Construction Name
    S6 office core,          !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    5.22999999998137,-36.7800000000279,28.6,  !- X,Y,Z ==> Vertex 1 {m}
    5.22999999998137,-36.7800000000279,22.88,  !- X,Y,Z ==> Vertex 2 {m}
    66.5800000000745,-28.1300000000047,22.88,  !- X,Y,Z ==> Vertex 3 {m}
    66.5800000000745,-28.1300000000047,28.6;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Sub Surface 53,          !- Name
    Window,                  !- Surface Type
    office Window construction_simple glazing,  !- Construction Name
    S6 office core wall 4,   !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    5.25515123460687,-36.7764538194328,25.9553836539423,  !- X,Y,Z ==> Vertex 1 {m}
    5.25515123460687,-36.7764538194328,23.78,  !- X,Y,Z ==> Vertex 2 {m}
    66.554848765449,-28.1335461805998,23.78,  !- X,Y,Z ==> Vertex 3 {m}
    66.554848765449,-28.1335461805998,25.9553836539423;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    S6 office core wall 5,   !- Name
    Wall,                    !- Surface Type
    office ext wall Metal framed walls,  !- Construction Name
    S6 office core,          !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    66.5800000000745,-28.1300000000047,28.6,  !- X,Y,Z ==> Vertex 1 {m}
    66.5800000000745,-28.1300000000047,22.88,  !- X,Y,Z ==> Vertex 2 {m}
    66.2600000000093,-25.6600000000326,22.88,  !- X,Y,Z ==> Vertex 3 {m}
    66.2600000000093,-25.6600000000326,28.6;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Sub Surface 54,          !- Name
    Window,                  !- Surface Type
    office Window construction_simple glazing,  !- Construction Name
    S6 office core wall 5,   !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    66.5767365850951,-28.1048105156378,25.9988565608524,  !- X,Y,Z ==> Vertex 1 {m}
    66.5767365850951,-28.1048105156378,23.78,  !- X,Y,Z ==> Vertex 2 {m}
    66.2632634149887,-25.6851894843995,23.78,  !- X,Y,Z ==> Vertex 3 {m}
    66.2632634149887,-25.6851894843995,25.9988565608524;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    S6 office core wall 6,   !- Name
    Wall,                    !- Surface Type
    office ext wall Metal framed walls,  !- Construction Name
    S6 office core,          !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    66.2600000000093,-25.6600000000326,28.6,  !- X,Y,Z ==> Vertex 1 {m}
    66.2600000000093,-25.6600000000326,22.88,  !- X,Y,Z ==> Vertex 2 {m}
    76.0700000000652,-24.390000000014,22.88,  !- X,Y,Z ==> Vertex 3 {m}
    76.0700000000652,-24.390000000014,28.6;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Sub Surface 55,          !- Name
    Window,                  !- Surface Type
    office Window construction_simple glazing,  !- Construction Name
    S6 office core wall 6,   !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    66.2851897889231,-25.656738936636,25.9648202161179,  !- X,Y,Z ==> Vertex 1 {m}
    66.2851897889231,-25.656738936636,23.78,  !- X,Y,Z ==> Vertex 2 {m}
    76.0448102111514,-24.3932610634106,23.78,  !- X,Y,Z ==> Vertex 3 {m}
    76.0448102111514,-24.3932610634106,25.9648202161179;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    S6 office core wall 7,   !- Name
    Wall,                    !- Surface Type
    office ext wall Metal framed walls,  !- Construction Name
    S6 office core,          !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    76.0700000000652,-24.390000000014,28.6,  !- X,Y,Z ==> Vertex 1 {m}
    76.0700000000652,-24.390000000014,22.88,  !- X,Y,Z ==> Vertex 2 {m}
    71.8200000000652,5.17000000004191,22.88,  !- X,Y,Z ==> Vertex 3 {m}
    71.8200000000652,5.17000000004191,28.6;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Sub Surface 56,          !- Name
    Window,                  !- Surface Type
    office Window construction_simple glazing,  !- Construction Name
    S6 office core wall 7,   !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    76.0663852751454,-24.3648585250423,25.957303695966,  !- X,Y,Z ==> Vertex 1 {m}
    76.0663852751454,-24.3648585250423,23.78,  !- X,Y,Z ==> Vertex 2 {m}
    71.823614724985,5.14485852507018,23.78,  !- X,Y,Z ==> Vertex 3 {m}
    71.823614724985,5.14485852507018,25.957303695966;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    S6 office core wall 8,   !- Name
    Wall,                    !- Surface Type
    office ext wall Metal framed walls,  !- Construction Name
    S6 office core,          !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    71.8200000000652,5.17000000004191,28.6,  !- X,Y,Z ==> Vertex 1 {m}
    71.8200000000652,5.17000000004191,22.88,  !- X,Y,Z ==> Vertex 2 {m}
    68.3200000000652,4.71999999997206,22.88,  !- X,Y,Z ==> Vertex 3 {m}
    68.3200000000652,4.71999999997206,28.6;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Sub Surface 57,          !- Name
    Window,                  !- Surface Type
    office Window construction_simple glazing,  !- Construction Name
    S6 office core wall 8,   !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    71.7948073713725,5.16676094778091,25.9853477178249,  !- X,Y,Z ==> Vertex 1 {m}
    71.7948073713725,5.16676094778091,23.78,  !- X,Y,Z ==> Vertex 2 {m}
    68.345192628758,4.72323905223306,23.78,  !- X,Y,Z ==> Vertex 3 {m}
    68.345192628758,4.72323905223306,25.9853477178249;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    S6 office core wall 9,   !- Name
    Wall,                    !- Surface Type
    office ext wall Metal framed walls,  !- Construction Name
    S6 office core,          !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    68.3200000000652,4.71999999997206,28.6,  !- X,Y,Z ==> Vertex 1 {m}
    68.3200000000652,4.71999999997206,22.88,  !- X,Y,Z ==> Vertex 2 {m}
    67.7399999999907,9.57000000006519,22.88,  !- X,Y,Z ==> Vertex 3 {m}
    67.7399999999907,9.57000000006519,28.6;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Sub Surface 58,          !- Name
    Window,                  !- Surface Type
    office Window construction_simple glazing,  !- Construction Name
    S6 office core wall 9,   !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    68.3169839641991,4.74522029988412,25.9764432817753,  !- X,Y,Z ==> Vertex 1 {m}
    68.3169839641991,4.74522029988412,23.78,  !- X,Y,Z ==> Vertex 2 {m}
    67.7430160358568,9.54477970015313,23.78,  !- X,Y,Z ==> Vertex 3 {m}
    67.7430160358568,9.54477970015313,25.9764432817753;  !- X,Y,Z ==> Vertex 4 {m}

  ZoneControl:Thermostat,
    S6 office core Thermostat,  !- Name
    S6 office core,          !- Zone or ZoneList Name
    S6 office core Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    office thermostat 4;     !- Control 1 Name

  Schedule:Compact,
    S6 office core Thermostat Schedule,  !- Name
    S6 office core Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,4;          !- Field 3

  ScheduleTypeLimits,
    S6 office core Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  ThermostatSetpoint:DualSetpoint,
    office thermostat 4,     !- Name
    office heating year,     !- Heating Setpoint Temperature Schedule Name
    office cooling year;     !- Cooling Setpoint Temperature Schedule Name

  ZoneHVAC:EquipmentConnections,
    S6 office core,          !- Zone Name
    S6 office core Equipment List,  !- Zone Conditioning Equipment List Name
    S6 office core Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Node 6,                  !- Zone Air Node Name
    S6 office core Return Node List;  !- Zone Return Air Node or NodeList Name

  NodeList,
    S6 office core Inlet Node List,  !- Name
    Node 129;                !- Node 1 Name

  NodeList,
    S6 office core Return Node List,  !- Name
    Node 142;                !- Node 1 Name

  ZoneHVAC:AirDistributionUnit,
    ADU S6 office terminal,  !- Name
    Node 129,                !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    S6 office terminal;      !- Air Terminal Name

  AirTerminal:SingleDuct:VAV:Reheat,
    S6 office terminal,      !- Name
    office hvac year,        !- Availability Schedule Name
    S6 office terminal Damper Outlet,  !- Damper Air Outlet Node Name
    Node 141,                !- Air Inlet Node Name
    Autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.3,                     !- Constant Minimum Air Flow Fraction
    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    S6 office hot water reheat coil,  !- Reheat Coil Name
    Autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0,                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Node 129,                !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    Normal,                  !- Damper Heating Action
    Autocalculate,           !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    Autocalculate,           !- Maximum Flow Fraction During Reheat
    35;                      !- Maximum Reheat Air Temperature {C}

  Coil:Heating:Water,
    S6 office hot water reheat coil,  !- Name
    office hvac year,        !- Availability Schedule Name
    Autosize,                !- U-Factor Times Area Value {W/K}
    Autosize,                !- Maximum Water Flow Rate {m3/s}
    Node 139,                !- Water Inlet Node Name
    Node 140,                !- Water Outlet Node Name
    S6 office terminal Damper Outlet,  !- Air Inlet Node Name
    Node 129,                !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    Autosize,                !- Rated Capacity {W}
    82.22,                   !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    0.5;                     !- Rated Ratio for Air and Water Convection

  ZoneHVAC:EquipmentList,
    S6 office core Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU S6 office terminal,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

  Sizing:Zone,
    S6 office core,          !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.78,                   !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    35,                      !- Zone Heating Design Supply Air Temperature {C}
    11.11,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    office design_oa,        !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    0.3,                     !- Heating Maximum Air Flow Fraction
    S6 office core Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,        !- Dedicated Outdoor Air System Control Strategy
    autosize,                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    autosize;                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

  DesignSpecification:ZoneAirDistribution,
    S6 office core Design Spec Zone Air Dist,  !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

  Controller:MechanicalVentilation,
    Controller Mechanical Ventilation 5,  !- Name
    office oa control year,  !- Availability Schedule Name
    No,                      !- Demand Controlled Ventilation
    ZoneSum,                 !- System Outdoor Air Method
    ,                        !- Zone Maximum Outdoor Air Fraction {dimensionless}
    S6 office core,          !- Zone or ZoneList 1 Name
    office design_oa,        !- Design Specification Outdoor Air Object Name 1
    S6 office core Design Spec Zone Air Dist;  !- Design Specification Zone Air Distribution Object Name 1

  Zone,
    S7 office core,          !- Name
    ,                        !- Direction of Relative North {deg}
    ,                        !- X Origin {m}
    ,                        !- Y Origin {m}
    ,                        !- Z Origin {m}
    ,                        !- Type
    ,                        !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  BuildingSurface:Detailed,
    S7 office core floor,    !- Name
    Floor,                   !- Surface Type
    office int floor Metal framed walls,  !- Construction Name
    S7 office core,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    S6 office core roof,     !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    62.410000000149,3.96999999997206,28.6,  !- X,Y,Z ==> Vertex 1 {m}
    65.0700000000652,4.31000000005588,28.6,  !- X,Y,Z ==> Vertex 2 {m}
    64.4399999999441,9.17000000004191,28.6,  !- X,Y,Z ==> Vertex 3 {m}
    67.7399999999907,9.57000000006519,28.6,  !- X,Y,Z ==> Vertex 4 {m}
    68.3200000000652,4.71999999997206,28.6,  !- X,Y,Z ==> Vertex 5 {m}
    71.8200000000652,5.17000000004191,28.6,  !- X,Y,Z ==> Vertex 6 {m}
    76.0700000000652,-24.390000000014,28.6,  !- X,Y,Z ==> Vertex 7 {m}
    66.2600000000093,-25.6600000000326,28.6,  !- X,Y,Z ==> Vertex 8 {m}
    66.5800000000745,-28.1300000000047,28.6,  !- X,Y,Z ==> Vertex 9 {m}
    5.22999999998137,-36.7800000000279,28.6,  !- X,Y,Z ==> Vertex 10 {m}
    0.360000000102445,-2.30999999993946,28.6,  !- X,Y,Z ==> Vertex 11 {m}
    62.160000000149,5.93000000005122,28.6;  !- X,Y,Z ==> Vertex 12 {m}

  BuildingSurface:Detailed,
    S7 office core roof,     !- Name
    Ceiling,                 !- Surface Type
    office int floor Metal framed walls Reversed,  !- Construction Name
    S7 office core,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    S8 office core floor,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    65.0700000000652,4.31000000005588,34.32,  !- X,Y,Z ==> Vertex 1 {m}
    62.410000000149,3.96999999997206,34.32,  !- X,Y,Z ==> Vertex 2 {m}
    62.160000000149,5.93000000005122,34.32,  !- X,Y,Z ==> Vertex 3 {m}
    0.360000000102445,-2.30999999993946,34.32,  !- X,Y,Z ==> Vertex 4 {m}
    5.22999999998137,-36.7800000000279,34.32,  !- X,Y,Z ==> Vertex 5 {m}
    66.5800000000745,-28.1300000000047,34.32,  !- X,Y,Z ==> Vertex 6 {m}
    66.2600000000093,-25.6600000000326,34.32,  !- X,Y,Z ==> Vertex 7 {m}
    76.0700000000652,-24.390000000014,34.32,  !- X,Y,Z ==> Vertex 8 {m}
    71.8200000000652,5.17000000004191,34.32,  !- X,Y,Z ==> Vertex 9 {m}
    68.3200000000652,4.71999999997206,34.32,  !- X,Y,Z ==> Vertex 10 {m}
    67.7399999999907,9.57000000006519,34.32,  !- X,Y,Z ==> Vertex 11 {m}
    64.4399999999441,9.17000000004191,34.32;  !- X,Y,Z ==> Vertex 12 {m}

  BuildingSurface:Detailed,
    S7 office core wall 0,   !- Name
    Wall,                    !- Surface Type
    office ext wall Metal framed walls,  !- Construction Name
    S7 office core,          !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    65.0700000000652,4.31000000005588,34.32,  !- X,Y,Z ==> Vertex 1 {m}
    65.0700000000652,4.31000000005588,28.6,  !- X,Y,Z ==> Vertex 2 {m}
    62.410000000149,3.96999999997206,28.6,  !- X,Y,Z ==> Vertex 3 {m}
    62.410000000149,3.96999999997206,34.32;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Sub Surface 61,          !- Name
    Window,                  !- Surface Type
    office Window construction_simple glazing,  !- Construction Name
    S7 office core wall 0,   !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    65.0448049822639,4.30677958424579,31.7155709392912,  !- X,Y,Z ==> Vertex 1 {m}
    65.0448049822639,4.30677958424579,29.5,  !- X,Y,Z ==> Vertex 2 {m}
    62.4351950179503,3.97322041578215,29.5,  !- X,Y,Z ==> Vertex 3 {m}
    62.4351950179503,3.97322041578215,31.7155709392912;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    S7 office core wall 1,   !- Name
    Wall,                    !- Surface Type
    office ext wall Metal framed walls,  !- Construction Name
    S7 office core,          !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    62.410000000149,3.96999999997206,34.32,  !- X,Y,Z ==> Vertex 1 {m}
    62.410000000149,3.96999999997206,28.6,  !- X,Y,Z ==> Vertex 2 {m}
    62.160000000149,5.93000000005122,28.6,  !- X,Y,Z ==> Vertex 3 {m}
    62.160000000149,5.93000000005122,34.32;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Sub Surface 62,          !- Name
    Window,                  !- Surface Type
    office Window construction_simple glazing,  !- Construction Name
    S7 office core wall 1,   !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    62.4067862414983,3.99519586779468,31.7309580868069,  !- X,Y,Z ==> Vertex 1 {m}
    62.4067862414983,3.99519586779468,29.5,  !- X,Y,Z ==> Vertex 2 {m}
    62.1632137587997,5.9048041322286,29.5,  !- X,Y,Z ==> Vertex 3 {m}
    62.1632137587997,5.9048041322286,31.7309580868069;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    S7 office core wall 10,  !- Name
    Wall,                    !- Surface Type
    office ext wall Metal framed walls,  !- Construction Name
    S7 office core,          !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    67.7399999999907,9.57000000006519,34.32,  !- X,Y,Z ==> Vertex 1 {m}
    67.7399999999907,9.57000000006519,28.6,  !- X,Y,Z ==> Vertex 2 {m}
    64.4399999999441,9.17000000004191,28.6,  !- X,Y,Z ==> Vertex 3 {m}
    64.4399999999441,9.17000000004191,34.32;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Sub Surface 71,          !- Name
    Window,                  !- Surface Type
    office Window construction_simple glazing,  !- Construction Name
    S7 office core wall 10,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    67.7147845619271,9.56694358333007,31.707332642135,  !- X,Y,Z ==> Vertex 1 {m}
    67.7147845619271,9.56694358333007,29.5,  !- X,Y,Z ==> Vertex 2 {m}
    64.4652154380078,9.17305641677703,29.5,  !- X,Y,Z ==> Vertex 3 {m}
    64.4652154380078,9.17305641677703,31.707332642135;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    S7 office core wall 11,  !- Name
    Wall,                    !- Surface Type
    office ext wall Metal framed walls,  !- Construction Name
    S7 office core,          !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    64.4399999999441,9.17000000004191,34.32,  !- X,Y,Z ==> Vertex 1 {m}
    64.4399999999441,9.17000000004191,28.6,  !- X,Y,Z ==> Vertex 2 {m}
    65.0700000000652,4.31000000005588,28.6,  !- X,Y,Z ==> Vertex 3 {m}
    65.0700000000652,4.31000000005588,34.32;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Sub Surface 72,          !- Name
    Window,                  !- Surface Type
    office Window construction_simple glazing,  !- Construction Name
    S7 office core wall 11,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    64.4432652722722,9.14481075637277,31.6963674214677,  !- X,Y,Z ==> Vertex 1 {m}
    64.4432652722722,9.14481075637277,29.5,  !- X,Y,Z ==> Vertex 2 {m}
    65.0667347277371,4.33518924372502,29.5,  !- X,Y,Z ==> Vertex 3 {m}
    65.0667347277371,4.33518924372502,31.6963674214677;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    S7 office core wall 2,   !- Name
    Wall,                    !- Surface Type
    office ext wall Metal framed walls,  !- Construction Name
    S7 office core,          !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    62.160000000149,5.93000000005122,34.32,  !- X,Y,Z ==> Vertex 1 {m}
    62.160000000149,5.93000000005122,28.6,  !- X,Y,Z ==> Vertex 2 {m}
    0.360000000102445,-2.30999999993946,28.6,  !- X,Y,Z ==> Vertex 3 {m}
    0.360000000102445,-2.30999999993946,34.32;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Sub Surface 63,          !- Name
    Window,                  !- Surface Type
    office Window construction_simple glazing,  !- Construction Name
    S7 office core wall 2,   !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    62.1348228114717,5.92664304156091,31.675372484255,  !- X,Y,Z ==> Vertex 1 {m}
    62.1348228114717,5.92664304156091,29.5,  !- X,Y,Z ==> Vertex 2 {m}
    0.385177188779785,-2.30664304144915,29.5,  !- X,Y,Z ==> Vertex 3 {m}
    0.385177188779785,-2.30664304144915,31.675372484255;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    S7 office core wall 3,   !- Name
    Wall,                    !- Surface Type
    office ext wall Metal framed walls,  !- Construction Name
    S7 office core,          !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0.360000000102445,-2.30999999993946,34.32,  !- X,Y,Z ==> Vertex 1 {m}
    0.360000000102445,-2.30999999993946,28.6,  !- X,Y,Z ==> Vertex 2 {m}
    5.22999999998137,-36.7800000000279,28.6,  !- X,Y,Z ==> Vertex 3 {m}
    5.22999999998137,-36.7800000000279,34.32;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Sub Surface 64,          !- Name
    Window,                  !- Surface Type
    office Window construction_simple glazing,  !- Construction Name
    S7 office core wall 3,   !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    0.363553282130286,-2.33515023228094,31.6767764684617,  !- X,Y,Z ==> Vertex 1 {m}
    0.363553282130286,-2.33515023228094,29.5,  !- X,Y,Z ==> Vertex 2 {m}
    5.22644671795353,-36.7548497676864,29.5,  !- X,Y,Z ==> Vertex 3 {m}
    5.22644671795353,-36.7548497676864,31.6767764684617;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    S7 office core wall 4,   !- Name
    Wall,                    !- Surface Type
    office ext wall Metal framed walls,  !- Construction Name
    S7 office core,          !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    5.22999999998137,-36.7800000000279,34.32,  !- X,Y,Z ==> Vertex 1 {m}
    5.22999999998137,-36.7800000000279,28.6,  !- X,Y,Z ==> Vertex 2 {m}
    66.5800000000745,-28.1300000000047,28.6,  !- X,Y,Z ==> Vertex 3 {m}
    66.5800000000745,-28.1300000000047,34.32;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Sub Surface 65,          !- Name
    Window,                  !- Surface Type
    office Window construction_simple glazing,  !- Construction Name
    S7 office core wall 4,   !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    5.25515123460687,-36.7764538194328,31.6753836539423,  !- X,Y,Z ==> Vertex 1 {m}
    5.25515123460687,-36.7764538194328,29.5,  !- X,Y,Z ==> Vertex 2 {m}
    66.554848765449,-28.1335461805998,29.5,  !- X,Y,Z ==> Vertex 3 {m}
    66.554848765449,-28.1335461805998,31.6753836539423;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    S7 office core wall 5,   !- Name
    Wall,                    !- Surface Type
    office ext wall Metal framed walls,  !- Construction Name
    S7 office core,          !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    66.5800000000745,-28.1300000000047,34.32,  !- X,Y,Z ==> Vertex 1 {m}
    66.5800000000745,-28.1300000000047,28.6,  !- X,Y,Z ==> Vertex 2 {m}
    66.2600000000093,-25.6600000000326,28.6,  !- X,Y,Z ==> Vertex 3 {m}
    66.2600000000093,-25.6600000000326,34.32;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Sub Surface 66,          !- Name
    Window,                  !- Surface Type
    office Window construction_simple glazing,  !- Construction Name
    S7 office core wall 5,   !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    66.5767365850951,-28.1048105156378,31.7188565608524,  !- X,Y,Z ==> Vertex 1 {m}
    66.5767365850951,-28.1048105156378,29.5,  !- X,Y,Z ==> Vertex 2 {m}
    66.2632634149887,-25.6851894843995,29.5,  !- X,Y,Z ==> Vertex 3 {m}
    66.2632634149887,-25.6851894843995,31.7188565608524;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    S7 office core wall 6,   !- Name
    Wall,                    !- Surface Type
    office ext wall Metal framed walls,  !- Construction Name
    S7 office core,          !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    66.2600000000093,-25.6600000000326,34.32,  !- X,Y,Z ==> Vertex 1 {m}
    66.2600000000093,-25.6600000000326,28.6,  !- X,Y,Z ==> Vertex 2 {m}
    76.0700000000652,-24.390000000014,28.6,  !- X,Y,Z ==> Vertex 3 {m}
    76.0700000000652,-24.390000000014,34.32;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Sub Surface 67,          !- Name
    Window,                  !- Surface Type
    office Window construction_simple glazing,  !- Construction Name
    S7 office core wall 6,   !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    66.2851897889231,-25.656738936636,31.6848202161179,  !- X,Y,Z ==> Vertex 1 {m}
    66.2851897889231,-25.656738936636,29.5,  !- X,Y,Z ==> Vertex 2 {m}
    76.0448102111514,-24.3932610634106,29.5,  !- X,Y,Z ==> Vertex 3 {m}
    76.0448102111514,-24.3932610634106,31.6848202161179;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    S7 office core wall 7,   !- Name
    Wall,                    !- Surface Type
    office ext wall Metal framed walls,  !- Construction Name
    S7 office core,          !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    76.0700000000652,-24.390000000014,34.32,  !- X,Y,Z ==> Vertex 1 {m}
    76.0700000000652,-24.390000000014,28.6,  !- X,Y,Z ==> Vertex 2 {m}
    71.8200000000652,5.17000000004191,28.6,  !- X,Y,Z ==> Vertex 3 {m}
    71.8200000000652,5.17000000004191,34.32;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Sub Surface 68,          !- Name
    Window,                  !- Surface Type
    office Window construction_simple glazing,  !- Construction Name
    S7 office core wall 7,   !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    76.0663852751454,-24.3648585250423,31.677303695966,  !- X,Y,Z ==> Vertex 1 {m}
    76.0663852751454,-24.3648585250423,29.5,  !- X,Y,Z ==> Vertex 2 {m}
    71.823614724985,5.14485852507018,29.5,  !- X,Y,Z ==> Vertex 3 {m}
    71.823614724985,5.14485852507018,31.677303695966;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    S7 office core wall 8,   !- Name
    Wall,                    !- Surface Type
    office ext wall Metal framed walls,  !- Construction Name
    S7 office core,          !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    71.8200000000652,5.17000000004191,34.32,  !- X,Y,Z ==> Vertex 1 {m}
    71.8200000000652,5.17000000004191,28.6,  !- X,Y,Z ==> Vertex 2 {m}
    68.3200000000652,4.71999999997206,28.6,  !- X,Y,Z ==> Vertex 3 {m}
    68.3200000000652,4.71999999997206,34.32;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Sub Surface 69,          !- Name
    Window,                  !- Surface Type
    office Window construction_simple glazing,  !- Construction Name
    S7 office core wall 8,   !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    71.7948073713725,5.16676094778091,31.7053477178249,  !- X,Y,Z ==> Vertex 1 {m}
    71.7948073713725,5.16676094778091,29.5,  !- X,Y,Z ==> Vertex 2 {m}
    68.3451926287579,4.72323905223306,29.5,  !- X,Y,Z ==> Vertex 3 {m}
    68.3451926287579,4.72323905223306,31.7053477178249;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    S7 office core wall 9,   !- Name
    Wall,                    !- Surface Type
    office ext wall Metal framed walls,  !- Construction Name
    S7 office core,          !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    68.3200000000652,4.71999999997206,34.32,  !- X,Y,Z ==> Vertex 1 {m}
    68.3200000000652,4.71999999997206,28.6,  !- X,Y,Z ==> Vertex 2 {m}
    67.7399999999907,9.57000000006519,28.6,  !- X,Y,Z ==> Vertex 3 {m}
    67.7399999999907,9.57000000006519,34.32;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Sub Surface 70,          !- Name
    Window,                  !- Surface Type
    office Window construction_simple glazing,  !- Construction Name
    S7 office core wall 9,   !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    68.3169839641991,4.74522029988412,31.6964432817753,  !- X,Y,Z ==> Vertex 1 {m}
    68.3169839641991,4.74522029988412,29.5,  !- X,Y,Z ==> Vertex 2 {m}
    67.7430160358568,9.54477970015313,29.5,  !- X,Y,Z ==> Vertex 3 {m}
    67.7430160358568,9.54477970015313,31.6964432817753;  !- X,Y,Z ==> Vertex 4 {m}

  ZoneControl:Thermostat,
    S7 office core Thermostat,  !- Name
    S7 office core,          !- Zone or ZoneList Name
    S7 office core Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    office thermostat 2;     !- Control 1 Name

  Schedule:Compact,
    S7 office core Thermostat Schedule,  !- Name
    S7 office core Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,4;          !- Field 3

  ScheduleTypeLimits,
    S7 office core Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  ThermostatSetpoint:DualSetpoint,
    office thermostat 2,     !- Name
    office heating year,     !- Heating Setpoint Temperature Schedule Name
    office cooling year;     !- Cooling Setpoint Temperature Schedule Name

  ZoneHVAC:EquipmentConnections,
    S7 office core,          !- Zone Name
    S7 office core Equipment List,  !- Zone Conditioning Equipment List Name
    S7 office core Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Node 7,                  !- Zone Air Node Name
    S7 office core Return Node List;  !- Zone Return Air Node or NodeList Name

  NodeList,
    S7 office core Inlet Node List,  !- Name
    Node 147;                !- Node 1 Name

  NodeList,
    S7 office core Return Node List,  !- Name
    Node 160;                !- Node 1 Name

  ZoneHVAC:AirDistributionUnit,
    ADU S7 office terminal,  !- Name
    Node 147,                !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    S7 office terminal;      !- Air Terminal Name

  AirTerminal:SingleDuct:VAV:Reheat,
    S7 office terminal,      !- Name
    office hvac year,        !- Availability Schedule Name
    S7 office terminal Damper Outlet,  !- Damper Air Outlet Node Name
    Node 159,                !- Air Inlet Node Name
    Autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.3,                     !- Constant Minimum Air Flow Fraction
    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    S7 office hot water reheat coil,  !- Reheat Coil Name
    Autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0,                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Node 147,                !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    Normal,                  !- Damper Heating Action
    Autocalculate,           !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    Autocalculate,           !- Maximum Flow Fraction During Reheat
    35;                      !- Maximum Reheat Air Temperature {C}

  Coil:Heating:Water,
    S7 office hot water reheat coil,  !- Name
    office hvac year,        !- Availability Schedule Name
    Autosize,                !- U-Factor Times Area Value {W/K}
    Autosize,                !- Maximum Water Flow Rate {m3/s}
    Node 157,                !- Water Inlet Node Name
    Node 158,                !- Water Outlet Node Name
    S7 office terminal Damper Outlet,  !- Air Inlet Node Name
    Node 147,                !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    Autosize,                !- Rated Capacity {W}
    82.22,                   !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    0.5;                     !- Rated Ratio for Air and Water Convection

  ZoneHVAC:EquipmentList,
    S7 office core Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU S7 office terminal,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

  Sizing:Zone,
    S7 office core,          !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.78,                   !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    35,                      !- Zone Heating Design Supply Air Temperature {C}
    11.11,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    office design_oa,        !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    0.3,                     !- Heating Maximum Air Flow Fraction
    S7 office core Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,        !- Dedicated Outdoor Air System Control Strategy
    autosize,                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    autosize;                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

  DesignSpecification:ZoneAirDistribution,
    S7 office core Design Spec Zone Air Dist,  !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

  Controller:MechanicalVentilation,
    Controller Mechanical Ventilation 6,  !- Name
    office oa control year,  !- Availability Schedule Name
    No,                      !- Demand Controlled Ventilation
    ZoneSum,                 !- System Outdoor Air Method
    ,                        !- Zone Maximum Outdoor Air Fraction {dimensionless}
    S7 office core,          !- Zone or ZoneList 1 Name
    office design_oa,        !- Design Specification Outdoor Air Object Name 1
    S7 office core Design Spec Zone Air Dist;  !- Design Specification Zone Air Distribution Object Name 1

  Zone,
    S8 office core,          !- Name
    ,                        !- Direction of Relative North {deg}
    ,                        !- X Origin {m}
    ,                        !- Y Origin {m}
    ,                        !- Z Origin {m}
    ,                        !- Type
    ,                        !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  BuildingSurface:Detailed,
    S8 office core floor,    !- Name
    Floor,                   !- Surface Type
    office int floor Metal framed walls,  !- Construction Name
    S8 office core,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    S7 office core roof,     !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    62.410000000149,3.96999999997206,34.32,  !- X,Y,Z ==> Vertex 1 {m}
    65.0700000000652,4.31000000005588,34.32,  !- X,Y,Z ==> Vertex 2 {m}
    64.4399999999441,9.17000000004191,34.32,  !- X,Y,Z ==> Vertex 3 {m}
    67.7399999999907,9.57000000006519,34.32,  !- X,Y,Z ==> Vertex 4 {m}
    68.3200000000652,4.71999999997206,34.32,  !- X,Y,Z ==> Vertex 5 {m}
    71.8200000000652,5.17000000004191,34.32,  !- X,Y,Z ==> Vertex 6 {m}
    76.0700000000652,-24.390000000014,34.32,  !- X,Y,Z ==> Vertex 7 {m}
    66.2600000000093,-25.6600000000326,34.32,  !- X,Y,Z ==> Vertex 8 {m}
    66.5800000000745,-28.1300000000047,34.32,  !- X,Y,Z ==> Vertex 9 {m}
    5.22999999998137,-36.7800000000279,34.32,  !- X,Y,Z ==> Vertex 10 {m}
    0.360000000102445,-2.30999999993946,34.32,  !- X,Y,Z ==> Vertex 11 {m}
    62.160000000149,5.93000000005122,34.32;  !- X,Y,Z ==> Vertex 12 {m}

  BuildingSurface:Detailed,
    S8 office core roof,     !- Name
    Roof,                    !- Surface Type
    office roof Metal roof,  !- Construction Name
    S8 office core,          !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    65.0700000000652,4.31000000005588,40.04,  !- X,Y,Z ==> Vertex 1 {m}
    62.410000000149,3.96999999997206,40.04,  !- X,Y,Z ==> Vertex 2 {m}
    62.160000000149,5.93000000005122,40.04,  !- X,Y,Z ==> Vertex 3 {m}
    0.360000000102445,-2.30999999993946,40.04,  !- X,Y,Z ==> Vertex 4 {m}
    5.22999999998137,-36.7800000000279,40.04,  !- X,Y,Z ==> Vertex 5 {m}
    66.5800000000745,-28.1300000000047,40.04,  !- X,Y,Z ==> Vertex 6 {m}
    66.2600000000093,-25.6600000000326,40.04,  !- X,Y,Z ==> Vertex 7 {m}
    76.0700000000652,-24.390000000014,40.04,  !- X,Y,Z ==> Vertex 8 {m}
    71.8200000000652,5.17000000004191,40.04,  !- X,Y,Z ==> Vertex 9 {m}
    68.3200000000652,4.71999999997206,40.04,  !- X,Y,Z ==> Vertex 10 {m}
    67.7399999999907,9.57000000006519,40.04,  !- X,Y,Z ==> Vertex 11 {m}
    64.4399999999441,9.17000000004191,40.04;  !- X,Y,Z ==> Vertex 12 {m}

  BuildingSurface:Detailed,
    S8 office core wall 0,   !- Name
    Wall,                    !- Surface Type
    office ext wall Metal framed walls,  !- Construction Name
    S8 office core,          !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    65.0700000000652,4.31000000005588,40.04,  !- X,Y,Z ==> Vertex 1 {m}
    65.0700000000652,4.31000000005588,34.32,  !- X,Y,Z ==> Vertex 2 {m}
    62.410000000149,3.96999999997206,34.32,  !- X,Y,Z ==> Vertex 3 {m}
    62.410000000149,3.96999999997206,40.04;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Sub Surface 73,          !- Name
    Window,                  !- Surface Type
    office Window construction_simple glazing,  !- Construction Name
    S8 office core wall 0,   !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    65.0448049822639,4.30677958424579,37.4355709392912,  !- X,Y,Z ==> Vertex 1 {m}
    65.0448049822639,4.30677958424579,35.22,  !- X,Y,Z ==> Vertex 2 {m}
    62.4351950179503,3.97322041578215,35.22,  !- X,Y,Z ==> Vertex 3 {m}
    62.4351950179503,3.97322041578215,37.4355709392912;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    S8 office core wall 1,   !- Name
    Wall,                    !- Surface Type
    office ext wall Metal framed walls,  !- Construction Name
    S8 office core,          !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    62.410000000149,3.96999999997206,40.04,  !- X,Y,Z ==> Vertex 1 {m}
    62.410000000149,3.96999999997206,34.32,  !- X,Y,Z ==> Vertex 2 {m}
    62.160000000149,5.93000000005122,34.32,  !- X,Y,Z ==> Vertex 3 {m}
    62.160000000149,5.93000000005122,40.04;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Sub Surface 74,          !- Name
    Window,                  !- Surface Type
    office Window construction_simple glazing,  !- Construction Name
    S8 office core wall 1,   !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    62.4067862414983,3.99519586779468,37.4509580868069,  !- X,Y,Z ==> Vertex 1 {m}
    62.4067862414983,3.99519586779468,35.22,  !- X,Y,Z ==> Vertex 2 {m}
    62.1632137587997,5.9048041322286,35.22,  !- X,Y,Z ==> Vertex 3 {m}
    62.1632137587997,5.9048041322286,37.4509580868069;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    S8 office core wall 10,  !- Name
    Wall,                    !- Surface Type
    office ext wall Metal framed walls,  !- Construction Name
    S8 office core,          !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    67.7399999999907,9.57000000006519,40.04,  !- X,Y,Z ==> Vertex 1 {m}
    67.7399999999907,9.57000000006519,34.32,  !- X,Y,Z ==> Vertex 2 {m}
    64.4399999999441,9.17000000004191,34.32,  !- X,Y,Z ==> Vertex 3 {m}
    64.4399999999441,9.17000000004191,40.04;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Sub Surface 83,          !- Name
    Window,                  !- Surface Type
    office Window construction_simple glazing,  !- Construction Name
    S8 office core wall 10,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    67.7147845619271,9.56694358333007,37.427332642135,  !- X,Y,Z ==> Vertex 1 {m}
    67.7147845619271,9.56694358333007,35.22,  !- X,Y,Z ==> Vertex 2 {m}
    64.4652154380078,9.17305641677703,35.22,  !- X,Y,Z ==> Vertex 3 {m}
    64.4652154380078,9.17305641677703,37.427332642135;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    S8 office core wall 11,  !- Name
    Wall,                    !- Surface Type
    office ext wall Metal framed walls,  !- Construction Name
    S8 office core,          !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    64.4399999999441,9.17000000004191,40.04,  !- X,Y,Z ==> Vertex 1 {m}
    64.4399999999441,9.17000000004191,34.32,  !- X,Y,Z ==> Vertex 2 {m}
    65.0700000000652,4.31000000005588,34.32,  !- X,Y,Z ==> Vertex 3 {m}
    65.0700000000652,4.31000000005588,40.04;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Sub Surface 84,          !- Name
    Window,                  !- Surface Type
    office Window construction_simple glazing,  !- Construction Name
    S8 office core wall 11,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    64.4432652722722,9.14481075637277,37.4163674214677,  !- X,Y,Z ==> Vertex 1 {m}
    64.4432652722722,9.14481075637277,35.22,  !- X,Y,Z ==> Vertex 2 {m}
    65.0667347277371,4.33518924372502,35.22,  !- X,Y,Z ==> Vertex 3 {m}
    65.0667347277371,4.33518924372502,37.4163674214677;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    S8 office core wall 2,   !- Name
    Wall,                    !- Surface Type
    office ext wall Metal framed walls,  !- Construction Name
    S8 office core,          !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    62.160000000149,5.93000000005122,40.04,  !- X,Y,Z ==> Vertex 1 {m}
    62.160000000149,5.93000000005122,34.32,  !- X,Y,Z ==> Vertex 2 {m}
    0.360000000102445,-2.30999999993946,34.32,  !- X,Y,Z ==> Vertex 3 {m}
    0.360000000102445,-2.30999999993946,40.04;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Sub Surface 75,          !- Name
    Window,                  !- Surface Type
    office Window construction_simple glazing,  !- Construction Name
    S8 office core wall 2,   !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    62.1348228114717,5.92664304156091,37.395372484255,  !- X,Y,Z ==> Vertex 1 {m}
    62.1348228114717,5.92664304156091,35.22,  !- X,Y,Z ==> Vertex 2 {m}
    0.385177188779785,-2.30664304144915,35.22,  !- X,Y,Z ==> Vertex 3 {m}
    0.385177188779785,-2.30664304144915,37.395372484255;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    S8 office core wall 3,   !- Name
    Wall,                    !- Surface Type
    office ext wall Metal framed walls,  !- Construction Name
    S8 office core,          !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0.360000000102445,-2.30999999993946,40.04,  !- X,Y,Z ==> Vertex 1 {m}
    0.360000000102445,-2.30999999993946,34.32,  !- X,Y,Z ==> Vertex 2 {m}
    5.22999999998137,-36.7800000000279,34.32,  !- X,Y,Z ==> Vertex 3 {m}
    5.22999999998137,-36.7800000000279,40.04;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Sub Surface 76,          !- Name
    Window,                  !- Surface Type
    office Window construction_simple glazing,  !- Construction Name
    S8 office core wall 3,   !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    0.363553282130286,-2.33515023228094,37.3967764684617,  !- X,Y,Z ==> Vertex 1 {m}
    0.363553282130286,-2.33515023228094,35.22,  !- X,Y,Z ==> Vertex 2 {m}
    5.22644671795353,-36.7548497676864,35.22,  !- X,Y,Z ==> Vertex 3 {m}
    5.22644671795353,-36.7548497676864,37.3967764684617;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    S8 office core wall 4,   !- Name
    Wall,                    !- Surface Type
    office ext wall Metal framed walls,  !- Construction Name
    S8 office core,          !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    5.22999999998137,-36.7800000000279,40.04,  !- X,Y,Z ==> Vertex 1 {m}
    5.22999999998137,-36.7800000000279,34.32,  !- X,Y,Z ==> Vertex 2 {m}
    66.5800000000745,-28.1300000000047,34.32,  !- X,Y,Z ==> Vertex 3 {m}
    66.5800000000745,-28.1300000000047,40.04;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Sub Surface 77,          !- Name
    Window,                  !- Surface Type
    office Window construction_simple glazing,  !- Construction Name
    S8 office core wall 4,   !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    5.25515123460687,-36.7764538194328,37.3953836539423,  !- X,Y,Z ==> Vertex 1 {m}
    5.25515123460687,-36.7764538194328,35.22,  !- X,Y,Z ==> Vertex 2 {m}
    66.554848765449,-28.1335461805998,35.22,  !- X,Y,Z ==> Vertex 3 {m}
    66.554848765449,-28.1335461805998,37.3953836539423;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    S8 office core wall 5,   !- Name
    Wall,                    !- Surface Type
    office ext wall Metal framed walls,  !- Construction Name
    S8 office core,          !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    66.5800000000745,-28.1300000000047,40.04,  !- X,Y,Z ==> Vertex 1 {m}
    66.5800000000745,-28.1300000000047,34.32,  !- X,Y,Z ==> Vertex 2 {m}
    66.2600000000093,-25.6600000000326,34.32,  !- X,Y,Z ==> Vertex 3 {m}
    66.2600000000093,-25.6600000000326,40.04;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Sub Surface 78,          !- Name
    Window,                  !- Surface Type
    office Window construction_simple glazing,  !- Construction Name
    S8 office core wall 5,   !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    66.5767365850951,-28.1048105156378,37.4388565608524,  !- X,Y,Z ==> Vertex 1 {m}
    66.5767365850951,-28.1048105156378,35.22,  !- X,Y,Z ==> Vertex 2 {m}
    66.2632634149887,-25.6851894843995,35.22,  !- X,Y,Z ==> Vertex 3 {m}
    66.2632634149887,-25.6851894843995,37.4388565608524;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    S8 office core wall 6,   !- Name
    Wall,                    !- Surface Type
    office ext wall Metal framed walls,  !- Construction Name
    S8 office core,          !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    66.2600000000093,-25.6600000000326,40.04,  !- X,Y,Z ==> Vertex 1 {m}
    66.2600000000093,-25.6600000000326,34.32,  !- X,Y,Z ==> Vertex 2 {m}
    76.0700000000652,-24.390000000014,34.32,  !- X,Y,Z ==> Vertex 3 {m}
    76.0700000000652,-24.390000000014,40.04;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Sub Surface 79,          !- Name
    Window,                  !- Surface Type
    office Window construction_simple glazing,  !- Construction Name
    S8 office core wall 6,   !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    66.2851897889231,-25.656738936636,37.4048202161179,  !- X,Y,Z ==> Vertex 1 {m}
    66.2851897889231,-25.656738936636,35.22,  !- X,Y,Z ==> Vertex 2 {m}
    76.0448102111514,-24.3932610634106,35.22,  !- X,Y,Z ==> Vertex 3 {m}
    76.0448102111514,-24.3932610634106,37.4048202161179;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    S8 office core wall 7,   !- Name
    Wall,                    !- Surface Type
    office ext wall Metal framed walls,  !- Construction Name
    S8 office core,          !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    76.0700000000652,-24.390000000014,40.04,  !- X,Y,Z ==> Vertex 1 {m}
    76.0700000000652,-24.390000000014,34.32,  !- X,Y,Z ==> Vertex 2 {m}
    71.8200000000652,5.17000000004191,34.32,  !- X,Y,Z ==> Vertex 3 {m}
    71.8200000000652,5.17000000004191,40.04;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Sub Surface 80,          !- Name
    Window,                  !- Surface Type
    office Window construction_simple glazing,  !- Construction Name
    S8 office core wall 7,   !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    76.0663852751454,-24.3648585250423,37.397303695966,  !- X,Y,Z ==> Vertex 1 {m}
    76.0663852751454,-24.3648585250423,35.22,  !- X,Y,Z ==> Vertex 2 {m}
    71.823614724985,5.14485852507018,35.22,  !- X,Y,Z ==> Vertex 3 {m}
    71.823614724985,5.14485852507018,37.397303695966;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    S8 office core wall 8,   !- Name
    Wall,                    !- Surface Type
    office ext wall Metal framed walls,  !- Construction Name
    S8 office core,          !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    71.8200000000652,5.17000000004191,40.04,  !- X,Y,Z ==> Vertex 1 {m}
    71.8200000000652,5.17000000004191,34.32,  !- X,Y,Z ==> Vertex 2 {m}
    68.3200000000652,4.71999999997206,34.32,  !- X,Y,Z ==> Vertex 3 {m}
    68.3200000000652,4.71999999997206,40.04;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Sub Surface 81,          !- Name
    Window,                  !- Surface Type
    office Window construction_simple glazing,  !- Construction Name
    S8 office core wall 8,   !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    71.7948073713725,5.16676094778091,37.4253477178249,  !- X,Y,Z ==> Vertex 1 {m}
    71.7948073713725,5.16676094778091,35.22,  !- X,Y,Z ==> Vertex 2 {m}
    68.3451926287579,4.72323905223306,35.22,  !- X,Y,Z ==> Vertex 3 {m}
    68.3451926287579,4.72323905223306,37.4253477178249;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    S8 office core wall 9,   !- Name
    Wall,                    !- Surface Type
    office ext wall Metal framed walls,  !- Construction Name
    S8 office core,          !- Zone Name
    Outdoors,                !- Outside Boundary Condition
