    0.1,                     !- Value Until Time 5
    06:00,                   !- Time 6
    0.1,                     !- Value Until Time 6
    07:00,                   !- Time 7
    0.1,                     !- Value Until Time 7
    08:00,                   !- Time 8
    0.104,                   !- Value Until Time 8
    09:00,                   !- Time 9
    0.208,                   !- Value Until Time 9
    10:00,                   !- Time 10
    0.208,                   !- Value Until Time 10
    11:00,                   !- Time 11
    0.208,                   !- Value Until Time 11
    12:00,                   !- Time 12
    0.208,                   !- Value Until Time 12
    13:00,                   !- Time 13
    0.208,                   !- Value Until Time 13
    14:00,                   !- Time 14
    0.208,                   !- Value Until Time 14
    15:00,                   !- Time 15
    0.208,                   !- Value Until Time 15
    16:00,                   !- Time 16
    0.208,                   !- Value Until Time 16
    17:00,                   !- Time 17
    0.208,                   !- Value Until Time 17
    18:00,                   !- Time 18
    0.208,                   !- Value Until Time 18
    19:00,                   !- Time 19
    0.1,                     !- Value Until Time 19
    20:00,                   !- Time 20
    0.1,                     !- Value Until Time 20
    21:00,                   !- Time 21
    0.1,                     !- Value Until Time 21
    22:00,                   !- Time 22
    0.1,                     !- Value Until Time 22
    23:00,                   !- Time 23
    0.1,                     !- Value Until Time 23
    24:00,                   !- Time 24
    0.1;                     !- Value Until Time 24

  Schedule:Day:Interval,
    office refrigeration case lighting week 0 Summer design,  !- Name
    fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    1,                       !- Value Until Time 1
    02:00,                   !- Time 2
    1,                       !- Value Until Time 2
    03:00,                   !- Time 3
    1,                       !- Value Until Time 3
    04:00,                   !- Time 4
    1,                       !- Value Until Time 4
    05:00,                   !- Time 5
    1,                       !- Value Until Time 5
    06:00,                   !- Time 6
    1,                       !- Value Until Time 6
    07:00,                   !- Time 7
    1,                       !- Value Until Time 7
    08:00,                   !- Time 8
    1,                       !- Value Until Time 8
    09:00,                   !- Time 9
    1,                       !- Value Until Time 9
    10:00,                   !- Time 10
    1,                       !- Value Until Time 10
    11:00,                   !- Time 11
    1,                       !- Value Until Time 11
    12:00,                   !- Time 12
    1,                       !- Value Until Time 12
    13:00,                   !- Time 13
    1,                       !- Value Until Time 13
    14:00,                   !- Time 14
    1,                       !- Value Until Time 14
    15:00,                   !- Time 15
    1,                       !- Value Until Time 15
    16:00,                   !- Time 16
    1,                       !- Value Until Time 16
    17:00,                   !- Time 17
    1,                       !- Value Until Time 17
    18:00,                   !- Time 18
    1,                       !- Value Until Time 18
    19:00,                   !- Time 19
    1,                       !- Value Until Time 19
    20:00,                   !- Time 20
    1,                       !- Value Until Time 20
    21:00,                   !- Time 21
    1,                       !- Value Until Time 21
    22:00,                   !- Time 22
    1,                       !- Value Until Time 22
    23:00,                   !- Time 23
    1,                       !- Value Until Time 23
    24:00,                   !- Time 24
    1;                       !- Value Until Time 24

  Schedule:Day:Interval,
    office refrigeration case lighting week 0 Summer design 1,  !- Name
    fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    1,                       !- Value Until Time 1
    02:00,                   !- Time 2
    1,                       !- Value Until Time 2
    03:00,                   !- Time 3
    1,                       !- Value Until Time 3
    04:00,                   !- Time 4
    1,                       !- Value Until Time 4
    05:00,                   !- Time 5
    1,                       !- Value Until Time 5
    06:00,                   !- Time 6
    1,                       !- Value Until Time 6
    07:00,                   !- Time 7
    1,                       !- Value Until Time 7
    08:00,                   !- Time 8
    1,                       !- Value Until Time 8
    09:00,                   !- Time 9
    1,                       !- Value Until Time 9
    10:00,                   !- Time 10
    1,                       !- Value Until Time 10
    11:00,                   !- Time 11
    1,                       !- Value Until Time 11
    12:00,                   !- Time 12
    1,                       !- Value Until Time 12
    13:00,                   !- Time 13
    1,                       !- Value Until Time 13
    14:00,                   !- Time 14
    1,                       !- Value Until Time 14
    15:00,                   !- Time 15
    1,                       !- Value Until Time 15
    16:00,                   !- Time 16
    1,                       !- Value Until Time 16
    17:00,                   !- Time 17
    1,                       !- Value Until Time 17
    18:00,                   !- Time 18
    1,                       !- Value Until Time 18
    19:00,                   !- Time 19
    1,                       !- Value Until Time 19
    20:00,                   !- Time 20
    1,                       !- Value Until Time 20
    21:00,                   !- Time 21
    1,                       !- Value Until Time 21
    22:00,                   !- Time 22
    1,                       !- Value Until Time 22
    23:00,                   !- Time 23
    1,                       !- Value Until Time 23
    24:00,                   !- Time 24
    1;                       !- Value Until Time 24

  Schedule:Day:Interval,
    office refrigeration case lighting week 0 Sunday,  !- Name
    fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    0.45,                    !- Value Until Time 1
    02:00,                   !- Time 2
    0.15,                    !- Value Until Time 2
    03:00,                   !- Time 3
    0.15,                    !- Value Until Time 3
    04:00,                   !- Time 4
    0.15,                    !- Value Until Time 4
    05:00,                   !- Time 5
    0.15,                    !- Value Until Time 5
    06:00,                   !- Time 6
    0.45,                    !- Value Until Time 6
    07:00,                   !- Time 7
    0.9,                     !- Value Until Time 7
    08:00,                   !- Time 8
    0.9,                     !- Value Until Time 8
    09:00,                   !- Time 9
    0.9,                     !- Value Until Time 9
    10:00,                   !- Time 10
    0.9,                     !- Value Until Time 10
    11:00,                   !- Time 11
    0.9,                     !- Value Until Time 11
    12:00,                   !- Time 12
    0.9,                     !- Value Until Time 12
    13:00,                   !- Time 13
    0.9,                     !- Value Until Time 13
    14:00,                   !- Time 14
    0.9,                     !- Value Until Time 14
    15:00,                   !- Time 15
    0.9,                     !- Value Until Time 15
    16:00,                   !- Time 16
    0.9,                     !- Value Until Time 16
    17:00,                   !- Time 17
    0.9,                     !- Value Until Time 17
    18:00,                   !- Time 18
    0.9,                     !- Value Until Time 18
    19:00,                   !- Time 19
    0.9,                     !- Value Until Time 19
    20:00,                   !- Time 20
    0.9,                     !- Value Until Time 20
    21:00,                   !- Time 21
    0.9,                     !- Value Until Time 21
    22:00,                   !- Time 22
    0.9,                     !- Value Until Time 22
    23:00,                   !- Time 23
    0.9,                     !- Value Until Time 23
    24:00,                   !- Time 24
    0.9;                     !- Value Until Time 24

  Schedule:Day:Interval,
    office refrigeration case lighting week 0 Sunday 1,  !- Name
    fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    0.05,                    !- Value Until Time 1
    02:00,                   !- Time 2
    0.05,                    !- Value Until Time 2
    03:00,                   !- Time 3
    0.05,                    !- Value Until Time 3
    04:00,                   !- Time 4
    0.05,                    !- Value Until Time 4
    05:00,                   !- Time 5
    0.05,                    !- Value Until Time 5
    06:00,                   !- Time 6
    0.05,                    !- Value Until Time 6
    07:00,                   !- Time 7
    0.05,                    !- Value Until Time 7
    08:00,                   !- Time 8
    0.05,                    !- Value Until Time 8
    09:00,                   !- Time 9
    0.052,                   !- Value Until Time 9
    10:00,                   !- Time 10
    0.052,                   !- Value Until Time 10
    11:00,                   !- Time 11
    0.052,                   !- Value Until Time 11
    12:00,                   !- Time 12
    0.052,                   !- Value Until Time 12
    13:00,                   !- Time 13
    0.052,                   !- Value Until Time 13
    14:00,                   !- Time 14
    0.052,                   !- Value Until Time 14
    15:00,                   !- Time 15
    0.052,                   !- Value Until Time 15
    16:00,                   !- Time 16
    0.052,                   !- Value Until Time 16
    17:00,                   !- Time 17
    0.052,                   !- Value Until Time 17
    18:00,                   !- Time 18
    0.052,                   !- Value Until Time 18
    19:00,                   !- Time 19
    0.05,                    !- Value Until Time 19
    20:00,                   !- Time 20
    0.05,                    !- Value Until Time 20
    21:00,                   !- Time 21
    0.05,                    !- Value Until Time 21
    22:00,                   !- Time 22
    0.05,                    !- Value Until Time 22
    23:00,                   !- Time 23
    0.05,                    !- Value Until Time 23
    24:00,                   !- Time 24
    0.05;                    !- Value Until Time 24

  Schedule:Day:Interval,
    office refrigeration case lighting week 0 Thursday,  !- Name
    fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    0.45,                    !- Value Until Time 1
    02:00,                   !- Time 2
    0.15,                    !- Value Until Time 2
    03:00,                   !- Time 3
    0.15,                    !- Value Until Time 3
    04:00,                   !- Time 4
    0.15,                    !- Value Until Time 4
    05:00,                   !- Time 5
    0.15,                    !- Value Until Time 5
    06:00,                   !- Time 6
    0.45,                    !- Value Until Time 6
    07:00,                   !- Time 7
    0.9,                     !- Value Until Time 7
    08:00,                   !- Time 8
    0.9,                     !- Value Until Time 8
    09:00,                   !- Time 9
    0.9,                     !- Value Until Time 9
    10:00,                   !- Time 10
    0.9,                     !- Value Until Time 10
    11:00,                   !- Time 11
    0.9,                     !- Value Until Time 11
    12:00,                   !- Time 12
    0.9,                     !- Value Until Time 12
    13:00,                   !- Time 13
    0.9,                     !- Value Until Time 13
    14:00,                   !- Time 14
    0.9,                     !- Value Until Time 14
    15:00,                   !- Time 15
    0.9,                     !- Value Until Time 15
    16:00,                   !- Time 16
    0.9,                     !- Value Until Time 16
    17:00,                   !- Time 17
    0.9,                     !- Value Until Time 17
    18:00,                   !- Time 18
    0.9,                     !- Value Until Time 18
    19:00,                   !- Time 19
    0.9,                     !- Value Until Time 19
    20:00,                   !- Time 20
    0.9,                     !- Value Until Time 20
    21:00,                   !- Time 21
    0.9,                     !- Value Until Time 21
    22:00,                   !- Time 22
    0.9,                     !- Value Until Time 22
    23:00,                   !- Time 23
    0.9,                     !- Value Until Time 23
    24:00,                   !- Time 24
    0.9;                     !- Value Until Time 24

  Schedule:Day:Interval,
    office refrigeration case lighting week 0 Thursday 1,  !- Name
    fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    0.1,                     !- Value Until Time 1
    02:00,                   !- Time 2
    0.1,                     !- Value Until Time 2
    03:00,                   !- Time 3
    0.1,                     !- Value Until Time 3
    04:00,                   !- Time 4
    0.1,                     !- Value Until Time 4
    05:00,                   !- Time 5
    0.1,                     !- Value Until Time 5
    06:00,                   !- Time 6
    0.1,                     !- Value Until Time 6
    07:00,                   !- Time 7
    0.1,                     !- Value Until Time 7
    08:00,                   !- Time 8
    0.26,                    !- Value Until Time 8
    09:00,                   !- Time 9
    0.468,                   !- Value Until Time 9
    10:00,                   !- Time 10
    0.468,                   !- Value Until Time 10
    11:00,                   !- Time 11
    0.468,                   !- Value Until Time 11
    12:00,                   !- Time 12
    0.468,                   !- Value Until Time 12
    13:00,                   !- Time 13
    0.468,                   !- Value Until Time 13
    14:00,                   !- Time 14
    0.468,                   !- Value Until Time 14
    15:00,                   !- Time 15
    0.468,                   !- Value Until Time 15
    16:00,                   !- Time 16
    0.468,                   !- Value Until Time 16
    17:00,                   !- Time 17
    0.156,                   !- Value Until Time 17
    18:00,                   !- Time 18
    0.156,                   !- Value Until Time 18
    19:00,                   !- Time 19
    0.156,                   !- Value Until Time 19
    20:00,                   !- Time 20
    0.156,                   !- Value Until Time 20
    21:00,                   !- Time 21
    0.156,                   !- Value Until Time 21
    22:00,                   !- Time 22
    0.156,                   !- Value Until Time 22
    23:00,                   !- Time 23
    0.156,                   !- Value Until Time 23
    24:00,                   !- Time 24
    0.1;                     !- Value Until Time 24

  Schedule:Day:Interval,
    office refrigeration case lighting week 0 Tuesday,  !- Name
    fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    0.45,                    !- Value Until Time 1
    02:00,                   !- Time 2
    0.15,                    !- Value Until Time 2
    03:00,                   !- Time 3
    0.15,                    !- Value Until Time 3
    04:00,                   !- Time 4
    0.15,                    !- Value Until Time 4
    05:00,                   !- Time 5
    0.15,                    !- Value Until Time 5
    06:00,                   !- Time 6
    0.45,                    !- Value Until Time 6
    07:00,                   !- Time 7
    0.9,                     !- Value Until Time 7
    08:00,                   !- Time 8
    0.9,                     !- Value Until Time 8
    09:00,                   !- Time 9
    0.9,                     !- Value Until Time 9
    10:00,                   !- Time 10
    0.9,                     !- Value Until Time 10
    11:00,                   !- Time 11
    0.9,                     !- Value Until Time 11
    12:00,                   !- Time 12
    0.9,                     !- Value Until Time 12
    13:00,                   !- Time 13
    0.9,                     !- Value Until Time 13
    14:00,                   !- Time 14
    0.9,                     !- Value Until Time 14
    15:00,                   !- Time 15
    0.9,                     !- Value Until Time 15
    16:00,                   !- Time 16
    0.9,                     !- Value Until Time 16
    17:00,                   !- Time 17
    0.9,                     !- Value Until Time 17
    18:00,                   !- Time 18
    0.9,                     !- Value Until Time 18
    19:00,                   !- Time 19
    0.9,                     !- Value Until Time 19
    20:00,                   !- Time 20
    0.9,                     !- Value Until Time 20
    21:00,                   !- Time 21
    0.9,                     !- Value Until Time 21
    22:00,                   !- Time 22
    0.9,                     !- Value Until Time 22
    23:00,                   !- Time 23
    0.9,                     !- Value Until Time 23
    24:00,                   !- Time 24
    0.9;                     !- Value Until Time 24

  Schedule:Day:Interval,
    office refrigeration case lighting week 0 Tuesday 1,  !- Name
    fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    0.1,                     !- Value Until Time 1
    02:00,                   !- Time 2
    0.1,                     !- Value Until Time 2
    03:00,                   !- Time 3
    0.1,                     !- Value Until Time 3
    04:00,                   !- Time 4
    0.1,                     !- Value Until Time 4
    05:00,                   !- Time 5
    0.1,                     !- Value Until Time 5
    06:00,                   !- Time 6
    0.1,                     !- Value Until Time 6
    07:00,                   !- Time 7
    0.1,                     !- Value Until Time 7
    08:00,                   !- Time 8
    0.26,                    !- Value Until Time 8
    09:00,                   !- Time 9
    0.468,                   !- Value Until Time 9
    10:00,                   !- Time 10
    0.468,                   !- Value Until Time 10
    11:00,                   !- Time 11
    0.468,                   !- Value Until Time 11
    12:00,                   !- Time 12
    0.468,                   !- Value Until Time 12
    13:00,                   !- Time 13
    0.468,                   !- Value Until Time 13
    14:00,                   !- Time 14
    0.468,                   !- Value Until Time 14
    15:00,                   !- Time 15
    0.468,                   !- Value Until Time 15
    16:00,                   !- Time 16
    0.468,                   !- Value Until Time 16
    17:00,                   !- Time 17
    0.156,                   !- Value Until Time 17
    18:00,                   !- Time 18
    0.156,                   !- Value Until Time 18
    19:00,                   !- Time 19
    0.156,                   !- Value Until Time 19
    20:00,                   !- Time 20
    0.156,                   !- Value Until Time 20
    21:00,                   !- Time 21
    0.156,                   !- Value Until Time 21
    22:00,                   !- Time 22
    0.156,                   !- Value Until Time 22
    23:00,                   !- Time 23
    0.156,                   !- Value Until Time 23
    24:00,                   !- Time 24
    0.1;                     !- Value Until Time 24

  Schedule:Day:Interval,
    office refrigeration case lighting week 0 Wednesday,  !- Name
    fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    0.45,                    !- Value Until Time 1
    02:00,                   !- Time 2
    0.15,                    !- Value Until Time 2
    03:00,                   !- Time 3
    0.15,                    !- Value Until Time 3
    04:00,                   !- Time 4
    0.15,                    !- Value Until Time 4
    05:00,                   !- Time 5
    0.15,                    !- Value Until Time 5
    06:00,                   !- Time 6
    0.45,                    !- Value Until Time 6
    07:00,                   !- Time 7
    0.9,                     !- Value Until Time 7
    08:00,                   !- Time 8
    0.9,                     !- Value Until Time 8
    09:00,                   !- Time 9
    0.9,                     !- Value Until Time 9
    10:00,                   !- Time 10
    0.9,                     !- Value Until Time 10
    11:00,                   !- Time 11
    0.9,                     !- Value Until Time 11
    12:00,                   !- Time 12
    0.9,                     !- Value Until Time 12
    13:00,                   !- Time 13
    0.9,                     !- Value Until Time 13
    14:00,                   !- Time 14
    0.9,                     !- Value Until Time 14
    15:00,                   !- Time 15
    0.9,                     !- Value Until Time 15
    16:00,                   !- Time 16
    0.9,                     !- Value Until Time 16
    17:00,                   !- Time 17
    0.9,                     !- Value Until Time 17
    18:00,                   !- Time 18
    0.9,                     !- Value Until Time 18
    19:00,                   !- Time 19
    0.9,                     !- Value Until Time 19
    20:00,                   !- Time 20
    0.9,                     !- Value Until Time 20
    21:00,                   !- Time 21
    0.9,                     !- Value Until Time 21
    22:00,                   !- Time 22
    0.9,                     !- Value Until Time 22
    23:00,                   !- Time 23
    0.9,                     !- Value Until Time 23
    24:00,                   !- Time 24
    0.9;                     !- Value Until Time 24

  Schedule:Day:Interval,
    office refrigeration case lighting week 0 Wednesday 1,  !- Name
    fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    0.1,                     !- Value Until Time 1
    02:00,                   !- Time 2
    0.1,                     !- Value Until Time 2
    03:00,                   !- Time 3
    0.1,                     !- Value Until Time 3
    04:00,                   !- Time 4
    0.1,                     !- Value Until Time 4
    05:00,                   !- Time 5
    0.1,                     !- Value Until Time 5
    06:00,                   !- Time 6
    0.1,                     !- Value Until Time 6
    07:00,                   !- Time 7
    0.1,                     !- Value Until Time 7
    08:00,                   !- Time 8
    0.26,                    !- Value Until Time 8
    09:00,                   !- Time 9
    0.468,                   !- Value Until Time 9
    10:00,                   !- Time 10
    0.468,                   !- Value Until Time 10
    11:00,                   !- Time 11
    0.468,                   !- Value Until Time 11
    12:00,                   !- Time 12
    0.468,                   !- Value Until Time 12
    13:00,                   !- Time 13
    0.468,                   !- Value Until Time 13
    14:00,                   !- Time 14
    0.468,                   !- Value Until Time 14
    15:00,                   !- Time 15
    0.468,                   !- Value Until Time 15
    16:00,                   !- Time 16
    0.468,                   !- Value Until Time 16
    17:00,                   !- Time 17
    0.156,                   !- Value Until Time 17
    18:00,                   !- Time 18
    0.156,                   !- Value Until Time 18
    19:00,                   !- Time 19
    0.156,                   !- Value Until Time 19
    20:00,                   !- Time 20
    0.156,                   !- Value Until Time 20
    21:00,                   !- Time 21
    0.156,                   !- Value Until Time 21
    22:00,                   !- Time 22
    0.156,                   !- Value Until Time 22
    23:00,                   !- Time 23
    0.156,                   !- Value Until Time 23
    24:00,                   !- Time 24
    0.1;                     !- Value Until Time 24

  Schedule:Day:Interval,
    office refrigeration case lighting week 0 Winter design,  !- Name
    fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    0,                       !- Value Until Time 1
    02:00,                   !- Time 2
    0,                       !- Value Until Time 2
    03:00,                   !- Time 3
    0,                       !- Value Until Time 3
    04:00,                   !- Time 4
    0,                       !- Value Until Time 4
    05:00,                   !- Time 5
    0,                       !- Value Until Time 5
    06:00,                   !- Time 6
    0,                       !- Value Until Time 6
    07:00,                   !- Time 7
    0,                       !- Value Until Time 7
    08:00,                   !- Time 8
    0,                       !- Value Until Time 8
    09:00,                   !- Time 9
    0,                       !- Value Until Time 9
    10:00,                   !- Time 10
    0,                       !- Value Until Time 10
    11:00,                   !- Time 11
    0,                       !- Value Until Time 11
    12:00,                   !- Time 12
    0,                       !- Value Until Time 12
    13:00,                   !- Time 13
    0,                       !- Value Until Time 13
    14:00,                   !- Time 14
    0,                       !- Value Until Time 14
    15:00,                   !- Time 15
    0,                       !- Value Until Time 15
    16:00,                   !- Time 16
    0,                       !- Value Until Time 16
    17:00,                   !- Time 17
    0,                       !- Value Until Time 17
    18:00,                   !- Time 18
    0,                       !- Value Until Time 18
    19:00,                   !- Time 19
    0,                       !- Value Until Time 19
    20:00,                   !- Time 20
    0,                       !- Value Until Time 20
    21:00,                   !- Time 21
    0,                       !- Value Until Time 21
    22:00,                   !- Time 22
    0,                       !- Value Until Time 22
    23:00,                   !- Time 23
    0,                       !- Value Until Time 23
    24:00,                   !- Time 24
    0;                       !- Value Until Time 24

  Schedule:Day:Interval,
    office refrigeration case lighting week 0 Winter design 1,  !- Name
    fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    0,                       !- Value Until Time 1
    02:00,                   !- Time 2
    0,                       !- Value Until Time 2
    03:00,                   !- Time 3
    0,                       !- Value Until Time 3
    04:00,                   !- Time 4
    0,                       !- Value Until Time 4
    05:00,                   !- Time 5
    0,                       !- Value Until Time 5
    06:00,                   !- Time 6
    0,                       !- Value Until Time 6
    07:00,                   !- Time 7
    0,                       !- Value Until Time 7
    08:00,                   !- Time 8
    0,                       !- Value Until Time 8
    09:00,                   !- Time 9
    0,                       !- Value Until Time 9
    10:00,                   !- Time 10
    0,                       !- Value Until Time 10
    11:00,                   !- Time 11
    0,                       !- Value Until Time 11
    12:00,                   !- Time 12
    0,                       !- Value Until Time 12
    13:00,                   !- Time 13
    0,                       !- Value Until Time 13
    14:00,                   !- Time 14
    0,                       !- Value Until Time 14
    15:00,                   !- Time 15
    0,                       !- Value Until Time 15
    16:00,                   !- Time 16
    0,                       !- Value Until Time 16
    17:00,                   !- Time 17
    0,                       !- Value Until Time 17
    18:00,                   !- Time 18
    0,                       !- Value Until Time 18
    19:00,                   !- Time 19
    0,                       !- Value Until Time 19
    20:00,                   !- Time 20
    0,                       !- Value Until Time 20
    21:00,                   !- Time 21
    0,                       !- Value Until Time 21
    22:00,                   !- Time 22
    0,                       !- Value Until Time 22
    23:00,                   !- Time 23
    0,                       !- Value Until Time 23
    24:00,                   !- Time 24
    0;                       !- Value Until Time 24

  Schedule:Day:Interval,
    office water use week 0 Friday,  !- Name
    fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    0.05,                    !- Value Until Time 1
    02:00,                   !- Time 2
    0.05,                    !- Value Until Time 2
    03:00,                   !- Time 3
    0.05,                    !- Value Until Time 3
    04:00,                   !- Time 4
    0.05,                    !- Value Until Time 4
    05:00,                   !- Time 5
    0.05,                    !- Value Until Time 5
    06:00,                   !- Time 6
    0.08,                    !- Value Until Time 6
    07:00,                   !- Time 7
    0.07,                    !- Value Until Time 7
    08:00,                   !- Time 8
    0.19,                    !- Value Until Time 8
    09:00,                   !- Time 9
    0.35,                    !- Value Until Time 9
    10:00,                   !- Time 10
    0.38,                    !- Value Until Time 10
    11:00,                   !- Time 11
    0.39,                    !- Value Until Time 11
    12:00,                   !- Time 12
    0.47,                    !- Value Until Time 12
    13:00,                   !- Time 13
    0.57,                    !- Value Until Time 13
    14:00,                   !- Time 14
    0.54,                    !- Value Until Time 14
    15:00,                   !- Time 15
    0.34,                    !- Value Until Time 15
    16:00,                   !- Time 16
    0.33,                    !- Value Until Time 16
    17:00,                   !- Time 17
    0.44,                    !- Value Until Time 17
    18:00,                   !- Time 18
    0.26,                    !- Value Until Time 18
    19:00,                   !- Time 19
    0.21,                    !- Value Until Time 19
    20:00,                   !- Time 20
    0.15,                    !- Value Until Time 20
    21:00,                   !- Time 21
    0.17,                    !- Value Until Time 21
    22:00,                   !- Time 22
    0.08,                    !- Value Until Time 22
    23:00,                   !- Time 23
    0.05,                    !- Value Until Time 23
    24:00,                   !- Time 24
    0.05;                    !- Value Until Time 24

  Schedule:Day:Interval,
    office water use week 0 Holiday,  !- Name
    fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    0.04,                    !- Value Until Time 1
    02:00,                   !- Time 2
    0.04,                    !- Value Until Time 2
    03:00,                   !- Time 3
    0.04,                    !- Value Until Time 3
    04:00,                   !- Time 4
    0.04,                    !- Value Until Time 4
    05:00,                   !- Time 5
    0.04,                    !- Value Until Time 5
    06:00,                   !- Time 6
    0.07,                    !- Value Until Time 6
    07:00,                   !- Time 7
    0.04,                    !- Value Until Time 7
    08:00,                   !- Time 8
    0.04,                    !- Value Until Time 8
    09:00,                   !- Time 9
    0.04,                    !- Value Until Time 9
    10:00,                   !- Time 10
    0.04,                    !- Value Until Time 10
    11:00,                   !- Time 11
    0.04,                    !- Value Until Time 11
    12:00,                   !- Time 12
    0.06,                    !- Value Until Time 12
    13:00,                   !- Time 13
    0.06,                    !- Value Until Time 13
    14:00,                   !- Time 14
    0.09,                    !- Value Until Time 14
    15:00,                   !- Time 15
    0.06,                    !- Value Until Time 15
    16:00,                   !- Time 16
    0.04,                    !- Value Until Time 16
    17:00,                   !- Time 17
    0.04,                    !- Value Until Time 17
    18:00,                   !- Time 18
    0.04,                    !- Value Until Time 18
    19:00,                   !- Time 19
    0.04,                    !- Value Until Time 19
    20:00,                   !- Time 20
    0.04,                    !- Value Until Time 20
    21:00,                   !- Time 21
    0.04,                    !- Value Until Time 21
    22:00,                   !- Time 22
    0.07,                    !- Value Until Time 22
    23:00,                   !- Time 23
    0.04,                    !- Value Until Time 23
    24:00,                   !- Time 24
    0.04;                    !- Value Until Time 24

  Schedule:Day:Interval,
    office water use week 0 Monday,  !- Name
    fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    0.05,                    !- Value Until Time 1
    02:00,                   !- Time 2
    0.05,                    !- Value Until Time 2
    03:00,                   !- Time 3
    0.05,                    !- Value Until Time 3
    04:00,                   !- Time 4
    0.05,                    !- Value Until Time 4
    05:00,                   !- Time 5
    0.05,                    !- Value Until Time 5
    06:00,                   !- Time 6
    0.08,                    !- Value Until Time 6
    07:00,                   !- Time 7
    0.07,                    !- Value Until Time 7
    08:00,                   !- Time 8
    0.19,                    !- Value Until Time 8
    09:00,                   !- Time 9
    0.35,                    !- Value Until Time 9
    10:00,                   !- Time 10
    0.38,                    !- Value Until Time 10
    11:00,                   !- Time 11
    0.39,                    !- Value Until Time 11
    12:00,                   !- Time 12
    0.47,                    !- Value Until Time 12
    13:00,                   !- Time 13
    0.57,                    !- Value Until Time 13
    14:00,                   !- Time 14
    0.54,                    !- Value Until Time 14
    15:00,                   !- Time 15
    0.34,                    !- Value Until Time 15
    16:00,                   !- Time 16
    0.33,                    !- Value Until Time 16
    17:00,                   !- Time 17
    0.44,                    !- Value Until Time 17
    18:00,                   !- Time 18
    0.26,                    !- Value Until Time 18
    19:00,                   !- Time 19
    0.21,                    !- Value Until Time 19
    20:00,                   !- Time 20
    0.15,                    !- Value Until Time 20
    21:00,                   !- Time 21
    0.17,                    !- Value Until Time 21
    22:00,                   !- Time 22
    0.08,                    !- Value Until Time 22
    23:00,                   !- Time 23
    0.05,                    !- Value Until Time 23
    24:00,                   !- Time 24
    0.05;                    !- Value Until Time 24

  Schedule:Day:Interval,
    office water use week 0 Saturday,  !- Name
    fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    0.05,                    !- Value Until Time 1
    02:00,                   !- Time 2
    0.05,                    !- Value Until Time 2
    03:00,                   !- Time 3
    0.05,                    !- Value Until Time 3
    04:00,                   !- Time 4
    0.05,                    !- Value Until Time 4
    05:00,                   !- Time 5
    0.05,                    !- Value Until Time 5
    06:00,                   !- Time 6
    0.08,                    !- Value Until Time 6
    07:00,                   !- Time 7
    0.07,                    !- Value Until Time 7
    08:00,                   !- Time 8
    0.11,                    !- Value Until Time 8
    09:00,                   !- Time 9
    0.15,                    !- Value Until Time 9
    10:00,                   !- Time 10
    0.21,                    !- Value Until Time 10
    11:00,                   !- Time 11
    0.19,                    !- Value Until Time 11
    12:00,                   !- Time 12
    0.23,                    !- Value Until Time 12
    13:00,                   !- Time 13
    0.2,                     !- Value Until Time 13
    14:00,                   !- Time 14
    0.19,                    !- Value Until Time 14
    15:00,                   !- Time 15
    0.15,                    !- Value Until Time 15
    16:00,                   !- Time 16
    0.12,                    !- Value Until Time 16
    17:00,                   !- Time 17
    0.14,                    !- Value Until Time 17
    18:00,                   !- Time 18
    0.07,                    !- Value Until Time 18
    19:00,                   !- Time 19
    0.07,                    !- Value Until Time 19
    20:00,                   !- Time 20
    0.07,                    !- Value Until Time 20
    21:00,                   !- Time 21
    0.07,                    !- Value Until Time 21
    22:00,                   !- Time 22
    0.09,                    !- Value Until Time 22
    23:00,                   !- Time 23
    0.05,                    !- Value Until Time 23
    24:00,                   !- Time 24
    0.05;                    !- Value Until Time 24

  Schedule:Day:Interval,
    office water use week 0 Summer design,  !- Name
    fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    1,                       !- Value Until Time 1
    02:00,                   !- Time 2
    1,                       !- Value Until Time 2
    03:00,                   !- Time 3
    1,                       !- Value Until Time 3
    04:00,                   !- Time 4
    1,                       !- Value Until Time 4
    05:00,                   !- Time 5
    1,                       !- Value Until Time 5
    06:00,                   !- Time 6
    1,                       !- Value Until Time 6
    07:00,                   !- Time 7
    1,                       !- Value Until Time 7
    08:00,                   !- Time 8
    1,                       !- Value Until Time 8
    09:00,                   !- Time 9
    1,                       !- Value Until Time 9
    10:00,                   !- Time 10
    1,                       !- Value Until Time 10
    11:00,                   !- Time 11
    1,                       !- Value Until Time 11
    12:00,                   !- Time 12
    1,                       !- Value Until Time 12
    13:00,                   !- Time 13
    1,                       !- Value Until Time 13
    14:00,                   !- Time 14
    1,                       !- Value Until Time 14
    15:00,                   !- Time 15
    1,                       !- Value Until Time 15
    16:00,                   !- Time 16
    1,                       !- Value Until Time 16
    17:00,                   !- Time 17
    1,                       !- Value Until Time 17
    18:00,                   !- Time 18
    1,                       !- Value Until Time 18
    19:00,                   !- Time 19
    1,                       !- Value Until Time 19
    20:00,                   !- Time 20
    1,                       !- Value Until Time 20
    21:00,                   !- Time 21
    1,                       !- Value Until Time 21
    22:00,                   !- Time 22
    1,                       !- Value Until Time 22
    23:00,                   !- Time 23
    1,                       !- Value Until Time 23
    24:00,                   !- Time 24
    1;                       !- Value Until Time 24

  Schedule:Day:Interval,
    office water use week 0 Sunday,  !- Name
    fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    0.04,                    !- Value Until Time 1
    02:00,                   !- Time 2
    0.04,                    !- Value Until Time 2
    03:00,                   !- Time 3
    0.04,                    !- Value Until Time 3
    04:00,                   !- Time 4
    0.04,                    !- Value Until Time 4
    05:00,                   !- Time 5
    0.04,                    !- Value Until Time 5
    06:00,                   !- Time 6
    0.07,                    !- Value Until Time 6
    07:00,                   !- Time 7
    0.04,                    !- Value Until Time 7
    08:00,                   !- Time 8
    0.04,                    !- Value Until Time 8
    09:00,                   !- Time 9
    0.04,                    !- Value Until Time 9
    10:00,                   !- Time 10
    0.04,                    !- Value Until Time 10
    11:00,                   !- Time 11
    0.04,                    !- Value Until Time 11
    12:00,                   !- Time 12
    0.06,                    !- Value Until Time 12
    13:00,                   !- Time 13
    0.06,                    !- Value Until Time 13
    14:00,                   !- Time 14
    0.09,                    !- Value Until Time 14
    15:00,                   !- Time 15
    0.06,                    !- Value Until Time 15
    16:00,                   !- Time 16
    0.04,                    !- Value Until Time 16
    17:00,                   !- Time 17
    0.04,                    !- Value Until Time 17
    18:00,                   !- Time 18
    0.04,                    !- Value Until Time 18
    19:00,                   !- Time 19
    0.04,                    !- Value Until Time 19
    20:00,                   !- Time 20
    0.04,                    !- Value Until Time 20
    21:00,                   !- Time 21
    0.04,                    !- Value Until Time 21
    22:00,                   !- Time 22
    0.07,                    !- Value Until Time 22
    23:00,                   !- Time 23
    0.04,                    !- Value Until Time 23
    24:00,                   !- Time 24
    0.04;                    !- Value Until Time 24

  Schedule:Day:Interval,
    office water use week 0 Thursday,  !- Name
    fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    0.05,                    !- Value Until Time 1
    02:00,                   !- Time 2
    0.05,                    !- Value Until Time 2
    03:00,                   !- Time 3
    0.05,                    !- Value Until Time 3
    04:00,                   !- Time 4
    0.05,                    !- Value Until Time 4
    05:00,                   !- Time 5
    0.05,                    !- Value Until Time 5
    06:00,                   !- Time 6
    0.08,                    !- Value Until Time 6
    07:00,                   !- Time 7
    0.07,                    !- Value Until Time 7
    08:00,                   !- Time 8
    0.19,                    !- Value Until Time 8
    09:00,                   !- Time 9
    0.35,                    !- Value Until Time 9
    10:00,                   !- Time 10
    0.38,                    !- Value Until Time 10
    11:00,                   !- Time 11
    0.39,                    !- Value Until Time 11
    12:00,                   !- Time 12
    0.47,                    !- Value Until Time 12
    13:00,                   !- Time 13
    0.57,                    !- Value Until Time 13
    14:00,                   !- Time 14
    0.54,                    !- Value Until Time 14
    15:00,                   !- Time 15
    0.34,                    !- Value Until Time 15
    16:00,                   !- Time 16
    0.33,                    !- Value Until Time 16
    17:00,                   !- Time 17
    0.44,                    !- Value Until Time 17
    18:00,                   !- Time 18
    0.26,                    !- Value Until Time 18
    19:00,                   !- Time 19
    0.21,                    !- Value Until Time 19
    20:00,                   !- Time 20
    0.15,                    !- Value Until Time 20
    21:00,                   !- Time 21
    0.17,                    !- Value Until Time 21
    22:00,                   !- Time 22
    0.08,                    !- Value Until Time 22
    23:00,                   !- Time 23
    0.05,                    !- Value Until Time 23
    24:00,                   !- Time 24
    0.05;                    !- Value Until Time 24

  Schedule:Day:Interval,
    office water use week 0 Tuesday,  !- Name
    fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    0.05,                    !- Value Until Time 1
    02:00,                   !- Time 2
    0.05,                    !- Value Until Time 2
    03:00,                   !- Time 3
    0.05,                    !- Value Until Time 3
    04:00,                   !- Time 4
    0.05,                    !- Value Until Time 4
    05:00,                   !- Time 5
    0.05,                    !- Value Until Time 5
    06:00,                   !- Time 6
    0.08,                    !- Value Until Time 6
    07:00,                   !- Time 7
    0.07,                    !- Value Until Time 7
    08:00,                   !- Time 8
    0.19,                    !- Value Until Time 8
    09:00,                   !- Time 9
    0.35,                    !- Value Until Time 9
    10:00,                   !- Time 10
    0.38,                    !- Value Until Time 10
    11:00,                   !- Time 11
    0.39,                    !- Value Until Time 11
    12:00,                   !- Time 12
    0.47,                    !- Value Until Time 12
    13:00,                   !- Time 13
    0.57,                    !- Value Until Time 13
    14:00,                   !- Time 14
    0.54,                    !- Value Until Time 14
    15:00,                   !- Time 15
    0.34,                    !- Value Until Time 15
    16:00,                   !- Time 16
    0.33,                    !- Value Until Time 16
    17:00,                   !- Time 17
    0.44,                    !- Value Until Time 17
    18:00,                   !- Time 18
    0.26,                    !- Value Until Time 18
    19:00,                   !- Time 19
    0.21,                    !- Value Until Time 19
    20:00,                   !- Time 20
    0.15,                    !- Value Until Time 20
    21:00,                   !- Time 21
    0.17,                    !- Value Until Time 21
    22:00,                   !- Time 22
    0.08,                    !- Value Until Time 22
    23:00,                   !- Time 23
    0.05,                    !- Value Until Time 23
    24:00,                   !- Time 24
    0.05;                    !- Value Until Time 24

  Schedule:Day:Interval,
    office water use week 0 Wednesday,  !- Name
    fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    0.05,                    !- Value Until Time 1
    02:00,                   !- Time 2
    0.05,                    !- Value Until Time 2
    03:00,                   !- Time 3
    0.05,                    !- Value Until Time 3
    04:00,                   !- Time 4
    0.05,                    !- Value Until Time 4
    05:00,                   !- Time 5
    0.05,                    !- Value Until Time 5
    06:00,                   !- Time 6
    0.08,                    !- Value Until Time 6
    07:00,                   !- Time 7
    0.07,                    !- Value Until Time 7
    08:00,                   !- Time 8
    0.19,                    !- Value Until Time 8
    09:00,                   !- Time 9
    0.35,                    !- Value Until Time 9
    10:00,                   !- Time 10
    0.38,                    !- Value Until Time 10
    11:00,                   !- Time 11
    0.39,                    !- Value Until Time 11
    12:00,                   !- Time 12
    0.47,                    !- Value Until Time 12
    13:00,                   !- Time 13
    0.57,                    !- Value Until Time 13
    14:00,                   !- Time 14
    0.54,                    !- Value Until Time 14
    15:00,                   !- Time 15
    0.34,                    !- Value Until Time 15
    16:00,                   !- Time 16
    0.33,                    !- Value Until Time 16
    17:00,                   !- Time 17
    0.44,                    !- Value Until Time 17
    18:00,                   !- Time 18
    0.26,                    !- Value Until Time 18
    19:00,                   !- Time 19
    0.21,                    !- Value Until Time 19
    20:00,                   !- Time 20
    0.15,                    !- Value Until Time 20
    21:00,                   !- Time 21
    0.17,                    !- Value Until Time 21
    22:00,                   !- Time 22
    0.08,                    !- Value Until Time 22
    23:00,                   !- Time 23
    0.05,                    !- Value Until Time 23
    24:00,                   !- Time 24
    0.05;                    !- Value Until Time 24

  Schedule:Day:Interval,
    office water use week 0 Winter design,  !- Name
    fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    0,                       !- Value Until Time 1
    02:00,                   !- Time 2
    0,                       !- Value Until Time 2
    03:00,                   !- Time 3
    0,                       !- Value Until Time 3
    04:00,                   !- Time 4
    0,                       !- Value Until Time 4
    05:00,                   !- Time 5
    0,                       !- Value Until Time 5
    06:00,                   !- Time 6
    0,                       !- Value Until Time 6
    07:00,                   !- Time 7
    0,                       !- Value Until Time 7
    08:00,                   !- Time 8
    0,                       !- Value Until Time 8
    09:00,                   !- Time 9
    0,                       !- Value Until Time 9
    10:00,                   !- Time 10
    0,                       !- Value Until Time 10
    11:00,                   !- Time 11
    0,                       !- Value Until Time 11
    12:00,                   !- Time 12
    0,                       !- Value Until Time 12
    13:00,                   !- Time 13
    0,                       !- Value Until Time 13
    14:00,                   !- Time 14
    0,                       !- Value Until Time 14
    15:00,                   !- Time 15
    0,                       !- Value Until Time 15
    16:00,                   !- Time 16
    0,                       !- Value Until Time 16
    17:00,                   !- Time 17
    0,                       !- Value Until Time 17
    18:00,                   !- Time 18
    0,                       !- Value Until Time 18
    19:00,                   !- Time 19
    0,                       !- Value Until Time 19
    20:00,                   !- Time 20
    0,                       !- Value Until Time 20
    21:00,                   !- Time 21
    0,                       !- Value Until Time 21
    22:00,                   !- Time 22
    0,                       !- Value Until Time 22
    23:00,                   !- Time 23
    0,                       !- Value Until Time 23
    24:00,                   !- Time 24
    0;                       !- Value Until Time 24

  Schedule:Day:Interval,
    Schedule Day 1,          !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    22;                      !- Value Until Time 1

  Schedule:Day:Interval,
    Schedule Day 2,          !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    60;                      !- Value Until Time 1

  Schedule:Day:Interval,
    whole building elevator week 0 Friday,  !- Name
    fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    0.05,                    !- Value Until Time 1
    02:00,                   !- Time 2
    0.05,                    !- Value Until Time 2
    03:00,                   !- Time 3
    0.05,                    !- Value Until Time 3
    04:00,                   !- Time 4
    0.05,                    !- Value Until Time 4
    05:00,                   !- Time 5
    0.1,                     !- Value Until Time 5
    06:00,                   !- Time 6
    0.2,                     !- Value Until Time 6
    07:00,                   !- Time 7
    0.4,                     !- Value Until Time 7
    08:00,                   !- Time 8
    0.5,                     !- Value Until Time 8
    09:00,                   !- Time 9
    0.5,                     !- Value Until Time 9
    10:00,                   !- Time 10
    0.35,                    !- Value Until Time 10
    11:00,                   !- Time 11
    0.15,                    !- Value Until Time 11
    12:00,                   !- Time 12
    0.15,                    !- Value Until Time 12
    13:00,                   !- Time 13
    0.15,                    !- Value Until Time 13
    14:00,                   !- Time 14
    0.15,                    !- Value Until Time 14
    15:00,                   !- Time 15
    0.15,                    !- Value Until Time 15
    16:00,                   !- Time 16
    0.15,                    !- Value Until Time 16
    17:00,                   !- Time 17
    0.35,                    !- Value Until Time 17
    18:00,                   !- Time 18
    0.5,                     !- Value Until Time 18
    19:00,                   !- Time 19
    0.5,                     !- Value Until Time 19
    20:00,                   !- Time 20
    0.4,                     !- Value Until Time 20
    21:00,                   !- Time 21
    0.4,                     !- Value Until Time 21
    22:00,                   !- Time 22
    0.3,                     !- Value Until Time 22
    23:00,                   !- Time 23
    0.2,                     !- Value Until Time 23
    24:00,                   !- Time 24
    0.1;                     !- Value Until Time 24

  Schedule:Day:Interval,
    whole building elevator week 0 Holiday,  !- Name
    fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    0.05,                    !- Value Until Time 1
    02:00,                   !- Time 2
    0.05,                    !- Value Until Time 2
    03:00,                   !- Time 3
    0.05,                    !- Value Until Time 3
    04:00,                   !- Time 4
    0.05,                    !- Value Until Time 4
    05:00,                   !- Time 5
    0.1,                     !- Value Until Time 5
    06:00,                   !- Time 6
    0.2,                     !- Value Until Time 6
    07:00,                   !- Time 7
    0.4,                     !- Value Until Time 7
    08:00,                   !- Time 8
    0.5,                     !- Value Until Time 8
    09:00,                   !- Time 9
    0.5,                     !- Value Until Time 9
    10:00,                   !- Time 10
    0.35,                    !- Value Until Time 10
    11:00,                   !- Time 11
    0.15,                    !- Value Until Time 11
    12:00,                   !- Time 12
    0.15,                    !- Value Until Time 12
    13:00,                   !- Time 13
    0.15,                    !- Value Until Time 13
    14:00,                   !- Time 14
    0.15,                    !- Value Until Time 14
    15:00,                   !- Time 15
    0.15,                    !- Value Until Time 15
    16:00,                   !- Time 16
    0.15,                    !- Value Until Time 16
    17:00,                   !- Time 17
    0.35,                    !- Value Until Time 17
    18:00,                   !- Time 18
    0.5,                     !- Value Until Time 18
    19:00,                   !- Time 19
    0.5,                     !- Value Until Time 19
    20:00,                   !- Time 20
    0.4,                     !- Value Until Time 20
    21:00,                   !- Time 21
    0.4,                     !- Value Until Time 21
    22:00,                   !- Time 22
    0.3,                     !- Value Until Time 22
    23:00,                   !- Time 23
    0.2,                     !- Value Until Time 23
    24:00,                   !- Time 24
    0.1;                     !- Value Until Time 24

  Schedule:Day:Interval,
    whole building elevator week 0 Monday,  !- Name
    fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    0.05,                    !- Value Until Time 1
    02:00,                   !- Time 2
    0.05,                    !- Value Until Time 2
    03:00,                   !- Time 3
    0.05,                    !- Value Until Time 3
    04:00,                   !- Time 4
    0.05,                    !- Value Until Time 4
    05:00,                   !- Time 5
    0.1,                     !- Value Until Time 5
    06:00,                   !- Time 6
    0.2,                     !- Value Until Time 6
    07:00,                   !- Time 7
    0.4,                     !- Value Until Time 7
    08:00,                   !- Time 8
    0.5,                     !- Value Until Time 8
    09:00,                   !- Time 9
    0.5,                     !- Value Until Time 9
    10:00,                   !- Time 10
    0.35,                    !- Value Until Time 10
    11:00,                   !- Time 11
    0.15,                    !- Value Until Time 11
    12:00,                   !- Time 12
    0.15,                    !- Value Until Time 12
    13:00,                   !- Time 13
    0.15,                    !- Value Until Time 13
    14:00,                   !- Time 14
    0.15,                    !- Value Until Time 14
    15:00,                   !- Time 15
    0.15,                    !- Value Until Time 15
    16:00,                   !- Time 16
    0.15,                    !- Value Until Time 16
    17:00,                   !- Time 17
    0.35,                    !- Value Until Time 17
    18:00,                   !- Time 18
    0.5,                     !- Value Until Time 18
    19:00,                   !- Time 19
    0.5,                     !- Value Until Time 19
    20:00,                   !- Time 20
    0.4,                     !- Value Until Time 20
    21:00,                   !- Time 21
    0.4,                     !- Value Until Time 21
    22:00,                   !- Time 22
    0.3,                     !- Value Until Time 22
    23:00,                   !- Time 23
    0.2,                     !- Value Until Time 23
    24:00,                   !- Time 24
    0.1;                     !- Value Until Time 24

  Schedule:Day:Interval,
    whole building elevator week 0 Saturday,  !- Name
    fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    0.05,                    !- Value Until Time 1
    02:00,                   !- Time 2
    0.05,                    !- Value Until Time 2
    03:00,                   !- Time 3
    0.05,                    !- Value Until Time 3
    04:00,                   !- Time 4
    0.05,                    !- Value Until Time 4
    05:00,                   !- Time 5
    0.1,                     !- Value Until Time 5
    06:00,                   !- Time 6
    0.2,                     !- Value Until Time 6
    07:00,                   !- Time 7
    0.4,                     !- Value Until Time 7
    08:00,                   !- Time 8
    0.5,                     !- Value Until Time 8
    09:00,                   !- Time 9
    0.5,                     !- Value Until Time 9
    10:00,                   !- Time 10
    0.35,                    !- Value Until Time 10
    11:00,                   !- Time 11
    0.15,                    !- Value Until Time 11
    12:00,                   !- Time 12
    0.15,                    !- Value Until Time 12
    13:00,                   !- Time 13
    0.15,                    !- Value Until Time 13
    14:00,                   !- Time 14
    0.15,                    !- Value Until Time 14
    15:00,                   !- Time 15
    0.15,                    !- Value Until Time 15
    16:00,                   !- Time 16
    0.15,                    !- Value Until Time 16
    17:00,                   !- Time 17
    0.35,                    !- Value Until Time 17
    18:00,                   !- Time 18
    0.5,                     !- Value Until Time 18
    19:00,                   !- Time 19
    0.5,                     !- Value Until Time 19
    20:00,                   !- Time 20
    0.4,                     !- Value Until Time 20
    21:00,                   !- Time 21
    0.4,                     !- Value Until Time 21
    22:00,                   !- Time 22
    0.3,                     !- Value Until Time 22
    23:00,                   !- Time 23
    0.2,                     !- Value Until Time 23
    24:00,                   !- Time 24
    0.1;                     !- Value Until Time 24

  Schedule:Day:Interval,
    whole building elevator week 0 Summer design,  !- Name
    fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    0.05,                    !- Value Until Time 1
    02:00,                   !- Time 2
    0.05,                    !- Value Until Time 2
    03:00,                   !- Time 3
    0.05,                    !- Value Until Time 3
    04:00,                   !- Time 4
    0.05,                    !- Value Until Time 4
    05:00,                   !- Time 5
    0.1,                     !- Value Until Time 5
    06:00,                   !- Time 6
    0.2,                     !- Value Until Time 6
    07:00,                   !- Time 7
    0.4,                     !- Value Until Time 7
    08:00,                   !- Time 8
    0.5,                     !- Value Until Time 8
    09:00,                   !- Time 9
    0.5,                     !- Value Until Time 9
    10:00,                   !- Time 10
    0.35,                    !- Value Until Time 10
    11:00,                   !- Time 11
    0.15,                    !- Value Until Time 11
    12:00,                   !- Time 12
    0.15,                    !- Value Until Time 12
    13:00,                   !- Time 13
    0.15,                    !- Value Until Time 13
    14:00,                   !- Time 14
    0.15,                    !- Value Until Time 14
    15:00,                   !- Time 15
    0.15,                    !- Value Until Time 15
    16:00,                   !- Time 16
    0.15,                    !- Value Until Time 16
    17:00,                   !- Time 17
    0.35,                    !- Value Until Time 17
    18:00,                   !- Time 18
    0.5,                     !- Value Until Time 18
    19:00,                   !- Time 19
    0.5,                     !- Value Until Time 19
    20:00,                   !- Time 20
    0.4,                     !- Value Until Time 20
    21:00,                   !- Time 21
    0.4,                     !- Value Until Time 21
    22:00,                   !- Time 22
    0.3,                     !- Value Until Time 22
    23:00,                   !- Time 23
    0.2,                     !- Value Until Time 23
    24:00,                   !- Time 24
    0.1;                     !- Value Until Time 24

  Schedule:Day:Interval,
    whole building elevator week 0 Sunday,  !- Name
    fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    0.05,                    !- Value Until Time 1
    02:00,                   !- Time 2
    0.05,                    !- Value Until Time 2
    03:00,                   !- Time 3
    0.05,                    !- Value Until Time 3
    04:00,                   !- Time 4
    0.05,                    !- Value Until Time 4
    05:00,                   !- Time 5
    0.1,                     !- Value Until Time 5
    06:00,                   !- Time 6
    0.2,                     !- Value Until Time 6
    07:00,                   !- Time 7
    0.4,                     !- Value Until Time 7
    08:00,                   !- Time 8
    0.5,                     !- Value Until Time 8
    09:00,                   !- Time 9
    0.5,                     !- Value Until Time 9
    10:00,                   !- Time 10
    0.35,                    !- Value Until Time 10
    11:00,                   !- Time 11
    0.15,                    !- Value Until Time 11
    12:00,                   !- Time 12
    0.15,                    !- Value Until Time 12
    13:00,                   !- Time 13
    0.15,                    !- Value Until Time 13
    14:00,                   !- Time 14
    0.15,                    !- Value Until Time 14
    15:00,                   !- Time 15
    0.15,                    !- Value Until Time 15
    16:00,                   !- Time 16
    0.15,                    !- Value Until Time 16
    17:00,                   !- Time 17
    0.35,                    !- Value Until Time 17
    18:00,                   !- Time 18
    0.5,                     !- Value Until Time 18
    19:00,                   !- Time 19
    0.5,                     !- Value Until Time 19
    20:00,                   !- Time 20
    0.4,                     !- Value Until Time 20
    21:00,                   !- Time 21
    0.4,                     !- Value Until Time 21
    22:00,                   !- Time 22
    0.3,                     !- Value Until Time 22
    23:00,                   !- Time 23
    0.2,                     !- Value Until Time 23
    24:00,                   !- Time 24
    0.1;                     !- Value Until Time 24

  Schedule:Day:Interval,
    whole building elevator week 0 Thursday,  !- Name
    fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    0.05,                    !- Value Until Time 1
    02:00,                   !- Time 2
    0.05,                    !- Value Until Time 2
    03:00,                   !- Time 3
    0.05,                    !- Value Until Time 3
    04:00,                   !- Time 4
    0.05,                    !- Value Until Time 4
    05:00,                   !- Time 5
    0.1,                     !- Value Until Time 5
    06:00,                   !- Time 6
    0.2,                     !- Value Until Time 6
    07:00,                   !- Time 7
    0.4,                     !- Value Until Time 7
    08:00,                   !- Time 8
    0.5,                     !- Value Until Time 8
    09:00,                   !- Time 9
    0.5,                     !- Value Until Time 9
    10:00,                   !- Time 10
    0.35,                    !- Value Until Time 10
    11:00,                   !- Time 11
    0.15,                    !- Value Until Time 11
    12:00,                   !- Time 12
    0.15,                    !- Value Until Time 12
    13:00,                   !- Time 13
    0.15,                    !- Value Until Time 13
    14:00,                   !- Time 14
    0.15,                    !- Value Until Time 14
    15:00,                   !- Time 15
    0.15,                    !- Value Until Time 15
    16:00,                   !- Time 16
    0.15,                    !- Value Until Time 16
    17:00,                   !- Time 17
    0.35,                    !- Value Until Time 17
    18:00,                   !- Time 18
    0.5,                     !- Value Until Time 18
    19:00,                   !- Time 19
    0.5,                     !- Value Until Time 19
    20:00,                   !- Time 20
    0.4,                     !- Value Until Time 20
    21:00,                   !- Time 21
    0.4,                     !- Value Until Time 21
    22:00,                   !- Time 22
    0.3,                     !- Value Until Time 22
    23:00,                   !- Time 23
    0.2,                     !- Value Until Time 23
    24:00,                   !- Time 24
    0.1;                     !- Value Until Time 24

  Schedule:Day:Interval,
    whole building elevator week 0 Tuesday,  !- Name
    fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    0.05,                    !- Value Until Time 1
    02:00,                   !- Time 2
    0.05,                    !- Value Until Time 2
    03:00,                   !- Time 3
    0.05,                    !- Value Until Time 3
    04:00,                   !- Time 4
    0.05,                    !- Value Until Time 4
    05:00,                   !- Time 5
    0.1,                     !- Value Until Time 5
    06:00,                   !- Time 6
    0.2,                     !- Value Until Time 6
    07:00,                   !- Time 7
    0.4,                     !- Value Until Time 7
    08:00,                   !- Time 8
    0.5,                     !- Value Until Time 8
    09:00,                   !- Time 9
    0.5,                     !- Value Until Time 9
    10:00,                   !- Time 10
    0.35,                    !- Value Until Time 10
    11:00,                   !- Time 11
    0.15,                    !- Value Until Time 11
    12:00,                   !- Time 12
    0.15,                    !- Value Until Time 12
    13:00,                   !- Time 13
    0.15,                    !- Value Until Time 13
    14:00,                   !- Time 14
    0.15,                    !- Value Until Time 14
    15:00,                   !- Time 15
    0.15,                    !- Value Until Time 15
    16:00,                   !- Time 16
    0.15,                    !- Value Until Time 16
    17:00,                   !- Time 17
    0.35,                    !- Value Until Time 17
    18:00,                   !- Time 18
    0.5,                     !- Value Until Time 18
    19:00,                   !- Time 19
    0.5,                     !- Value Until Time 19
    20:00,                   !- Time 20
    0.4,                     !- Value Until Time 20
    21:00,                   !- Time 21
    0.4,                     !- Value Until Time 21
    22:00,                   !- Time 22
    0.3,                     !- Value Until Time 22
    23:00,                   !- Time 23
    0.2,                     !- Value Until Time 23
    24:00,                   !- Time 24
    0.1;                     !- Value Until Time 24

  Schedule:Day:Interval,
    whole building elevator week 0 Wednesday,  !- Name
    fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    0.05,                    !- Value Until Time 1
    02:00,                   !- Time 2
    0.05,                    !- Value Until Time 2
    03:00,                   !- Time 3
    0.05,                    !- Value Until Time 3
    04:00,                   !- Time 4
    0.05,                    !- Value Until Time 4
    05:00,                   !- Time 5
    0.1,                     !- Value Until Time 5
    06:00,                   !- Time 6
    0.2,                     !- Value Until Time 6
    07:00,                   !- Time 7
    0.4,                     !- Value Until Time 7
    08:00,                   !- Time 8
    0.5,                     !- Value Until Time 8
    09:00,                   !- Time 9
    0.5,                     !- Value Until Time 9
    10:00,                   !- Time 10
    0.35,                    !- Value Until Time 10
    11:00,                   !- Time 11
    0.15,                    !- Value Until Time 11
    12:00,                   !- Time 12
    0.15,                    !- Value Until Time 12
    13:00,                   !- Time 13
    0.15,                    !- Value Until Time 13
    14:00,                   !- Time 14
    0.15,                    !- Value Until Time 14
    15:00,                   !- Time 15
    0.15,                    !- Value Until Time 15
    16:00,                   !- Time 16
    0.15,                    !- Value Until Time 16
    17:00,                   !- Time 17
    0.35,                    !- Value Until Time 17
    18:00,                   !- Time 18
    0.5,                     !- Value Until Time 18
    19:00,                   !- Time 19
    0.5,                     !- Value Until Time 19
    20:00,                   !- Time 20
    0.4,                     !- Value Until Time 20
    21:00,                   !- Time 21
    0.4,                     !- Value Until Time 21
    22:00,                   !- Time 22
    0.3,                     !- Value Until Time 22
    23:00,                   !- Time 23
    0.2,                     !- Value Until Time 23
    24:00,                   !- Time 24
    0.1;                     !- Value Until Time 24

  Schedule:Day:Interval,
    whole building elevator week 0 Winter design,  !- Name
    fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    0.05,                    !- Value Until Time 1
    02:00,                   !- Time 2
    0.05,                    !- Value Until Time 2
    03:00,                   !- Time 3
    0.05,                    !- Value Until Time 3
    04:00,                   !- Time 4
    0.05,                    !- Value Until Time 4
    05:00,                   !- Time 5
    0.1,                     !- Value Until Time 5
    06:00,                   !- Time 6
    0.2,                     !- Value Until Time 6
    07:00,                   !- Time 7
    0.4,                     !- Value Until Time 7
    08:00,                   !- Time 8
    0.5,                     !- Value Until Time 8
    09:00,                   !- Time 9
    0.5,                     !- Value Until Time 9
    10:00,                   !- Time 10
    0.35,                    !- Value Until Time 10
    11:00,                   !- Time 11
    0.15,                    !- Value Until Time 11
    12:00,                   !- Time 12
    0.15,                    !- Value Until Time 12
    13:00,                   !- Time 13
    0.15,                    !- Value Until Time 13
    14:00,                   !- Time 14
    0.15,                    !- Value Until Time 14
    15:00,                   !- Time 15
    0.15,                    !- Value Until Time 15
    16:00,                   !- Time 16
    0.15,                    !- Value Until Time 16
    17:00,                   !- Time 17
    0.35,                    !- Value Until Time 17
    18:00,                   !- Time 18
    0.5,                     !- Value Until Time 18
    19:00,                   !- Time 19
    0.5,                     !- Value Until Time 19
    20:00,                   !- Time 20
    0.4,                     !- Value Until Time 20
    21:00,                   !- Time 21
    0.4,                     !- Value Until Time 21
    22:00,                   !- Time 22
    0.3,                     !- Value Until Time 22
    23:00,                   !- Time 23
    0.2,                     !- Value Until Time 23
    24:00,                   !- Time 24
    0.1;                     !- Value Until Time 24

  Schedule:Day:Interval,
    whole building ext_lighting week 0 Friday,  !- Name
    fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    1,                       !- Value Until Time 1
    02:00,                   !- Time 2
    1,                       !- Value Until Time 2
    03:00,                   !- Time 3
    1,                       !- Value Until Time 3
    04:00,                   !- Time 4
    1,                       !- Value Until Time 4
    05:00,                   !- Time 5
    1,                       !- Value Until Time 5
    06:00,                   !- Time 6
    1,                       !- Value Until Time 6
    07:00,                   !- Time 7
    1,                       !- Value Until Time 7
    08:00,                   !- Time 8
    1,                       !- Value Until Time 8
    09:00,                   !- Time 9
    1,                       !- Value Until Time 9
    10:00,                   !- Time 10
    1,                       !- Value Until Time 10
    11:00,                   !- Time 11
    1,                       !- Value Until Time 11
    12:00,                   !- Time 12
    1,                       !- Value Until Time 12
    13:00,                   !- Time 13
    1,                       !- Value Until Time 13
    14:00,                   !- Time 14
    1,                       !- Value Until Time 14
    15:00,                   !- Time 15
    1,                       !- Value Until Time 15
    16:00,                   !- Time 16
    1,                       !- Value Until Time 16
    17:00,                   !- Time 17
    1,                       !- Value Until Time 17
    18:00,                   !- Time 18
    1,                       !- Value Until Time 18
    19:00,                   !- Time 19
    1,                       !- Value Until Time 19
    20:00,                   !- Time 20
    1,                       !- Value Until Time 20
    21:00,                   !- Time 21
    1,                       !- Value Until Time 21
    22:00,                   !- Time 22
    1,                       !- Value Until Time 22
    23:00,                   !- Time 23
    1,                       !- Value Until Time 23
    24:00,                   !- Time 24
    1;                       !- Value Until Time 24

  Schedule:Day:Interval,
    whole building ext_lighting week 0 Holiday,  !- Name
    fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    1,                       !- Value Until Time 1
    02:00,                   !- Time 2
    1,                       !- Value Until Time 2
    03:00,                   !- Time 3
    1,                       !- Value Until Time 3
    04:00,                   !- Time 4
    1,                       !- Value Until Time 4
    05:00,                   !- Time 5
    1,                       !- Value Until Time 5
    06:00,                   !- Time 6
    1,                       !- Value Until Time 6
    07:00,                   !- Time 7
    1,                       !- Value Until Time 7
    08:00,                   !- Time 8
    1,                       !- Value Until Time 8
    09:00,                   !- Time 9
    1,                       !- Value Until Time 9
    10:00,                   !- Time 10
    1,                       !- Value Until Time 10
    11:00,                   !- Time 11
    1,                       !- Value Until Time 11
    12:00,                   !- Time 12
    1,                       !- Value Until Time 12
    13:00,                   !- Time 13
    1,                       !- Value Until Time 13
    14:00,                   !- Time 14
    1,                       !- Value Until Time 14
    15:00,                   !- Time 15
    1,                       !- Value Until Time 15
    16:00,                   !- Time 16
    1,                       !- Value Until Time 16
    17:00,                   !- Time 17
    1,                       !- Value Until Time 17
    18:00,                   !- Time 18
    1,                       !- Value Until Time 18
    19:00,                   !- Time 19
    1,                       !- Value Until Time 19
    20:00,                   !- Time 20
    1,                       !- Value Until Time 20
    21:00,                   !- Time 21
    1,                       !- Value Until Time 21
    22:00,                   !- Time 22
    1,                       !- Value Until Time 22
    23:00,                   !- Time 23
    1,                       !- Value Until Time 23
    24:00,                   !- Time 24
    1;                       !- Value Until Time 24

  Schedule:Day:Interval,
    whole building ext_lighting week 0 Monday,  !- Name
    fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    1,                       !- Value Until Time 1
    02:00,                   !- Time 2
    1,                       !- Value Until Time 2
    03:00,                   !- Time 3
    1,                       !- Value Until Time 3
    04:00,                   !- Time 4
    1,                       !- Value Until Time 4
    05:00,                   !- Time 5
    1,                       !- Value Until Time 5
    06:00,                   !- Time 6
    1,                       !- Value Until Time 6
    07:00,                   !- Time 7
    1,                       !- Value Until Time 7
    08:00,                   !- Time 8
    1,                       !- Value Until Time 8
    09:00,                   !- Time 9
    1,                       !- Value Until Time 9
    10:00,                   !- Time 10
    1,                       !- Value Until Time 10
    11:00,                   !- Time 11
    1,                       !- Value Until Time 11
    12:00,                   !- Time 12
    1,                       !- Value Until Time 12
    13:00,                   !- Time 13
    1,                       !- Value Until Time 13
    14:00,                   !- Time 14
    1,                       !- Value Until Time 14
    15:00,                   !- Time 15
    1,                       !- Value Until Time 15
    16:00,                   !- Time 16
    1,                       !- Value Until Time 16
    17:00,                   !- Time 17
    1,                       !- Value Until Time 17
    18:00,                   !- Time 18
    1,                       !- Value Until Time 18
    19:00,                   !- Time 19
    1,                       !- Value Until Time 19
    20:00,                   !- Time 20
    1,                       !- Value Until Time 20
    21:00,                   !- Time 21
    1,                       !- Value Until Time 21
    22:00,                   !- Time 22
    1,                       !- Value Until Time 22
    23:00,                   !- Time 23
    1,                       !- Value Until Time 23
    24:00,                   !- Time 24
    1;                       !- Value Until Time 24

  Schedule:Day:Interval,
    whole building ext_lighting week 0 Saturday,  !- Name
    fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    1,                       !- Value Until Time 1
    02:00,                   !- Time 2
    1,                       !- Value Until Time 2
    03:00,                   !- Time 3
    1,                       !- Value Until Time 3
    04:00,                   !- Time 4
    1,                       !- Value Until Time 4
    05:00,                   !- Time 5
    1,                       !- Value Until Time 5
    06:00,                   !- Time 6
    1,                       !- Value Until Time 6
    07:00,                   !- Time 7
    1,                       !- Value Until Time 7
    08:00,                   !- Time 8
    1,                       !- Value Until Time 8
    09:00,                   !- Time 9
    1,                       !- Value Until Time 9
    10:00,                   !- Time 10
    1,                       !- Value Until Time 10
    11:00,                   !- Time 11
    1,                       !- Value Until Time 11
    12:00,                   !- Time 12
    1,                       !- Value Until Time 12
    13:00,                   !- Time 13
    1,                       !- Value Until Time 13
    14:00,                   !- Time 14
    1,                       !- Value Until Time 14
    15:00,                   !- Time 15
    1,                       !- Value Until Time 15
    16:00,                   !- Time 16
    1,                       !- Value Until Time 16
    17:00,                   !- Time 17
    1,                       !- Value Until Time 17
    18:00,                   !- Time 18
    1,                       !- Value Until Time 18
    19:00,                   !- Time 19
    1,                       !- Value Until Time 19
    20:00,                   !- Time 20
    1,                       !- Value Until Time 20
    21:00,                   !- Time 21
    1,                       !- Value Until Time 21
    22:00,                   !- Time 22
    1,                       !- Value Until Time 22
    23:00,                   !- Time 23
    1,                       !- Value Until Time 23
    24:00,                   !- Time 24
    1;                       !- Value Until Time 24

  Schedule:Day:Interval,
    whole building ext_lighting week 0 Summer design,  !- Name
    fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    1,                       !- Value Until Time 1
    02:00,                   !- Time 2
    1,                       !- Value Until Time 2
    03:00,                   !- Time 3
    1,                       !- Value Until Time 3
    04:00,                   !- Time 4
    1,                       !- Value Until Time 4
    05:00,                   !- Time 5
    1,                       !- Value Until Time 5
    06:00,                   !- Time 6
    1,                       !- Value Until Time 6
    07:00,                   !- Time 7
    1,                       !- Value Until Time 7
    08:00,                   !- Time 8
    1,                       !- Value Until Time 8
    09:00,                   !- Time 9
    1,                       !- Value Until Time 9
    10:00,                   !- Time 10
    1,                       !- Value Until Time 10
    11:00,                   !- Time 11
    1,                       !- Value Until Time 11
    12:00,                   !- Time 12
    1,                       !- Value Until Time 12
    13:00,                   !- Time 13
    1,                       !- Value Until Time 13
    14:00,                   !- Time 14
    1,                       !- Value Until Time 14
    15:00,                   !- Time 15
    1,                       !- Value Until Time 15
    16:00,                   !- Time 16
    1,                       !- Value Until Time 16
    17:00,                   !- Time 17
    1,                       !- Value Until Time 17
    18:00,                   !- Time 18
    1,                       !- Value Until Time 18
    19:00,                   !- Time 19
    1,                       !- Value Until Time 19
    20:00,                   !- Time 20
    1,                       !- Value Until Time 20
    21:00,                   !- Time 21
    1,                       !- Value Until Time 21
    22:00,                   !- Time 22
    1,                       !- Value Until Time 22
    23:00,                   !- Time 23
    1,                       !- Value Until Time 23
    24:00,                   !- Time 24
    1;                       !- Value Until Time 24

  Schedule:Day:Interval,
    whole building ext_lighting week 0 Sunday,  !- Name
    fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    1,                       !- Value Until Time 1
    02:00,                   !- Time 2
    1,                       !- Value Until Time 2
    03:00,                   !- Time 3
    1,                       !- Value Until Time 3
    04:00,                   !- Time 4
    1,                       !- Value Until Time 4
    05:00,                   !- Time 5
    1,                       !- Value Until Time 5
    06:00,                   !- Time 6
    1,                       !- Value Until Time 6
    07:00,                   !- Time 7
    1,                       !- Value Until Time 7
    08:00,                   !- Time 8
    1,                       !- Value Until Time 8
    09:00,                   !- Time 9
    1,                       !- Value Until Time 9
    10:00,                   !- Time 10
    1,                       !- Value Until Time 10
    11:00,                   !- Time 11
    1,                       !- Value Until Time 11
    12:00,                   !- Time 12
    1,                       !- Value Until Time 12
    13:00,                   !- Time 13
    1,                       !- Value Until Time 13
    14:00,                   !- Time 14
    1,                       !- Value Until Time 14
    15:00,                   !- Time 15
    1,                       !- Value Until Time 15
    16:00,                   !- Time 16
    1,                       !- Value Until Time 16
    17:00,                   !- Time 17
    1,                       !- Value Until Time 17
    18:00,                   !- Time 18
    1,                       !- Value Until Time 18
    19:00,                   !- Time 19
    1,                       !- Value Until Time 19
    20:00,                   !- Time 20
    1,                       !- Value Until Time 20
    21:00,                   !- Time 21
    1,                       !- Value Until Time 21
    22:00,                   !- Time 22
    1,                       !- Value Until Time 22
    23:00,                   !- Time 23
    1,                       !- Value Until Time 23
    24:00,                   !- Time 24
    1;                       !- Value Until Time 24

  Schedule:Day:Interval,
    whole building ext_lighting week 0 Thursday,  !- Name
    fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    1,                       !- Value Until Time 1
    02:00,                   !- Time 2
    1,                       !- Value Until Time 2
    03:00,                   !- Time 3
    1,                       !- Value Until Time 3
    04:00,                   !- Time 4
    1,                       !- Value Until Time 4
    05:00,                   !- Time 5
    1,                       !- Value Until Time 5
    06:00,                   !- Time 6
    1,                       !- Value Until Time 6
    07:00,                   !- Time 7
    1,                       !- Value Until Time 7
    08:00,                   !- Time 8
    1,                       !- Value Until Time 8
    09:00,                   !- Time 9
    1,                       !- Value Until Time 9
    10:00,                   !- Time 10
    1,                       !- Value Until Time 10
    11:00,                   !- Time 11
    1,                       !- Value Until Time 11
    12:00,                   !- Time 12
    1,                       !- Value Until Time 12
    13:00,                   !- Time 13
    1,                       !- Value Until Time 13
    14:00,                   !- Time 14
    1,                       !- Value Until Time 14
    15:00,                   !- Time 15
    1,                       !- Value Until Time 15
    16:00,                   !- Time 16
    1,                       !- Value Until Time 16
    17:00,                   !- Time 17
    1,                       !- Value Until Time 17
    18:00,                   !- Time 18
    1,                       !- Value Until Time 18
    19:00,                   !- Time 19
    1,                       !- Value Until Time 19
    20:00,                   !- Time 20
    1,                       !- Value Until Time 20
    21:00,                   !- Time 21
    1,                       !- Value Until Time 21
    22:00,                   !- Time 22
    1,                       !- Value Until Time 22
    23:00,                   !- Time 23
    1,                       !- Value Until Time 23
    24:00,                   !- Time 24
    1;                       !- Value Until Time 24

  Schedule:Day:Interval,
    whole building ext_lighting week 0 Tuesday,  !- Name
    fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    1,                       !- Value Until Time 1
    02:00,                   !- Time 2
    1,                       !- Value Until Time 2
    03:00,                   !- Time 3
    1,                       !- Value Until Time 3
    04:00,                   !- Time 4
    1,                       !- Value Until Time 4
    05:00,                   !- Time 5
    1,                       !- Value Until Time 5
    06:00,                   !- Time 6
    1,                       !- Value Until Time 6
    07:00,                   !- Time 7
    1,                       !- Value Until Time 7
    08:00,                   !- Time 8
    1,                       !- Value Until Time 8
    09:00,                   !- Time 9
    1,                       !- Value Until Time 9
    10:00,                   !- Time 10
    1,                       !- Value Until Time 10
    11:00,                   !- Time 11
    1,                       !- Value Until Time 11
    12:00,                   !- Time 12
    1,                       !- Value Until Time 12
    13:00,                   !- Time 13
    1,                       !- Value Until Time 13
    14:00,                   !- Time 14
    1,                       !- Value Until Time 14
    15:00,                   !- Time 15
    1,                       !- Value Until Time 15
    16:00,                   !- Time 16
    1,                       !- Value Until Time 16
    17:00,                   !- Time 17
    1,                       !- Value Until Time 17
    18:00,                   !- Time 18
    1,                       !- Value Until Time 18
    19:00,                   !- Time 19
    1,                       !- Value Until Time 19
    20:00,                   !- Time 20
    1,                       !- Value Until Time 20
    21:00,                   !- Time 21
    1,                       !- Value Until Time 21
    22:00,                   !- Time 22
    1,                       !- Value Until Time 22
    23:00,                   !- Time 23
    1,                       !- Value Until Time 23
    24:00,                   !- Time 24
    1;                       !- Value Until Time 24

  Schedule:Day:Interval,
    whole building ext_lighting week 0 Wednesday,  !- Name
    fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    1,                       !- Value Until Time 1
    02:00,                   !- Time 2
    1,                       !- Value Until Time 2
    03:00,                   !- Time 3
    1,                       !- Value Until Time 3
    04:00,                   !- Time 4
    1,                       !- Value Until Time 4
    05:00,                   !- Time 5
    1,                       !- Value Until Time 5
    06:00,                   !- Time 6
    1,                       !- Value Until Time 6
    07:00,                   !- Time 7
    1,                       !- Value Until Time 7
    08:00,                   !- Time 8
    1,                       !- Value Until Time 8
    09:00,                   !- Time 9
    1,                       !- Value Until Time 9
    10:00,                   !- Time 10
    1,                       !- Value Until Time 10
    11:00,                   !- Time 11
    1,                       !- Value Until Time 11
    12:00,                   !- Time 12
    1,                       !- Value Until Time 12
    13:00,                   !- Time 13
    1,                       !- Value Until Time 13
    14:00,                   !- Time 14
    1,                       !- Value Until Time 14
    15:00,                   !- Time 15
    1,                       !- Value Until Time 15
    16:00,                   !- Time 16
    1,                       !- Value Until Time 16
    17:00,                   !- Time 17
    1,                       !- Value Until Time 17
    18:00,                   !- Time 18
    1,                       !- Value Until Time 18
    19:00,                   !- Time 19
    1,                       !- Value Until Time 19
    20:00,                   !- Time 20
    1,                       !- Value Until Time 20
    21:00,                   !- Time 21
    1,                       !- Value Until Time 21
    22:00,                   !- Time 22
    1,                       !- Value Until Time 22
    23:00,                   !- Time 23
    1,                       !- Value Until Time 23
    24:00,                   !- Time 24
    1;                       !- Value Until Time 24

  Schedule:Day:Interval,
    whole building ext_lighting week 0 Winter design,  !- Name
    fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    1,                       !- Value Until Time 1
    02:00,                   !- Time 2
    1,                       !- Value Until Time 2
    03:00,                   !- Time 3
    1,                       !- Value Until Time 3
    04:00,                   !- Time 4
    1,                       !- Value Until Time 4
    05:00,                   !- Time 5
    1,                       !- Value Until Time 5
    06:00,                   !- Time 6
    1,                       !- Value Until Time 6
    07:00,                   !- Time 7
    1,                       !- Value Until Time 7
    08:00,                   !- Time 8
    1,                       !- Value Until Time 8
    09:00,                   !- Time 9
    1,                       !- Value Until Time 9
    10:00,                   !- Time 10
    1,                       !- Value Until Time 10
    11:00,                   !- Time 11
    1,                       !- Value Until Time 11
    12:00,                   !- Time 12
    1,                       !- Value Until Time 12
    13:00,                   !- Time 13
    1,                       !- Value Until Time 13
    14:00,                   !- Time 14
    1,                       !- Value Until Time 14
    15:00,                   !- Time 15
    1,                       !- Value Until Time 15
    16:00,                   !- Time 16
    1,                       !- Value Until Time 16
    17:00,                   !- Time 17
    1,                       !- Value Until Time 17
    18:00,                   !- Time 18
    1,                       !- Value Until Time 18
    19:00,                   !- Time 19
    1,                       !- Value Until Time 19
    20:00,                   !- Time 20
    1,                       !- Value Until Time 20
    21:00,                   !- Time 21
    1,                       !- Value Until Time 21
    22:00,                   !- Time 22
    1,                       !- Value Until Time 22
    23:00,                   !- Time 23
    1,                       !- Value Until Time 23
    24:00,                   !- Time 24
    1;                       !- Value Until Time 24

  Schedule:Week:Daily,
    basement activity week 0,!- Name
    basement activity week 0 Sunday,  !- Sunday Schedule:Day Name
    basement activity week 0 Wednesday,  !- Monday Schedule:Day Name
    basement activity week 0 Wednesday,  !- Tuesday Schedule:Day Name
    basement activity week 0 Wednesday,  !- Wednesday Schedule:Day Name
    basement activity week 0 Thursday,  !- Thursday Schedule:Day Name
    basement activity week 0 Friday,  !- Friday Schedule:Day Name
    basement activity week 0 Saturday,  !- Saturday Schedule:Day Name
    basement activity week 0 Holiday,  !- Holiday Schedule:Day Name
    basement activity week 0 Summer design,  !- SummerDesignDay Schedule:Day Name
    basement activity week 0 Winter design,  !- WinterDesignDay Schedule:Day Name
    basement activity week 0 Holiday,  !- CustomDay1 Schedule:Day Name
    basement activity week 0 Holiday;  !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    basement gas equipment week 0,  !- Name
    basement gas equipment week 0 Sunday,  !- Sunday Schedule:Day Name
    basement gas equipment week 0 Wednesday,  !- Monday Schedule:Day Name
    basement gas equipment week 0 Wednesday,  !- Tuesday Schedule:Day Name
    basement gas equipment week 0 Wednesday,  !- Wednesday Schedule:Day Name
    basement gas equipment week 0 Thursday,  !- Thursday Schedule:Day Name
    basement gas equipment week 0 Friday,  !- Friday Schedule:Day Name
    basement gas equipment week 0 Saturday,  !- Saturday Schedule:Day Name
    basement gas equipment week 0 Holiday,  !- Holiday Schedule:Day Name
    basement gas equipment week 0 Summer design,  !- SummerDesignDay Schedule:Day Name
    basement gas equipment week 0 Winter design,  !- WinterDesignDay Schedule:Day Name
    basement gas equipment week 0 Holiday,  !- CustomDay1 Schedule:Day Name
    basement gas equipment week 0 Holiday;  !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    basement infiltration week 0,  !- Name
    basement infiltration week 0 Sunday,  !- Sunday Schedule:Day Name
    basement infiltration week 0 Wednesday,  !- Monday Schedule:Day Name
    basement infiltration week 0 Wednesday,  !- Tuesday Schedule:Day Name
    basement infiltration week 0 Wednesday,  !- Wednesday Schedule:Day Name
    basement infiltration week 0 Thursday,  !- Thursday Schedule:Day Name
    basement infiltration week 0 Friday,  !- Friday Schedule:Day Name
    basement infiltration week 0 Saturday,  !- Saturday Schedule:Day Name
    basement infiltration week 0 Holiday,  !- Holiday Schedule:Day Name
    basement infiltration week 0 Summer design,  !- SummerDesignDay Schedule:Day Name
    basement infiltration week 0 Winter design,  !- WinterDesignDay Schedule:Day Name
    basement infiltration week 0 Holiday,  !- CustomDay1 Schedule:Day Name
    basement infiltration week 0 Holiday;  !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    basement int_lighting week 0,  !- Name
    basement int_lighting week 0 Sunday,  !- Sunday Schedule:Day Name
    basement int_lighting week 0 Wednesday,  !- Monday Schedule:Day Name
    basement int_lighting week 0 Wednesday,  !- Tuesday Schedule:Day Name
    basement int_lighting week 0 Wednesday,  !- Wednesday Schedule:Day Name
    basement int_lighting week 0 Thursday,  !- Thursday Schedule:Day Name
    basement int_lighting week 0 Friday,  !- Friday Schedule:Day Name
    basement int_lighting week 0 Saturday,  !- Saturday Schedule:Day Name
    basement int_lighting week 0 Holiday,  !- Holiday Schedule:Day Name
    basement int_lighting week 0 Summer design,  !- SummerDesignDay Schedule:Day Name
    basement int_lighting week 0 Winter design,  !- WinterDesignDay Schedule:Day Name
    basement int_lighting week 0 Holiday,  !- CustomDay1 Schedule:Day Name
    basement int_lighting week 0 Holiday;  !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    basement occupancy week 0,  !- Name
    basement occupancy week 0 Sunday,  !- Sunday Schedule:Day Name
    basement occupancy week 0 Wednesday,  !- Monday Schedule:Day Name
    basement occupancy week 0 Wednesday,  !- Tuesday Schedule:Day Name
    basement occupancy week 0 Wednesday,  !- Wednesday Schedule:Day Name
    basement occupancy week 0 Thursday,  !- Thursday Schedule:Day Name
    basement occupancy week 0 Friday,  !- Friday Schedule:Day Name
    basement occupancy week 0 Saturday,  !- Saturday Schedule:Day Name
    basement occupancy week 0 Holiday,  !- Holiday Schedule:Day Name
    basement occupancy week 0 Summer design,  !- SummerDesignDay Schedule:Day Name
    basement occupancy week 0 Winter design,  !- WinterDesignDay Schedule:Day Name
    basement occupancy week 0 Holiday,  !- CustomDay1 Schedule:Day Name
    basement occupancy week 0 Holiday;  !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    basement plug loads week 0,  !- Name
    basement plug loads week 0 Sunday,  !- Sunday Schedule:Day Name
    basement plug loads week 0 Wednesday,  !- Monday Schedule:Day Name
    basement plug loads week 0 Wednesday,  !- Tuesday Schedule:Day Name
    basement plug loads week 0 Wednesday,  !- Wednesday Schedule:Day Name
    basement plug loads week 0 Thursday,  !- Thursday Schedule:Day Name
    basement plug loads week 0 Friday,  !- Friday Schedule:Day Name
    basement plug loads week 0 Saturday,  !- Saturday Schedule:Day Name
    basement plug loads week 0 Holiday,  !- Holiday Schedule:Day Name
    basement plug loads week 0 Summer design,  !- SummerDesignDay Schedule:Day Name
    basement plug loads week 0 Winter design,  !- WinterDesignDay Schedule:Day Name
    basement plug loads week 0 Holiday,  !- CustomDay1 Schedule:Day Name
    basement plug loads week 0 Holiday;  !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    basement water use week 0,  !- Name
    basement water use week 0 Sunday,  !- Sunday Schedule:Day Name
    basement water use week 0 Wednesday,  !- Monday Schedule:Day Name
    basement water use week 0 Wednesday,  !- Tuesday Schedule:Day Name
    basement water use week 0 Wednesday,  !- Wednesday Schedule:Day Name
    basement water use week 0 Thursday,  !- Thursday Schedule:Day Name
    basement water use week 0 Friday,  !- Friday Schedule:Day Name
    basement water use week 0 Saturday,  !- Saturday Schedule:Day Name
    basement water use week 0 Holiday,  !- Holiday Schedule:Day Name
    basement water use week 0 Summer design,  !- SummerDesignDay Schedule:Day Name
    basement water use week 0 Winter design,  !- WinterDesignDay Schedule:Day Name
    basement water use week 0 Holiday,  !- CustomDay1 Schedule:Day Name
    basement water use week 0 Holiday;  !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    office activity week 0,  !- Name
    office activity week 0 Sunday,  !- Sunday Schedule:Day Name
    office activity week 0 Wednesday,  !- Monday Schedule:Day Name
    office activity week 0 Wednesday,  !- Tuesday Schedule:Day Name
    office activity week 0 Wednesday,  !- Wednesday Schedule:Day Name
    office activity week 0 Thursday,  !- Thursday Schedule:Day Name
    office activity week 0 Friday,  !- Friday Schedule:Day Name
    office activity week 0 Saturday,  !- Saturday Schedule:Day Name
    office activity week 0 Holiday,  !- Holiday Schedule:Day Name
    office activity week 0 Summer design,  !- SummerDesignDay Schedule:Day Name
    office activity week 0 Winter design,  !- WinterDesignDay Schedule:Day Name
    office activity week 0 Holiday,  !- CustomDay1 Schedule:Day Name
    office activity week 0 Holiday;  !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    office gas equipment week 0,  !- Name
    office gas equipment week 0 Sunday,  !- Sunday Schedule:Day Name
    office gas equipment week 0 Wednesday,  !- Monday Schedule:Day Name
    office gas equipment week 0 Wednesday,  !- Tuesday Schedule:Day Name
    office gas equipment week 0 Wednesday,  !- Wednesday Schedule:Day Name
    office gas equipment week 0 Thursday,  !- Thursday Schedule:Day Name
    office gas equipment week 0 Friday,  !- Friday Schedule:Day Name
    office gas equipment week 0 Saturday,  !- Saturday Schedule:Day Name
    office gas equipment week 0 Holiday,  !- Holiday Schedule:Day Name
    office gas equipment week 0 Summer design,  !- SummerDesignDay Schedule:Day Name
    office gas equipment week 0 Winter design,  !- WinterDesignDay Schedule:Day Name
    office gas equipment week 0 Holiday,  !- CustomDay1 Schedule:Day Name
    office gas equipment week 0 Holiday;  !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    office infiltration week 0,  !- Name
    office infiltration week 0 Sunday,  !- Sunday Schedule:Day Name
    office infiltration week 0 Wednesday,  !- Monday Schedule:Day Name
    office infiltration week 0 Wednesday,  !- Tuesday Schedule:Day Name
    office infiltration week 0 Wednesday,  !- Wednesday Schedule:Day Name
    office infiltration week 0 Thursday,  !- Thursday Schedule:Day Name
    office infiltration week 0 Friday,  !- Friday Schedule:Day Name
    office infiltration week 0 Saturday,  !- Saturday Schedule:Day Name
    office infiltration week 0 Holiday,  !- Holiday Schedule:Day Name
    office infiltration week 0 Summer design,  !- SummerDesignDay Schedule:Day Name
    office infiltration week 0 Winter design,  !- WinterDesignDay Schedule:Day Name
    office infiltration week 0 Holiday,  !- CustomDay1 Schedule:Day Name
    office infiltration week 0 Holiday;  !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    office int_lighting week 0,  !- Name
    office int_lighting week 0 Sunday,  !- Sunday Schedule:Day Name
    office int_lighting week 0 Wednesday,  !- Monday Schedule:Day Name
    office int_lighting week 0 Wednesday,  !- Tuesday Schedule:Day Name
    office int_lighting week 0 Wednesday,  !- Wednesday Schedule:Day Name
    office int_lighting week 0 Thursday,  !- Thursday Schedule:Day Name
    office int_lighting week 0 Friday,  !- Friday Schedule:Day Name
    office int_lighting week 0 Saturday,  !- Saturday Schedule:Day Name
    office int_lighting week 0 Holiday,  !- Holiday Schedule:Day Name
    office int_lighting week 0 Summer design,  !- SummerDesignDay Schedule:Day Name
    office int_lighting week 0 Winter design,  !- WinterDesignDay Schedule:Day Name
    office int_lighting week 0 Holiday,  !- CustomDay1 Schedule:Day Name
    office int_lighting week 0 Holiday;  !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    office occupancy week 0, !- Name
    office occupancy week 0 Sunday,  !- Sunday Schedule:Day Name
    office occupancy week 0 Wednesday,  !- Monday Schedule:Day Name
    office occupancy week 0 Wednesday,  !- Tuesday Schedule:Day Name
    office occupancy week 0 Wednesday,  !- Wednesday Schedule:Day Name
    office occupancy week 0 Thursday,  !- Thursday Schedule:Day Name
    office occupancy week 0 Friday,  !- Friday Schedule:Day Name
    office occupancy week 0 Saturday,  !- Saturday Schedule:Day Name
    office occupancy week 0 Holiday,  !- Holiday Schedule:Day Name
    office occupancy week 0 Summer design,  !- SummerDesignDay Schedule:Day Name
    office occupancy week 0 Winter design,  !- WinterDesignDay Schedule:Day Name
    office occupancy week 0 Holiday,  !- CustomDay1 Schedule:Day Name
    office occupancy week 0 Holiday;  !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    office plug loads week 0,!- Name
    office plug loads week 0 Sunday,  !- Sunday Schedule:Day Name
    office plug loads week 0 Wednesday,  !- Monday Schedule:Day Name
    office plug loads week 0 Wednesday,  !- Tuesday Schedule:Day Name
    office plug loads week 0 Wednesday,  !- Wednesday Schedule:Day Name
    office plug loads week 0 Thursday,  !- Thursday Schedule:Day Name
    office plug loads week 0 Friday,  !- Friday Schedule:Day Name
    office plug loads week 0 Saturday,  !- Saturday Schedule:Day Name
    office plug loads week 0 Holiday,  !- Holiday Schedule:Day Name
    office plug loads week 0 Summer design,  !- SummerDesignDay Schedule:Day Name
    office plug loads week 0 Winter design,  !- WinterDesignDay Schedule:Day Name
    office plug loads week 0 Holiday,  !- CustomDay1 Schedule:Day Name
    office plug loads week 0 Holiday;  !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    office refrigeration case lighting week 0,  !- Name
    office refrigeration case lighting week 0 Sunday,  !- Sunday Schedule:Day Name
    office refrigeration case lighting week 0 Wednesday,  !- Monday Schedule:Day Name
    office refrigeration case lighting week 0 Wednesday,  !- Tuesday Schedule:Day Name
    office refrigeration case lighting week 0 Wednesday,  !- Wednesday Schedule:Day Name
    office refrigeration case lighting week 0 Thursday,  !- Thursday Schedule:Day Name
    office refrigeration case lighting week 0 Friday,  !- Friday Schedule:Day Name
    office refrigeration case lighting week 0 Saturday,  !- Saturday Schedule:Day Name
    office refrigeration case lighting week 0 Holiday,  !- Holiday Schedule:Day Name
    office refrigeration case lighting week 0 Summer design,  !- SummerDesignDay Schedule:Day Name
    office refrigeration case lighting week 0 Winter design,  !- WinterDesignDay Schedule:Day Name
    office refrigeration case lighting week 0 Holiday,  !- CustomDay1 Schedule:Day Name
    office refrigeration case lighting week 0 Holiday;  !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    office refrigeration case lighting week 0 1,  !- Name
    office refrigeration case lighting week 0 Sunday 1,  !- Sunday Schedule:Day Name
    office refrigeration case lighting week 0 Wednesday 1,  !- Monday Schedule:Day Name
    office refrigeration case lighting week 0 Wednesday 1,  !- Tuesday Schedule:Day Name
    office refrigeration case lighting week 0 Wednesday 1,  !- Wednesday Schedule:Day Name
    office refrigeration case lighting week 0 Thursday 1,  !- Thursday Schedule:Day Name
    office refrigeration case lighting week 0 Friday 1,  !- Friday Schedule:Day Name
    office refrigeration case lighting week 0 Saturday 1,  !- Saturday Schedule:Day Name
    office refrigeration case lighting week 0 Holiday 1,  !- Holiday Schedule:Day Name
    office refrigeration case lighting week 0 Summer design 1,  !- SummerDesignDay Schedule:Day Name
    office refrigeration case lighting week 0 Winter design 1,  !- WinterDesignDay Schedule:Day Name
    office refrigeration case lighting week 0 Holiday 1,  !- CustomDay1 Schedule:Day Name
    office refrigeration case lighting week 0 Holiday 1;  !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    office water use week 0, !- Name
    office water use week 0 Sunday,  !- Sunday Schedule:Day Name
    office water use week 0 Wednesday,  !- Monday Schedule:Day Name
    office water use week 0 Wednesday,  !- Tuesday Schedule:Day Name
    office water use week 0 Wednesday,  !- Wednesday Schedule:Day Name
    office water use week 0 Thursday,  !- Thursday Schedule:Day Name
    office water use week 0 Friday,  !- Friday Schedule:Day Name
    office water use week 0 Saturday,  !- Saturday Schedule:Day Name
    office water use week 0 Holiday,  !- Holiday Schedule:Day Name
    office water use week 0 Summer design,  !- SummerDesignDay Schedule:Day Name
    office water use week 0 Winter design,  !- WinterDesignDay Schedule:Day Name
    office water use week 0 Holiday,  !- CustomDay1 Schedule:Day Name
    office water use week 0 Holiday;  !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    whole building elevator week 0,  !- Name
    whole building elevator week 0 Sunday,  !- Sunday Schedule:Day Name
    whole building elevator week 0 Wednesday,  !- Monday Schedule:Day Name
    whole building elevator week 0 Wednesday,  !- Tuesday Schedule:Day Name
    whole building elevator week 0 Wednesday,  !- Wednesday Schedule:Day Name
    whole building elevator week 0 Thursday,  !- Thursday Schedule:Day Name
    whole building elevator week 0 Friday,  !- Friday Schedule:Day Name
    whole building elevator week 0 Saturday,  !- Saturday Schedule:Day Name
    whole building elevator week 0 Holiday,  !- Holiday Schedule:Day Name
    whole building elevator week 0 Summer design,  !- SummerDesignDay Schedule:Day Name
    whole building elevator week 0 Winter design,  !- WinterDesignDay Schedule:Day Name
    whole building elevator week 0 Holiday,  !- CustomDay1 Schedule:Day Name
    whole building elevator week 0 Holiday;  !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    whole building ext_lighting week 0,  !- Name
    whole building ext_lighting week 0 Sunday,  !- Sunday Schedule:Day Name
    whole building ext_lighting week 0 Wednesday,  !- Monday Schedule:Day Name
    whole building ext_lighting week 0 Wednesday,  !- Tuesday Schedule:Day Name
    whole building ext_lighting week 0 Wednesday,  !- Wednesday Schedule:Day Name
    whole building ext_lighting week 0 Thursday,  !- Thursday Schedule:Day Name
    whole building ext_lighting week 0 Friday,  !- Friday Schedule:Day Name
    whole building ext_lighting week 0 Saturday,  !- Saturday Schedule:Day Name
    whole building ext_lighting week 0 Holiday,  !- Holiday Schedule:Day Name
    whole building ext_lighting week 0 Summer design,  !- SummerDesignDay Schedule:Day Name
    whole building ext_lighting week 0 Winter design,  !- WinterDesignDay Schedule:Day Name
    whole building ext_lighting week 0 Holiday,  !- CustomDay1 Schedule:Day Name
    whole building ext_lighting week 0 Holiday;  !- CustomDay2 Schedule:Day Name

  Schedule:Year,
    basement activity year,  !- Name
    activity_level,          !- Schedule Type Limits Name
    basement activity week 0,!- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Year,
    basement gas equipment year,  !- Name
    fractional,              !- Schedule Type Limits Name
    basement gas equipment week 0,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Year,
    basement infiltration year,  !- Name
    fractional,              !- Schedule Type Limits Name
    basement infiltration week 0,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Year,
    basement int_lighting year,  !- Name
    fractional,              !- Schedule Type Limits Name
    basement int_lighting week 0,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Year,
    basement occupancy year, !- Name
    fractional,              !- Schedule Type Limits Name
    basement occupancy week 0,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Year,
    basement plug loads year,!- Name
    fractional,              !- Schedule Type Limits Name
    basement plug loads week 0,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Year,
    basement water use year, !- Name
    fractional,              !- Schedule Type Limits Name
    basement water use week 0,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Year,
    office activity year,    !- Name
    activity_level,          !- Schedule Type Limits Name
    office activity week 0,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Year,
    office gas equipment year,  !- Name
    fractional,              !- Schedule Type Limits Name
    office gas equipment week 0,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Year,
    office infiltration year,!- Name
    fractional,              !- Schedule Type Limits Name
    office infiltration week 0,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Year,
    office int_lighting year,!- Name
    fractional,              !- Schedule Type Limits Name
    office int_lighting week 0,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Year,
    office occupancy year,   !- Name
    fractional,              !- Schedule Type Limits Name
    office occupancy week 0, !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Year,
    office plug loads year,  !- Name
    fractional,              !- Schedule Type Limits Name
    office plug loads week 0,!- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Year,
    office refrigeration case lighting year,  !- Name
    fractional,              !- Schedule Type Limits Name
    office refrigeration case lighting week 0,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Year,
    office refrigeration case lighting year 1,  !- Name
    fractional,              !- Schedule Type Limits Name
    office refrigeration case lighting week 0 1,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Year,
    office water use year,   !- Name
    fractional,              !- Schedule Type Limits Name
    office water use week 0, !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Year,
    whole building elevator year,  !- Name
    fractional,              !- Schedule Type Limits Name
    whole building elevator week 0,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Year,
    whole building ext_lighting year,  !- Name
    fractional,              !- Schedule Type Limits Name
    whole building ext_lighting week 0,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Week:Daily,
    Air Velocity Schedule Week Rule - Jan1-Dec31,  !- Name
    Air Velocity Schedule Default,  !- Sunday Schedule:Day Name
    Air Velocity Schedule Default,  !- Monday Schedule:Day Name
    Air Velocity Schedule Default,  !- Tuesday Schedule:Day Name
    Air Velocity Schedule Default,  !- Wednesday Schedule:Day Name
    Air Velocity Schedule Default,  !- Thursday Schedule:Day Name
    Air Velocity Schedule Default,  !- Friday Schedule:Day Name
    Air Velocity Schedule Default,  !- Saturday Schedule:Day Name
    Air Velocity Schedule Default,  !- Holiday Schedule:Day Name
    Air Velocity Schedule Default,  !- SummerDesignDay Schedule:Day Name
    Air Velocity Schedule Default,  !- WinterDesignDay Schedule:Day Name
    Air Velocity Schedule Default,  !- CustomDay1 Schedule:Day Name
    Air Velocity Schedule Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Year,
    Air Velocity Schedule,   !- Name
    Velocity,                !- Schedule Type Limits Name
    Air Velocity Schedule Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Week:Daily,
    Air Velocity Schedule 1 Week Rule - Jan1-Dec31,  !- Name
    Air Velocity Schedule Default 1,  !- Sunday Schedule:Day Name
    Air Velocity Schedule Default 1,  !- Monday Schedule:Day Name
    Air Velocity Schedule Default 1,  !- Tuesday Schedule:Day Name
    Air Velocity Schedule Default 1,  !- Wednesday Schedule:Day Name
    Air Velocity Schedule Default 1,  !- Thursday Schedule:Day Name
    Air Velocity Schedule Default 1,  !- Friday Schedule:Day Name
    Air Velocity Schedule Default 1,  !- Saturday Schedule:Day Name
    Air Velocity Schedule Default 1,  !- Holiday Schedule:Day Name
    Air Velocity Schedule Default 1,  !- SummerDesignDay Schedule:Day Name
    Air Velocity Schedule Default 1,  !- WinterDesignDay Schedule:Day Name
    Air Velocity Schedule Default 1,  !- CustomDay1 Schedule:Day Name
    Air Velocity Schedule Default 1;  !- CustomDay2 Schedule:Day Name

  Schedule:Year,
    Air Velocity Schedule 1, !- Name
    Velocity,                !- Schedule Type Limits Name
    Air Velocity Schedule 1 Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Week:Daily,
    Chilled Water Loop Temp - 44F Week Rule - Jan1-Dec31,  !- Name
    Chilled Water Loop Temp - 44F Default,  !- Sunday Schedule:Day Name
    Chilled Water Loop Temp - 44F Default,  !- Monday Schedule:Day Name
    Chilled Water Loop Temp - 44F Default,  !- Tuesday Schedule:Day Name
    Chilled Water Loop Temp - 44F Default,  !- Wednesday Schedule:Day Name
    Chilled Water Loop Temp - 44F Default,  !- Thursday Schedule:Day Name
    Chilled Water Loop Temp - 44F Default,  !- Friday Schedule:Day Name
    Chilled Water Loop Temp - 44F Default,  !- Saturday Schedule:Day Name
    Chilled Water Loop Temp - 44F Default,  !- Holiday Schedule:Day Name
    Chilled Water Loop Temp - 44F Default,  !- SummerDesignDay Schedule:Day Name
    Chilled Water Loop Temp - 44F Default,  !- WinterDesignDay Schedule:Day Name
    Chilled Water Loop Temp - 44F Default,  !- CustomDay1 Schedule:Day Name
    Chilled Water Loop Temp - 44F Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Year,
    Chilled Water Loop Temp - 44F,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Chilled Water Loop Temp - 44F Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Week:Daily,
    Clothing Schedule Week Rule - Jan1-Apr25,  !- Name
    Clothing Schedule Default Winter Clothes,  !- Sunday Schedule:Day Name
    Clothing Schedule Default Winter Clothes,  !- Monday Schedule:Day Name
    Clothing Schedule Default Winter Clothes,  !- Tuesday Schedule:Day Name
    Clothing Schedule Default Winter Clothes,  !- Wednesday Schedule:Day Name
    Clothing Schedule Default Winter Clothes,  !- Thursday Schedule:Day Name
    Clothing Schedule Default Winter Clothes,  !- Friday Schedule:Day Name
    Clothing Schedule Default Winter Clothes,  !- Saturday Schedule:Day Name
    Clothing Schedule Default Winter Clothes,  !- Holiday Schedule:Day Name
    Clothing Schedule Default Winter Clothes,  !- SummerDesignDay Schedule:Day Name
    Clothing Schedule Default Winter Clothes,  !- WinterDesignDay Schedule:Day Name
    Clothing Schedule Default Winter Clothes,  !- CustomDay1 Schedule:Day Name
    Clothing Schedule Default Winter Clothes;  !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Clothing Schedule Week Rule - Apr26-May2,  !- Name
    Clothing Schedule Default Winter Clothes,  !- Sunday Schedule:Day Name
    Clothing Schedule Default Winter Clothes,  !- Monday Schedule:Day Name
    Clothing Schedule Default Winter Clothes,  !- Tuesday Schedule:Day Name
    Clothing Schedule Default Winter Clothes,  !- Wednesday Schedule:Day Name
    Clothing Schedule Default Winter Clothes,  !- Thursday Schedule:Day Name
    Clothing Schedule Summer Clothes,  !- Friday Schedule:Day Name
    Clothing Schedule Summer Clothes,  !- Saturday Schedule:Day Name
    Clothing Schedule Default Winter Clothes,  !- Holiday Schedule:Day Name
    Clothing Schedule Default Winter Clothes,  !- SummerDesignDay Schedule:Day Name
    Clothing Schedule Default Winter Clothes,  !- WinterDesignDay Schedule:Day Name
    Clothing Schedule Default Winter Clothes,  !- CustomDay1 Schedule:Day Name
    Clothing Schedule Default Winter Clothes;  !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Clothing Schedule Week Rule - May3-Sep26,  !- Name
    Clothing Schedule Summer Clothes,  !- Sunday Schedule:Day Name
    Clothing Schedule Summer Clothes,  !- Monday Schedule:Day Name
    Clothing Schedule Summer Clothes,  !- Tuesday Schedule:Day Name
    Clothing Schedule Summer Clothes,  !- Wednesday Schedule:Day Name
    Clothing Schedule Summer Clothes,  !- Thursday Schedule:Day Name
    Clothing Schedule Summer Clothes,  !- Friday Schedule:Day Name
    Clothing Schedule Summer Clothes,  !- Saturday Schedule:Day Name
    Clothing Schedule Default Winter Clothes,  !- Holiday Schedule:Day Name
    Clothing Schedule Default Winter Clothes,  !- SummerDesignDay Schedule:Day Name
    Clothing Schedule Default Winter Clothes,  !- WinterDesignDay Schedule:Day Name
    Clothing Schedule Default Winter Clothes,  !- CustomDay1 Schedule:Day Name
    Clothing Schedule Default Winter Clothes;  !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Clothing Schedule Week Rule - Sep27-Oct3,  !- Name
    Clothing Schedule Summer Clothes,  !- Sunday Schedule:Day Name
    Clothing Schedule Summer Clothes,  !- Monday Schedule:Day Name
    Clothing Schedule Summer Clothes,  !- Tuesday Schedule:Day Name
    Clothing Schedule Summer Clothes,  !- Wednesday Schedule:Day Name
    Clothing Schedule Default Winter Clothes,  !- Thursday Schedule:Day Name
    Clothing Schedule Default Winter Clothes,  !- Friday Schedule:Day Name
    Clothing Schedule Default Winter Clothes,  !- Saturday Schedule:Day Name
    Clothing Schedule Default Winter Clothes,  !- Holiday Schedule:Day Name
    Clothing Schedule Default Winter Clothes,  !- SummerDesignDay Schedule:Day Name
    Clothing Schedule Default Winter Clothes,  !- WinterDesignDay Schedule:Day Name
    Clothing Schedule Default Winter Clothes,  !- CustomDay1 Schedule:Day Name
    Clothing Schedule Default Winter Clothes;  !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Clothing Schedule Week Rule - Oct4-Dec31,  !- Name
    Clothing Schedule Default Winter Clothes,  !- Sunday Schedule:Day Name
    Clothing Schedule Default Winter Clothes,  !- Monday Schedule:Day Name
    Clothing Schedule Default Winter Clothes,  !- Tuesday Schedule:Day Name
    Clothing Schedule Default Winter Clothes,  !- Wednesday Schedule:Day Name
    Clothing Schedule Default Winter Clothes,  !- Thursday Schedule:Day Name
    Clothing Schedule Default Winter Clothes,  !- Friday Schedule:Day Name
    Clothing Schedule Default Winter Clothes,  !- Saturday Schedule:Day Name
    Clothing Schedule Default Winter Clothes,  !- Holiday Schedule:Day Name
    Clothing Schedule Default Winter Clothes,  !- SummerDesignDay Schedule:Day Name
    Clothing Schedule Default Winter Clothes,  !- WinterDesignDay Schedule:Day Name
    Clothing Schedule Default Winter Clothes,  !- CustomDay1 Schedule:Day Name
    Clothing Schedule Default Winter Clothes;  !- CustomDay2 Schedule:Day Name

  Schedule:Year,
    Clothing Schedule,       !- Name
    Any Number,              !- Schedule Type Limits Name
    Clothing Schedule Week Rule - Jan1-Apr25,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    4,                       !- End Month 1
    25,                      !- End Day 1
    Clothing Schedule Week Rule - Apr26-May2,  !- Schedule:Week Name 2
    4,                       !- Start Month 2
    26,                      !- Start Day 2
    5,                       !- End Month 2
    2,                       !- End Day 2
    Clothing Schedule Week Rule - May3-Sep26,  !- Schedule:Week Name 3
    5,                       !- Start Month 3
    3,                       !- Start Day 3
    9,                       !- End Month 3
    26,                      !- End Day 3
    Clothing Schedule Week Rule - Sep27-Oct3,  !- Schedule:Week Name 4
    9,                       !- Start Month 4
    27,                      !- Start Day 4
    10,                      !- End Month 4
    3,                       !- End Day 4
    Clothing Schedule Week Rule - Oct4-Dec31,  !- Schedule:Week Name 5
    10,                      !- Start Month 5
    4,                       !- Start Day 5
    12,                      !- End Month 5
    31;                      !- End Day 5

  Schedule:Week:Daily,
    Clothing Schedule 1 Week Rule - Jan1-Apr25,  !- Name
    Clothing Schedule Default Winter Clothes 1,  !- Sunday Schedule:Day Name
    Clothing Schedule Default Winter Clothes 1,  !- Monday Schedule:Day Name
    Clothing Schedule Default Winter Clothes 1,  !- Tuesday Schedule:Day Name
    Clothing Schedule Default Winter Clothes 1,  !- Wednesday Schedule:Day Name
    Clothing Schedule Default Winter Clothes 1,  !- Thursday Schedule:Day Name
    Clothing Schedule Default Winter Clothes 1,  !- Friday Schedule:Day Name
    Clothing Schedule Default Winter Clothes 1,  !- Saturday Schedule:Day Name
    Clothing Schedule Default Winter Clothes 1,  !- Holiday Schedule:Day Name
    Clothing Schedule Default Winter Clothes 1,  !- SummerDesignDay Schedule:Day Name
    Clothing Schedule Default Winter Clothes 1,  !- WinterDesignDay Schedule:Day Name
    Clothing Schedule Default Winter Clothes 1,  !- CustomDay1 Schedule:Day Name
    Clothing Schedule Default Winter Clothes 1;  !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Clothing Schedule 1 Week Rule - Apr26-May2,  !- Name
    Clothing Schedule Default Winter Clothes 1,  !- Sunday Schedule:Day Name
    Clothing Schedule Default Winter Clothes 1,  !- Monday Schedule:Day Name
    Clothing Schedule Default Winter Clothes 1,  !- Tuesday Schedule:Day Name
    Clothing Schedule Default Winter Clothes 1,  !- Wednesday Schedule:Day Name
    Clothing Schedule Default Winter Clothes 1,  !- Thursday Schedule:Day Name
    Clothing Schedule Summer Clothes 1,  !- Friday Schedule:Day Name
    Clothing Schedule Summer Clothes 1,  !- Saturday Schedule:Day Name
    Clothing Schedule Default Winter Clothes 1,  !- Holiday Schedule:Day Name
    Clothing Schedule Default Winter Clothes 1,  !- SummerDesignDay Schedule:Day Name
    Clothing Schedule Default Winter Clothes 1,  !- WinterDesignDay Schedule:Day Name
    Clothing Schedule Default Winter Clothes 1,  !- CustomDay1 Schedule:Day Name
    Clothing Schedule Default Winter Clothes 1;  !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Clothing Schedule 1 Week Rule - May3-Sep26,  !- Name
    Clothing Schedule Summer Clothes 1,  !- Sunday Schedule:Day Name
    Clothing Schedule Summer Clothes 1,  !- Monday Schedule:Day Name
    Clothing Schedule Summer Clothes 1,  !- Tuesday Schedule:Day Name
    Clothing Schedule Summer Clothes 1,  !- Wednesday Schedule:Day Name
    Clothing Schedule Summer Clothes 1,  !- Thursday Schedule:Day Name
    Clothing Schedule Summer Clothes 1,  !- Friday Schedule:Day Name
    Clothing Schedule Summer Clothes 1,  !- Saturday Schedule:Day Name
    Clothing Schedule Default Winter Clothes 1,  !- Holiday Schedule:Day Name
    Clothing Schedule Default Winter Clothes 1,  !- SummerDesignDay Schedule:Day Name
    Clothing Schedule Default Winter Clothes 1,  !- WinterDesignDay Schedule:Day Name
    Clothing Schedule Default Winter Clothes 1,  !- CustomDay1 Schedule:Day Name
    Clothing Schedule Default Winter Clothes 1;  !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Clothing Schedule 1 Week Rule - Sep27-Oct3,  !- Name
    Clothing Schedule Summer Clothes 1,  !- Sunday Schedule:Day Name
    Clothing Schedule Summer Clothes 1,  !- Monday Schedule:Day Name
    Clothing Schedule Summer Clothes 1,  !- Tuesday Schedule:Day Name
    Clothing Schedule Summer Clothes 1,  !- Wednesday Schedule:Day Name
    Clothing Schedule Default Winter Clothes 1,  !- Thursday Schedule:Day Name
    Clothing Schedule Default Winter Clothes 1,  !- Friday Schedule:Day Name
    Clothing Schedule Default Winter Clothes 1,  !- Saturday Schedule:Day Name
    Clothing Schedule Default Winter Clothes 1,  !- Holiday Schedule:Day Name
    Clothing Schedule Default Winter Clothes 1,  !- SummerDesignDay Schedule:Day Name
    Clothing Schedule Default Winter Clothes 1,  !- WinterDesignDay Schedule:Day Name
    Clothing Schedule Default Winter Clothes 1,  !- CustomDay1 Schedule:Day Name
    Clothing Schedule Default Winter Clothes 1;  !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Clothing Schedule 1 Week Rule - Oct4-Dec31,  !- Name
    Clothing Schedule Default Winter Clothes 1,  !- Sunday Schedule:Day Name
    Clothing Schedule Default Winter Clothes 1,  !- Monday Schedule:Day Name
    Clothing Schedule Default Winter Clothes 1,  !- Tuesday Schedule:Day Name
    Clothing Schedule Default Winter Clothes 1,  !- Wednesday Schedule:Day Name
    Clothing Schedule Default Winter Clothes 1,  !- Thursday Schedule:Day Name
    Clothing Schedule Default Winter Clothes 1,  !- Friday Schedule:Day Name
    Clothing Schedule Default Winter Clothes 1,  !- Saturday Schedule:Day Name
    Clothing Schedule Default Winter Clothes 1,  !- Holiday Schedule:Day Name
    Clothing Schedule Default Winter Clothes 1,  !- SummerDesignDay Schedule:Day Name
    Clothing Schedule Default Winter Clothes 1,  !- WinterDesignDay Schedule:Day Name
    Clothing Schedule Default Winter Clothes 1,  !- CustomDay1 Schedule:Day Name
    Clothing Schedule Default Winter Clothes 1;  !- CustomDay2 Schedule:Day Name

  Schedule:Year,
    Clothing Schedule 1,     !- Name
    Any Number,              !- Schedule Type Limits Name
    Clothing Schedule 1 Week Rule - Jan1-Apr25,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    4,                       !- End Month 1
    25,                      !- End Day 1
    Clothing Schedule 1 Week Rule - Apr26-May2,  !- Schedule:Week Name 2
    4,                       !- Start Month 2
    26,                      !- Start Day 2
    5,                       !- End Month 2
    2,                       !- End Day 2
    Clothing Schedule 1 Week Rule - May3-Sep26,  !- Schedule:Week Name 3
    5,                       !- Start Month 3
    3,                       !- Start Day 3
    9,                       !- End Month 3
    26,                      !- End Day 3
    Clothing Schedule 1 Week Rule - Sep27-Oct3,  !- Schedule:Week Name 4
    9,                       !- Start Month 4
    27,                      !- Start Day 4
    10,                      !- End Month 4
    3,                       !- End Day 4
    Clothing Schedule 1 Week Rule - Oct4-Dec31,  !- Schedule:Week Name 5
    10,                      !- Start Month 5
    4,                       !- Start Day 5
    12,                      !- End Month 5
    31;                      !- End Day 5

  Schedule:Week:Daily,
    Condenser Water Loop Temp - 26.6667C Week Rule - Jan1-Dec31,  !- Name
    Condenser Water Loop Temp - 26.6667C Default,  !- Sunday Schedule:Day Name
    Condenser Water Loop Temp - 26.6667C Default,  !- Monday Schedule:Day Name
    Condenser Water Loop Temp - 26.6667C Default,  !- Tuesday Schedule:Day Name
    Condenser Water Loop Temp - 26.6667C Default,  !- Wednesday Schedule:Day Name
    Condenser Water Loop Temp - 26.6667C Default,  !- Thursday Schedule:Day Name
    Condenser Water Loop Temp - 26.6667C Default,  !- Friday Schedule:Day Name
    Condenser Water Loop Temp - 26.6667C Default,  !- Saturday Schedule:Day Name
    Condenser Water Loop Temp - 26.6667C Default,  !- Holiday Schedule:Day Name
    Condenser Water Loop Temp - 26.6667C Default,  !- SummerDesignDay Schedule:Day Name
    Condenser Water Loop Temp - 26.6667C Default,  !- WinterDesignDay Schedule:Day Name
    Condenser Water Loop Temp - 26.6667C Default,  !- CustomDay1 Schedule:Day Name
    Condenser Water Loop Temp - 26.6667C Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Year,
    Condenser Water Loop Temp - 26.6667C,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Condenser Water Loop Temp - 26.6667C Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Week:Daily,
    Schedule Ruleset 1 Week Rule - Jan1-Dec31,  !- Name
    Schedule Day 1,          !- Sunday Schedule:Day Name
    Schedule Day 1,          !- Monday Schedule:Day Name
    Schedule Day 1,          !- Tuesday Schedule:Day Name
    Schedule Day 1,          !- Wednesday Schedule:Day Name
    Schedule Day 1,          !- Thursday Schedule:Day Name
    Schedule Day 1,          !- Friday Schedule:Day Name
    Schedule Day 1,          !- Saturday Schedule:Day Name
    Schedule Day 1,          !- Holiday Schedule:Day Name
    Schedule Day 1,          !- SummerDesignDay Schedule:Day Name
    Schedule Day 1,          !- WinterDesignDay Schedule:Day Name
    Schedule Day 1,          !- CustomDay1 Schedule:Day Name
    Schedule Day 1;          !- CustomDay2 Schedule:Day Name

  Schedule:Year,
    Schedule Ruleset 1,      !- Name
    Temperature,             !- Schedule Type Limits Name
    Schedule Ruleset 1 Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Week:Daily,
    Schedule Ruleset 2 Week Rule - Jan1-Dec31,  !- Name
    Schedule Day 2,          !- Sunday Schedule:Day Name
    Schedule Day 2,          !- Monday Schedule:Day Name
    Schedule Day 2,          !- Tuesday Schedule:Day Name
    Schedule Day 2,          !- Wednesday Schedule:Day Name
    Schedule Day 2,          !- Thursday Schedule:Day Name
    Schedule Day 2,          !- Friday Schedule:Day Name
    Schedule Day 2,          !- Saturday Schedule:Day Name
    Schedule Day 2,          !- Holiday Schedule:Day Name
    Schedule Day 2,          !- SummerDesignDay Schedule:Day Name
    Schedule Day 2,          !- WinterDesignDay Schedule:Day Name
    Schedule Day 2,          !- CustomDay1 Schedule:Day Name
    Schedule Day 2;          !- CustomDay2 Schedule:Day Name

  Schedule:Year,
    Schedule Ruleset 2,      !- Name
    Temperature,             !- Schedule Type Limits Name
    Schedule Ruleset 2 Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Constant,Always Off Discrete,on_off,0;

  Schedule:Constant,Always On Continuous,fractional,1;

  OutdoorAir:Node,
    Model Outdoor Air Node;  !- Name

  AirLoopHVAC,
    S1 basement airloop,     !- Name
    S1 basement airloop Controllers,  !- Controller List Name
    Air Loop HVAC 1 AvailabilityManagerAssignmentList 7,  !- Availability Manager List Name
    AutoSize,                !- Design Supply Air Flow Rate {m3/s}
    S1 basement airloop Supply Branches,  !- Branch List Name
    ,                        !- Connector List Name
    Node 179,                !- Supply Side Inlet Node Name
    Node 182,                !- Demand Side Outlet Node Name
    S1 basement airloop Demand Inlet Nodes,  !- Demand Side Inlet Node Names
    S1 basement airloop Supply Outlet Nodes;  !- Supply Side Outlet Node Names

  NodeList,
    S1 basement airloop Supply Outlet Nodes,  !- Name
    Node 180;                !- Node 1 Name

  NodeList,
    S1 basement airloop Demand Inlet Nodes,  !- Name
    Node 181;                !- Node 1 Name

  Sizing:System,
    S1 basement airloop,     !- AirLoop Name
    Sensible,                !- Type of Load to Size On
    Autosize,                !- Design Outdoor Air Flow Rate {m3/s}
    0.3,                     !- Central Heating Maximum System Air Flow Ratio
    7,                       !- Preheat Design Temperature {C}
    0.005,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    12.8,                    !- Precool Design Temperature {C}
    0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    12.78,                   !- Central Cooling Design Supply Air Temperature {C}
    12.78,                   !- Central Heating Design Supply Air Temperature {C}
    NonCoincident,           !- Type of Zone Sum to Use
    No,                      !- 100% Outdoor Air in Cooling
    No,                      !- 100% Outdoor Air in Heating
    0.008,                   !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0085,                  !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Supply Air Flow Rate Method
    0,                       !- Cooling Supply Air Flow Rate {m3/s}
    0.0099676501,            !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    1,                       !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    3.9475456e-005,          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
    DesignDay,               !- Heating Supply Air Flow Rate Method
    0,                       !- Heating Supply Air Flow Rate {m3/s}
    0.0099676501,            !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    1,                       !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    1,                       !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    3.1588213e-005,          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
    ZoneSum,                 !- System Outdoor Air Method
    1,                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
    CoolingDesignCapacity,   !- Cooling Design Capacity Method
    Autosize,                !- Cooling Design Capacity {W}
    234.7,                   !- Cooling Design Capacity Per Floor Area {W/m2}
    1,                       !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    Autosize,                !- Heating Design Capacity {W}
    157,                     !- Heating Design Capacity Per Floor Area {W/m2}
    1,                       !- Fraction of Autosized Heating Design Capacity
    OnOff;                   !- Central Cooling Capacity Control Method

  AirLoopHVAC:ControllerList,
    S1 basement airloop Controllers,  !- Name
    Controller:WaterCoil,    !- Controller 1 Object Type
    Controller Water Coil 23,!- Controller 1 Name
    Controller:WaterCoil,    !- Controller 2 Object Type
    Controller Water Coil 22;!- Controller 2 Name

  Controller:WaterCoil,
    Controller Water Coil 23,!- Name
    Temperature,             !- Control Variable
    Reverse,                 !- Action
    Flow,                    !- Actuator Variable
    Node 191,                !- Sensor Node Name
    Node 186,                !- Actuator Node Name
    Autosize,                !- Controller Convergence Tolerance {deltaC}
    Autosize,                !- Maximum Actuated Flow {m3/s}
    0;                       !- Minimum Actuated Flow {m3/s}

  Controller:WaterCoil,
    Controller Water Coil 22,!- Name
    Temperature,             !- Control Variable
    Normal,                  !- Action
    Flow,                    !- Actuator Variable
    Node 192,                !- Sensor Node Name
    Node 184,                !- Actuator Node Name
    0.0001,                  !- Controller Convergence Tolerance {deltaC}
    Autosize,                !- Maximum Actuated Flow {m3/s}
    0;                       !- Minimum Actuated Flow {m3/s}

  AvailabilityManagerAssignmentList,
    Air Loop HVAC 1 AvailabilityManagerAssignmentList 7,  !- Name
    AvailabilityManager:NightCycle,  !- Availability Manager 1 Object Type
    Availability Manager Night Cycle 8;  !- Availability Manager 1 Name

  AvailabilityManager:NightCycle,
    Availability Manager Night Cycle 8,  !- Name
    Always On Discrete,      !- Applicability Schedule Name
    Always On Discrete,      !- Fan Schedule Name
    CycleOnAny,              !- Control Type
    1,                       !- Thermostat Tolerance {deltaC}
    FixedRunTime,            !- Cycling Run Time Control Type
    3600;                    !- Cycling Run Time {s}

  BranchList,
    S1 basement airloop Supply Branches,  !- Name
    S1 basement airloop Main Branch;  !- Branch 1 Name

  Branch,
    S1 basement airloop Main Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    S1 basement oa system,   !- Component 1 Name
    Node 179,                !- Component 1 Inlet Node Name
    Node 190,                !- Component 1 Outlet Node Name
    Coil:Cooling:Water,      !- Component 2 Object Type
    S1 basement cooling coil,!- Component 2 Name
    Node 190,                !- Component 2 Inlet Node Name
    Node 191,                !- Component 2 Outlet Node Name
    Coil:Heating:Water,      !- Component 3 Object Type
    S1 basement heating coil,!- Component 3 Name
    Node 191,                !- Component 3 Inlet Node Name
    Node 192,                !- Component 3 Outlet Node Name
    Fan:VariableVolume,      !- Component 4 Object Type
    S1 basement fan,         !- Component 4 Name
    Node 192,                !- Component 4 Inlet Node Name
    Node 180;                !- Component 4 Outlet Node Name

  AirLoopHVAC:OutdoorAirSystem,
    S1 basement oa system,   !- Name
    S1 basement oa system Controller List,  !- Controller List Name
    S1 basement oa system Equipment List,  !- Outdoor Air Equipment List Name
    S1 basement oa system Availability Manager List;  !- Availability Manager List Name

  AirLoopHVAC:ControllerList,
    S1 basement oa system Controller List,  !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    S1 basement oa controller;  !- Controller 1 Name

  Controller:OutdoorAir,
    S1 basement oa controller,  !- Name
    Node 189,                !- Relief Air Outlet Node Name
    Node 179,                !- Return Air Node Name
    Node 190,                !- Mixed Air Node Name
    Node 188,                !- Actuator Node Name
    Autosize,                !- Minimum Outdoor Air Flow Rate {m3/s}
    Autosize,                !- Maximum Outdoor Air Flow Rate {m3/s}
    DifferentialDryBulb,     !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    20,                      !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    64000,                   !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    -100,                    !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    NoLockout,               !- Lockout Type
    FixedMinimum,            !- Minimum Limit Type
    basement oa control year,!- Minimum Outdoor Air Schedule Name
    ,                        !- Minimum Fraction of Outdoor Air Schedule Name
    S1 basement max oa schedule,  !- Maximum Fraction of Outdoor Air Schedule Name
    Controller Mechanical Ventilation 8,  !- Mechanical Ventilation Controller Name
    ,                        !- Time of Day Economizer Control Schedule Name
    No,                      !- High Humidity Control
    ,                        !- Humidistat Control Zone Name
    ,                        !- High Humidity Outdoor Air Flow Ratio
    Yes,                     !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
    BypassWhenWithinEconomizerLimits;  !- Heat Recovery Bypass Control Type

  AvailabilityManagerAssignmentList,
    S1 basement oa system Availability Manager List,  !- Name
    AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
    S1 basement oa system Availability Manager;  !- Availability Manager 1 Name

  AvailabilityManager:Scheduled,
    S1 basement oa system Availability Manager,  !- Name
    Always On Discrete;      !- Schedule Name

  OutdoorAir:NodeList,
    Node 188;                !- Node or NodeList Name 1

  AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    S1 basement oa system Equipment List,  !- Name
    OutdoorAir:Mixer,        !- Component 1 Object Type
    S1 basement oa system Outdoor Air Mixer;  !- Component 1 Name

  OutdoorAir:Mixer,
    S1 basement oa system Outdoor Air Mixer,  !- Name
    Node 190,                !- Mixed Air Node Name
    Node 188,                !- Outdoor Air Stream Node Name
    Node 189,                !- Relief Air Stream Node Name
    Node 179;                !- Return Air Stream Node Name

  SetpointManager:MixedAir,
    S1 basement oa system SM_MA,  !- Name
    Temperature,             !- Control Variable
    Node 180,                !- Reference Setpoint Node Name
    Node 192,                !- Fan Inlet Node Name
    Node 180,                !- Fan Outlet Node Name
    Node 190;                !- Setpoint Node or NodeList Name

  Coil:Cooling:Water,
    S1 basement cooling coil,!- Name
    basement hvac year,      !- Availability Schedule Name
    Autosize,                !- Design Water Flow Rate {m3/s}
    Autosize,                !- Design Air Flow Rate {m3/s}
    Autosize,                !- Design Inlet Water Temperature {C}
    Autosize,                !- Design Inlet Air Temperature {C}
    Autosize,                !- Design Outlet Air Temperature {C}
    Autosize,                !- Design Inlet Air Humidity Ratio {kgWater/kgDryAir}
    Autosize,                !- Design Outlet Air Humidity Ratio {kgWater/kgDryAir}
    Node 186,                !- Water Inlet Node Name
    Node 187,                !- Water Outlet Node Name
    Node 190,                !- Air Inlet Node Name
    Node 191,                !- Air Outlet Node Name
    SimpleAnalysis,          !- Type of Analysis
    CrossFlow;               !- Heat Exchanger Configuration

  SetpointManager:MixedAir,
    S1 basement cooling coil SM_MA,  !- Name
    Temperature,             !- Control Variable
    Node 180,                !- Reference Setpoint Node Name
    Node 192,                !- Fan Inlet Node Name
    Node 180,                !- Fan Outlet Node Name
    Node 191;                !- Setpoint Node or NodeList Name

  Coil:Heating:Water,
    S1 basement heating coil,!- Name
    basement hvac year,      !- Availability Schedule Name
    Autosize,                !- U-Factor Times Area Value {W/K}
    Autosize,                !- Maximum Water Flow Rate {m3/s}
    Node 184,                !- Water Inlet Node Name
    Node 185,                !- Water Outlet Node Name
    Node 191,                !- Air Inlet Node Name
    Node 192,                !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    Autosize,                !- Rated Capacity {W}
    82.22,                   !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    60,                      !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    0.5;                     !- Rated Ratio for Air and Water Convection

  SetpointManager:MixedAir,
    S1 basement heating coil SM_MA,  !- Name
    Temperature,             !- Control Variable
    Node 180,                !- Reference Setpoint Node Name
    Node 192,                !- Fan Inlet Node Name
    Node 180,                !- Fan Outlet Node Name
    Node 192;                !- Setpoint Node or NodeList Name

  Fan:VariableVolume,
    S1 basement fan,         !- Name
    basement hvac year,      !- Availability Schedule Name
    0.6045,                  !- Fan Total Efficiency
    1017,                    !- Pressure Rise {Pa}
    AutoSize,                !- Maximum Flow Rate {m3/s}
    FixedFlowRate,           !- Fan Power Minimum Flow Rate Input Method
    0,                       !- Fan Power Minimum Flow Fraction
    0,                       !- Fan Power Minimum Air Flow Rate {m3/s}
    0.93,                    !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    0.040759894,             !- Fan Power Coefficient 1
    0.08804497,              !- Fan Power Coefficient 2
    -0.07292612,             !- Fan Power Coefficient 3
    0.943739823,             !- Fan Power Coefficient 4
    0,                       !- Fan Power Coefficient 5
    Node 192,                !- Air Inlet Node Name
    Node 180,                !- Air Outlet Node Name
    General;                 !- End-Use Subcategory

  SetpointManager:Scheduled,
    S1 basement deck temp setpoint manager,  !- Name
    Temperature,             !- Control Variable
    water heating coil deck temp 7,  !- Schedule Name
    Node 180;                !- Setpoint Node or NodeList Name

  AirLoopHVAC:SupplyPath,
    S1 basement airloop Node 181 Supply Path,  !- Name
    Node 181,                !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    Air Loop HVAC Zone Splitter 8;  !- Component 1 Name

  AirLoopHVAC:ZoneSplitter,
    Air Loop HVAC Zone Splitter 8,  !- Name
    Node 181,                !- Inlet Node Name
    Node 195;                !- Outlet 1 Node Name

  AirLoopHVAC:ReturnPath,
    S1 basement airloop Return Path,  !- Name
    Node 182,                !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    Air Loop HVAC Zone Mixer 8;  !- Component 1 Name

  AirLoopHVAC:ZoneMixer,
    Air Loop HVAC Zone Mixer 8,  !- Name
    Node 182,                !- Outlet Node Name
    Node 196;                !- Inlet 1 Node Name

  AirLoopHVAC,
    S2 office airloop,       !- Name
    S2 office airloop Controllers,  !- Controller List Name
    Air Loop HVAC 1 AvailabilityManagerAssignmentList,  !- Availability Manager List Name
    AutoSize,                !- Design Supply Air Flow Rate {m3/s}
    S2 office airloop Supply Branches,  !- Branch List Name
    ,                        !- Connector List Name
    Node 53,                 !- Supply Side Inlet Node Name
    Node 56,                 !- Demand Side Outlet Node Name
    S2 office airloop Demand Inlet Nodes,  !- Demand Side Inlet Node Names
    S2 office airloop Supply Outlet Nodes;  !- Supply Side Outlet Node Names

  NodeList,
    S2 office airloop Supply Outlet Nodes,  !- Name
    Node 54;                 !- Node 1 Name

  NodeList,
    S2 office airloop Demand Inlet Nodes,  !- Name
    Node 55;                 !- Node 1 Name

  Sizing:System,
    S2 office airloop,       !- AirLoop Name
    Sensible,                !- Type of Load to Size On
    Autosize,                !- Design Outdoor Air Flow Rate {m3/s}
    0.3,                     !- Central Heating Maximum System Air Flow Ratio
    7,                       !- Preheat Design Temperature {C}
    0.005,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    12.8,                    !- Precool Design Temperature {C}
    0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    12.78,                   !- Central Cooling Design Supply Air Temperature {C}
    12.78,                   !- Central Heating Design Supply Air Temperature {C}
    NonCoincident,           !- Type of Zone Sum to Use
    No,                      !- 100% Outdoor Air in Cooling
    No,                      !- 100% Outdoor Air in Heating
    0.008,                   !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0085,                  !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Supply Air Flow Rate Method
    0,                       !- Cooling Supply Air Flow Rate {m3/s}
    0.0099676501,            !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    1,                       !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    3.9475456e-005,          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
    DesignDay,               !- Heating Supply Air Flow Rate Method
    0,                       !- Heating Supply Air Flow Rate {m3/s}
    0.0099676501,            !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    1,                       !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    1,                       !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    3.1588213e-005,          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
    ZoneSum,                 !- System Outdoor Air Method
    1,                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
    CoolingDesignCapacity,   !- Cooling Design Capacity Method
    Autosize,                !- Cooling Design Capacity {W}
    234.7,                   !- Cooling Design Capacity Per Floor Area {W/m2}
    1,                       !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    Autosize,                !- Heating Design Capacity {W}
    157,                     !- Heating Design Capacity Per Floor Area {W/m2}
    1,                       !- Fraction of Autosized Heating Design Capacity
    OnOff;                   !- Central Cooling Capacity Control Method

  AirLoopHVAC:ControllerList,
    S2 office airloop Controllers,  !- Name
    Controller:WaterCoil,    !- Controller 1 Object Type
    Controller Water Coil 2, !- Controller 1 Name
    Controller:WaterCoil,    !- Controller 2 Object Type
    Controller Water Coil 1; !- Controller 2 Name

  Controller:WaterCoil,
    Controller Water Coil 2, !- Name
    Temperature,             !- Control Variable
    Reverse,                 !- Action
    Flow,                    !- Actuator Variable
    Node 65,                 !- Sensor Node Name
    Node 60,                 !- Actuator Node Name
    Autosize,                !- Controller Convergence Tolerance {deltaC}
    Autosize,                !- Maximum Actuated Flow {m3/s}
    0;                       !- Minimum Actuated Flow {m3/s}

  Controller:WaterCoil,
    Controller Water Coil 1, !- Name
    Temperature,             !- Control Variable
    Normal,                  !- Action
    Flow,                    !- Actuator Variable
    Node 66,                 !- Sensor Node Name
    Node 58,                 !- Actuator Node Name
    0.0001,                  !- Controller Convergence Tolerance {deltaC}
    Autosize,                !- Maximum Actuated Flow {m3/s}
    0;                       !- Minimum Actuated Flow {m3/s}

  AvailabilityManagerAssignmentList,
    Air Loop HVAC 1 AvailabilityManagerAssignmentList,  !- Name
    AvailabilityManager:NightCycle,  !- Availability Manager 1 Object Type
    Availability Manager Night Cycle 1;  !- Availability Manager 1 Name

  AvailabilityManager:NightCycle,
    Availability Manager Night Cycle 1,  !- Name
    Always On Discrete,      !- Applicability Schedule Name
    Always On Discrete,      !- Fan Schedule Name
    CycleOnAny,              !- Control Type
    1,                       !- Thermostat Tolerance {deltaC}
    FixedRunTime,            !- Cycling Run Time Control Type
    3600;                    !- Cycling Run Time {s}

  BranchList,
    S2 office airloop Supply Branches,  !- Name
    S2 office airloop Main Branch;  !- Branch 1 Name

  Branch,
    S2 office airloop Main Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    S2 office oa system,     !- Component 1 Name
    Node 53,                 !- Component 1 Inlet Node Name
    Node 64,                 !- Component 1 Outlet Node Name
    Coil:Cooling:Water,      !- Component 2 Object Type
    S2 office cooling coil,  !- Component 2 Name
    Node 64,                 !- Component 2 Inlet Node Name
    Node 65,                 !- Component 2 Outlet Node Name
    Coil:Heating:Water,      !- Component 3 Object Type
    S2 office heating coil,  !- Component 3 Name
    Node 65,                 !- Component 3 Inlet Node Name
    Node 66,                 !- Component 3 Outlet Node Name
    Fan:VariableVolume,      !- Component 4 Object Type
    S2 office fan,           !- Component 4 Name
    Node 66,                 !- Component 4 Inlet Node Name
    Node 54;                 !- Component 4 Outlet Node Name

  AirLoopHVAC:OutdoorAirSystem,
    S2 office oa system,     !- Name
    S2 office oa system Controller List,  !- Controller List Name
    S2 office oa system Equipment List,  !- Outdoor Air Equipment List Name
    S2 office oa system Availability Manager List;  !- Availability Manager List Name

  AirLoopHVAC:ControllerList,
    S2 office oa system Controller List,  !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    S2 office oa controller; !- Controller 1 Name

  Controller:OutdoorAir,
    S2 office oa controller, !- Name
    Node 63,                 !- Relief Air Outlet Node Name
    Node 53,                 !- Return Air Node Name
    Node 64,                 !- Mixed Air Node Name
    Node 62,                 !- Actuator Node Name
    Autosize,                !- Minimum Outdoor Air Flow Rate {m3/s}
    Autosize,                !- Maximum Outdoor Air Flow Rate {m3/s}
    DifferentialDryBulb,     !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    20,                      !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    64000,                   !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    -100,                    !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    NoLockout,               !- Lockout Type
    FixedMinimum,            !- Minimum Limit Type
    office oa control year,  !- Minimum Outdoor Air Schedule Name
    ,                        !- Minimum Fraction of Outdoor Air Schedule Name
    S2 office max oa schedule,  !- Maximum Fraction of Outdoor Air Schedule Name
    Controller Mechanical Ventilation 1,  !- Mechanical Ventilation Controller Name
    ,                        !- Time of Day Economizer Control Schedule Name
    No,                      !- High Humidity Control
    ,                        !- Humidistat Control Zone Name
    ,                        !- High Humidity Outdoor Air Flow Ratio
    Yes,                     !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
    BypassWhenWithinEconomizerLimits;  !- Heat Recovery Bypass Control Type

  AvailabilityManagerAssignmentList,
    S2 office oa system Availability Manager List,  !- Name
    AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
    S2 office oa system Availability Manager;  !- Availability Manager 1 Name

  AvailabilityManager:Scheduled,
    S2 office oa system Availability Manager,  !- Name
    Always On Discrete;      !- Schedule Name

  OutdoorAir:NodeList,
    Node 62;                 !- Node or NodeList Name 1

  AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    S2 office oa system Equipment List,  !- Name
    OutdoorAir:Mixer,        !- Component 1 Object Type
    S2 office oa system Outdoor Air Mixer;  !- Component 1 Name

  OutdoorAir:Mixer,
    S2 office oa system Outdoor Air Mixer,  !- Name
    Node 64,                 !- Mixed Air Node Name
    Node 62,                 !- Outdoor Air Stream Node Name
    Node 63,                 !- Relief Air Stream Node Name
    Node 53;                 !- Return Air Stream Node Name

  SetpointManager:MixedAir,
    S2 office oa system SM_MA,  !- Name
    Temperature,             !- Control Variable
    Node 54,                 !- Reference Setpoint Node Name
    Node 66,                 !- Fan Inlet Node Name
    Node 54,                 !- Fan Outlet Node Name
    Node 64;                 !- Setpoint Node or NodeList Name

  Coil:Cooling:Water,
    S2 office cooling coil,  !- Name
    office hvac year,        !- Availability Schedule Name
    Autosize,                !- Design Water Flow Rate {m3/s}
    Autosize,                !- Design Air Flow Rate {m3/s}
    Autosize,                !- Design Inlet Water Temperature {C}
    Autosize,                !- Design Inlet Air Temperature {C}
    Autosize,                !- Design Outlet Air Temperature {C}
    Autosize,                !- Design Inlet Air Humidity Ratio {kgWater/kgDryAir}
    Autosize,                !- Design Outlet Air Humidity Ratio {kgWater/kgDryAir}
    Node 60,                 !- Water Inlet Node Name
    Node 61,                 !- Water Outlet Node Name
    Node 64,                 !- Air Inlet Node Name
    Node 65,                 !- Air Outlet Node Name
    SimpleAnalysis,          !- Type of Analysis
    CrossFlow;               !- Heat Exchanger Configuration

  SetpointManager:MixedAir,
    S2 office cooling coil SM_MA,  !- Name
    Temperature,             !- Control Variable
    Node 54,                 !- Reference Setpoint Node Name
    Node 66,                 !- Fan Inlet Node Name
    Node 54,                 !- Fan Outlet Node Name
    Node 65;                 !- Setpoint Node or NodeList Name

  Coil:Heating:Water,
    S2 office heating coil,  !- Name
    office hvac year,        !- Availability Schedule Name
    Autosize,                !- U-Factor Times Area Value {W/K}
    Autosize,                !- Maximum Water Flow Rate {m3/s}
    Node 58,                 !- Water Inlet Node Name
    Node 59,                 !- Water Outlet Node Name
    Node 65,                 !- Air Inlet Node Name
    Node 66,                 !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    Autosize,                !- Rated Capacity {W}
    82.22,                   !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    60,                      !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    0.5;                     !- Rated Ratio for Air and Water Convection

  SetpointManager:MixedAir,
    S2 office heating coil SM_MA,  !- Name
    Temperature,             !- Control Variable
    Node 54,                 !- Reference Setpoint Node Name
    Node 66,                 !- Fan Inlet Node Name
    Node 54,                 !- Fan Outlet Node Name
    Node 66;                 !- Setpoint Node or NodeList Name

  Fan:VariableVolume,
    S2 office fan,           !- Name
    office hvac year,        !- Availability Schedule Name
    0.6045,                  !- Fan Total Efficiency
    1017,                    !- Pressure Rise {Pa}
    AutoSize,                !- Maximum Flow Rate {m3/s}
    FixedFlowRate,           !- Fan Power Minimum Flow Rate Input Method
    0,                       !- Fan Power Minimum Flow Fraction
    0,                       !- Fan Power Minimum Air Flow Rate {m3/s}
    0.93,                    !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    0.040759894,             !- Fan Power Coefficient 1
    0.08804497,              !- Fan Power Coefficient 2
    -0.07292612,             !- Fan Power Coefficient 3
    0.943739823,             !- Fan Power Coefficient 4
    0,                       !- Fan Power Coefficient 5
    Node 66,                 !- Air Inlet Node Name
    Node 54,                 !- Air Outlet Node Name
    General;                 !- End-Use Subcategory

  SetpointManager:Scheduled,
    S2 office deck temp setpoint manager,  !- Name
    Temperature,             !- Control Variable
    water heating coil deck temp,  !- Schedule Name
    Node 54;                 !- Setpoint Node or NodeList Name

  AirLoopHVAC:SupplyPath,
    S2 office airloop Node 55 Supply Path,  !- Name
    Node 55,                 !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    Air Loop HVAC Zone Splitter 1;  !- Component 1 Name

  AirLoopHVAC:ZoneSplitter,
    Air Loop HVAC Zone Splitter 1,  !- Name
    Node 55,                 !- Inlet Node Name
    Node 69;                 !- Outlet 1 Node Name

  AirLoopHVAC:ReturnPath,
    S2 office airloop Return Path,  !- Name
    Node 56,                 !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    Air Loop HVAC Zone Mixer 1;  !- Component 1 Name

  AirLoopHVAC:ZoneMixer,
    Air Loop HVAC Zone Mixer 1,  !- Name
    Node 56,                 !- Outlet Node Name
    Node 70;                 !- Inlet 1 Node Name

  AirLoopHVAC,
    S3 office airloop,       !- Name
    S3 office airloop Controllers,  !- Controller List Name
    Air Loop HVAC 1 AvailabilityManagerAssignmentList 1,  !- Availability Manager List Name
    AutoSize,                !- Design Supply Air Flow Rate {m3/s}
    S3 office airloop Supply Branches,  !- Branch List Name
    ,                        !- Connector List Name
    Node 71,                 !- Supply Side Inlet Node Name
    Node 74,                 !- Demand Side Outlet Node Name
    S3 office airloop Demand Inlet Nodes,  !- Demand Side Inlet Node Names
    S3 office airloop Supply Outlet Nodes;  !- Supply Side Outlet Node Names

  NodeList,
    S3 office airloop Supply Outlet Nodes,  !- Name
    Node 72;                 !- Node 1 Name

  NodeList,
    S3 office airloop Demand Inlet Nodes,  !- Name
    Node 73;                 !- Node 1 Name

  Sizing:System,
    S3 office airloop,       !- AirLoop Name
    Sensible,                !- Type of Load to Size On
    Autosize,                !- Design Outdoor Air Flow Rate {m3/s}
    0.3,                     !- Central Heating Maximum System Air Flow Ratio
    7,                       !- Preheat Design Temperature {C}
    0.005,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    12.8,                    !- Precool Design Temperature {C}
    0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    12.78,                   !- Central Cooling Design Supply Air Temperature {C}
    12.78,                   !- Central Heating Design Supply Air Temperature {C}
    NonCoincident,           !- Type of Zone Sum to Use
    No,                      !- 100% Outdoor Air in Cooling
    No,                      !- 100% Outdoor Air in Heating
    0.008,                   !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0085,                  !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Supply Air Flow Rate Method
    0,                       !- Cooling Supply Air Flow Rate {m3/s}
    0.0099676501,            !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    1,                       !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    3.9475456e-005,          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
    DesignDay,               !- Heating Supply Air Flow Rate Method
    0,                       !- Heating Supply Air Flow Rate {m3/s}
    0.0099676501,            !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    1,                       !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    1,                       !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    3.1588213e-005,          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
    ZoneSum,                 !- System Outdoor Air Method
    1,                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
    CoolingDesignCapacity,   !- Cooling Design Capacity Method
    Autosize,                !- Cooling Design Capacity {W}
    234.7,                   !- Cooling Design Capacity Per Floor Area {W/m2}
    1,                       !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    Autosize,                !- Heating Design Capacity {W}
    157,                     !- Heating Design Capacity Per Floor Area {W/m2}
    1,                       !- Fraction of Autosized Heating Design Capacity
    OnOff;                   !- Central Cooling Capacity Control Method

  AirLoopHVAC:ControllerList,
    S3 office airloop Controllers,  !- Name
    Controller:WaterCoil,    !- Controller 1 Object Type
    Controller Water Coil 5, !- Controller 1 Name
    Controller:WaterCoil,    !- Controller 2 Object Type
    Controller Water Coil 4; !- Controller 2 Name

  Controller:WaterCoil,
    Controller Water Coil 5, !- Name
    Temperature,             !- Control Variable
    Reverse,                 !- Action
    Flow,                    !- Actuator Variable
    Node 83,                 !- Sensor Node Name
    Node 78,                 !- Actuator Node Name
    Autosize,                !- Controller Convergence Tolerance {deltaC}
    Autosize,                !- Maximum Actuated Flow {m3/s}
    0;                       !- Minimum Actuated Flow {m3/s}

  Controller:WaterCoil,
    Controller Water Coil 4, !- Name
    Temperature,             !- Control Variable
    Normal,                  !- Action
    Flow,                    !- Actuator Variable
    Node 84,                 !- Sensor Node Name
    Node 76,                 !- Actuator Node Name
    0.0001,                  !- Controller Convergence Tolerance {deltaC}
    Autosize,                !- Maximum Actuated Flow {m3/s}
    0;                       !- Minimum Actuated Flow {m3/s}

  AvailabilityManagerAssignmentList,
    Air Loop HVAC 1 AvailabilityManagerAssignmentList 1,  !- Name
    AvailabilityManager:NightCycle,  !- Availability Manager 1 Object Type
    Availability Manager Night Cycle 2;  !- Availability Manager 1 Name

  AvailabilityManager:NightCycle,
    Availability Manager Night Cycle 2,  !- Name
    Always On Discrete,      !- Applicability Schedule Name
    Always On Discrete,      !- Fan Schedule Name
    CycleOnAny,              !- Control Type
    1,                       !- Thermostat Tolerance {deltaC}
    FixedRunTime,            !- Cycling Run Time Control Type
    3600;                    !- Cycling Run Time {s}

  BranchList,
    S3 office airloop Supply Branches,  !- Name
    S3 office airloop Main Branch;  !- Branch 1 Name

  Branch,
    S3 office airloop Main Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    S3 office oa system,     !- Component 1 Name
    Node 71,                 !- Component 1 Inlet Node Name
    Node 82,                 !- Component 1 Outlet Node Name
    Coil:Cooling:Water,      !- Component 2 Object Type
    S3 office cooling coil,  !- Component 2 Name
    Node 82,                 !- Component 2 Inlet Node Name
    Node 83,                 !- Component 2 Outlet Node Name
    Coil:Heating:Water,      !- Component 3 Object Type
    S3 office heating coil,  !- Component 3 Name
    Node 83,                 !- Component 3 Inlet Node Name
    Node 84,                 !- Component 3 Outlet Node Name
    Fan:VariableVolume,      !- Component 4 Object Type
    S3 office fan,           !- Component 4 Name
    Node 84,                 !- Component 4 Inlet Node Name
    Node 72;                 !- Component 4 Outlet Node Name

  AirLoopHVAC:OutdoorAirSystem,
    S3 office oa system,     !- Name
    S3 office oa system Controller List,  !- Controller List Name
    S3 office oa system Equipment List,  !- Outdoor Air Equipment List Name
    S3 office oa system Availability Manager List;  !- Availability Manager List Name

  AirLoopHVAC:ControllerList,
    S3 office oa system Controller List,  !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    S3 office oa controller; !- Controller 1 Name

  Controller:OutdoorAir,
    S3 office oa controller, !- Name
    Node 81,                 !- Relief Air Outlet Node Name
    Node 71,                 !- Return Air Node Name
    Node 82,                 !- Mixed Air Node Name
    Node 80,                 !- Actuator Node Name
    Autosize,                !- Minimum Outdoor Air Flow Rate {m3/s}
    Autosize,                !- Maximum Outdoor Air Flow Rate {m3/s}
    DifferentialDryBulb,     !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    20,                      !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    64000,                   !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    -100,                    !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    NoLockout,               !- Lockout Type
    FixedMinimum,            !- Minimum Limit Type
    office oa control year,  !- Minimum Outdoor Air Schedule Name
    ,                        !- Minimum Fraction of Outdoor Air Schedule Name
    S3 office max oa schedule,  !- Maximum Fraction of Outdoor Air Schedule Name
    Controller Mechanical Ventilation 2,  !- Mechanical Ventilation Controller Name
    ,                        !- Time of Day Economizer Control Schedule Name
    No,                      !- High Humidity Control
    ,                        !- Humidistat Control Zone Name
    ,                        !- High Humidity Outdoor Air Flow Ratio
    Yes,                     !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
    BypassWhenWithinEconomizerLimits;  !- Heat Recovery Bypass Control Type

  AvailabilityManagerAssignmentList,
    S3 office oa system Availability Manager List,  !- Name
    AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
    S3 office oa system Availability Manager;  !- Availability Manager 1 Name

  AvailabilityManager:Scheduled,
    S3 office oa system Availability Manager,  !- Name
    Always On Discrete;      !- Schedule Name

  OutdoorAir:NodeList,
    Node 80;                 !- Node or NodeList Name 1

  AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    S3 office oa system Equipment List,  !- Name
    OutdoorAir:Mixer,        !- Component 1 Object Type
    S3 office oa system Outdoor Air Mixer;  !- Component 1 Name

  OutdoorAir:Mixer,
    S3 office oa system Outdoor Air Mixer,  !- Name
    Node 82,                 !- Mixed Air Node Name
    Node 80,                 !- Outdoor Air Stream Node Name
    Node 81,                 !- Relief Air Stream Node Name
    Node 71;                 !- Return Air Stream Node Name

  SetpointManager:MixedAir,
    S3 office oa system SM_MA,  !- Name
    Temperature,             !- Control Variable
    Node 72,                 !- Reference Setpoint Node Name
    Node 84,                 !- Fan Inlet Node Name
    Node 72,                 !- Fan Outlet Node Name
    Node 82;                 !- Setpoint Node or NodeList Name

  Coil:Cooling:Water,
    S3 office cooling coil,  !- Name
    office hvac year,        !- Availability Schedule Name
    Autosize,                !- Design Water Flow Rate {m3/s}
    Autosize,                !- Design Air Flow Rate {m3/s}
    Autosize,                !- Design Inlet Water Temperature {C}
    Autosize,                !- Design Inlet Air Temperature {C}
    Autosize,                !- Design Outlet Air Temperature {C}
    Autosize,                !- Design Inlet Air Humidity Ratio {kgWater/kgDryAir}
    Autosize,                !- Design Outlet Air Humidity Ratio {kgWater/kgDryAir}
    Node 78,                 !- Water Inlet Node Name
    Node 79,                 !- Water Outlet Node Name
    Node 82,                 !- Air Inlet Node Name
    Node 83,                 !- Air Outlet Node Name
    SimpleAnalysis,          !- Type of Analysis
    CrossFlow;               !- Heat Exchanger Configuration

  SetpointManager:MixedAir,
    S3 office cooling coil SM_MA,  !- Name
    Temperature,             !- Control Variable
    Node 72,                 !- Reference Setpoint Node Name
    Node 84,                 !- Fan Inlet Node Name
    Node 72,                 !- Fan Outlet Node Name
    Node 83;                 !- Setpoint Node or NodeList Name

  Coil:Heating:Water,
    S3 office heating coil,  !- Name
    office hvac year,        !- Availability Schedule Name
    Autosize,                !- U-Factor Times Area Value {W/K}
    Autosize,                !- Maximum Water Flow Rate {m3/s}
    Node 76,                 !- Water Inlet Node Name
    Node 77,                 !- Water Outlet Node Name
    Node 83,                 !- Air Inlet Node Name
    Node 84,                 !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    Autosize,                !- Rated Capacity {W}
    82.22,                   !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    60,                      !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    0.5;                     !- Rated Ratio for Air and Water Convection

  SetpointManager:MixedAir,
    S3 office heating coil SM_MA,  !- Name
    Temperature,             !- Control Variable
    Node 72,                 !- Reference Setpoint Node Name
    Node 84,                 !- Fan Inlet Node Name
    Node 72,                 !- Fan Outlet Node Name
    Node 84;                 !- Setpoint Node or NodeList Name

  Fan:VariableVolume,
    S3 office fan,           !- Name
    office hvac year,        !- Availability Schedule Name
    0.6045,                  !- Fan Total Efficiency
    1017,                    !- Pressure Rise {Pa}
    AutoSize,                !- Maximum Flow Rate {m3/s}
    FixedFlowRate,           !- Fan Power Minimum Flow Rate Input Method
    0,                       !- Fan Power Minimum Flow Fraction
    0,                       !- Fan Power Minimum Air Flow Rate {m3/s}
    0.93,                    !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    0.040759894,             !- Fan Power Coefficient 1
    0.08804497,              !- Fan Power Coefficient 2
    -0.07292612,             !- Fan Power Coefficient 3
    0.943739823,             !- Fan Power Coefficient 4
    0,                       !- Fan Power Coefficient 5
    Node 84,                 !- Air Inlet Node Name
    Node 72,                 !- Air Outlet Node Name
    General;                 !- End-Use Subcategory

  SetpointManager:Scheduled,
    S3 office deck temp setpoint manager,  !- Name
    Temperature,             !- Control Variable
    water heating coil deck temp 1,  !- Schedule Name
    Node 72;                 !- Setpoint Node or NodeList Name

  AirLoopHVAC:SupplyPath,
    S3 office airloop Node 73 Supply Path,  !- Name
    Node 73,                 !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    Air Loop HVAC Zone Splitter 2;  !- Component 1 Name

  AirLoopHVAC:ZoneSplitter,
    Air Loop HVAC Zone Splitter 2,  !- Name
    Node 73,                 !- Inlet Node Name
    Node 87;                 !- Outlet 1 Node Name

  AirLoopHVAC:ReturnPath,
    S3 office airloop Return Path,  !- Name
    Node 74,                 !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    Air Loop HVAC Zone Mixer 2;  !- Component 1 Name

  AirLoopHVAC:ZoneMixer,
    Air Loop HVAC Zone Mixer 2,  !- Name
    Node 74,                 !- Outlet Node Name
    Node 88;                 !- Inlet 1 Node Name

  AirLoopHVAC,
    S4 office airloop,       !- Name
    S4 office airloop Controllers,  !- Controller List Name
    Air Loop HVAC 1 AvailabilityManagerAssignmentList 2,  !- Availability Manager List Name
    AutoSize,                !- Design Supply Air Flow Rate {m3/s}
    S4 office airloop Supply Branches,  !- Branch List Name
    ,                        !- Connector List Name
    Node 89,                 !- Supply Side Inlet Node Name
    Node 92,                 !- Demand Side Outlet Node Name
    S4 office airloop Demand Inlet Nodes,  !- Demand Side Inlet Node Names
    S4 office airloop Supply Outlet Nodes;  !- Supply Side Outlet Node Names

  NodeList,
    S4 office airloop Supply Outlet Nodes,  !- Name
    Node 90;                 !- Node 1 Name

  NodeList,
    S4 office airloop Demand Inlet Nodes,  !- Name
    Node 91;                 !- Node 1 Name

  Sizing:System,
    S4 office airloop,       !- AirLoop Name
    Sensible,                !- Type of Load to Size On
    Autosize,                !- Design Outdoor Air Flow Rate {m3/s}
    0.3,                     !- Central Heating Maximum System Air Flow Ratio
    7,                       !- Preheat Design Temperature {C}
    0.005,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    12.8,                    !- Precool Design Temperature {C}
    0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    12.78,                   !- Central Cooling Design Supply Air Temperature {C}
    12.78,                   !- Central Heating Design Supply Air Temperature {C}
    NonCoincident,           !- Type of Zone Sum to Use
    No,                      !- 100% Outdoor Air in Cooling
    No,                      !- 100% Outdoor Air in Heating
    0.008,                   !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0085,                  !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Supply Air Flow Rate Method
    0,                       !- Cooling Supply Air Flow Rate {m3/s}
    0.0099676501,            !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    1,                       !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    3.9475456e-005,          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
    DesignDay,               !- Heating Supply Air Flow Rate Method
    0,                       !- Heating Supply Air Flow Rate {m3/s}
    0.0099676501,            !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    1,                       !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    1,                       !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    3.1588213e-005,          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
    ZoneSum,                 !- System Outdoor Air Method
    1,                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
    CoolingDesignCapacity,   !- Cooling Design Capacity Method
    Autosize,                !- Cooling Design Capacity {W}
    234.7,                   !- Cooling Design Capacity Per Floor Area {W/m2}
    1,                       !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    Autosize,                !- Heating Design Capacity {W}
    157,                     !- Heating Design Capacity Per Floor Area {W/m2}
    1,                       !- Fraction of Autosized Heating Design Capacity
    OnOff;                   !- Central Cooling Capacity Control Method

  AirLoopHVAC:ControllerList,
    S4 office airloop Controllers,  !- Name
    Controller:WaterCoil,    !- Controller 1 Object Type
    Controller Water Coil 8, !- Controller 1 Name
    Controller:WaterCoil,    !- Controller 2 Object Type
    Controller Water Coil 7; !- Controller 2 Name

  Controller:WaterCoil,
    Controller Water Coil 8, !- Name
    Temperature,             !- Control Variable
    Reverse,                 !- Action
    Flow,                    !- Actuator Variable
    Node 101,                !- Sensor Node Name
    Node 96,                 !- Actuator Node Name
    Autosize,                !- Controller Convergence Tolerance {deltaC}
    Autosize,                !- Maximum Actuated Flow {m3/s}
    0;                       !- Minimum Actuated Flow {m3/s}

  Controller:WaterCoil,
    Controller Water Coil 7, !- Name
    Temperature,             !- Control Variable
    Normal,                  !- Action
    Flow,                    !- Actuator Variable
    Node 102,                !- Sensor Node Name
    Node 94,                 !- Actuator Node Name
    0.0001,                  !- Controller Convergence Tolerance {deltaC}
    Autosize,                !- Maximum Actuated Flow {m3/s}
    0;                       !- Minimum Actuated Flow {m3/s}

  AvailabilityManagerAssignmentList,
    Air Loop HVAC 1 AvailabilityManagerAssignmentList 2,  !- Name
    AvailabilityManager:NightCycle,  !- Availability Manager 1 Object Type
    Availability Manager Night Cycle 3;  !- Availability Manager 1 Name

  AvailabilityManager:NightCycle,
    Availability Manager Night Cycle 3,  !- Name
    Always On Discrete,      !- Applicability Schedule Name
    Always On Discrete,      !- Fan Schedule Name
    CycleOnAny,              !- Control Type
    1,                       !- Thermostat Tolerance {deltaC}
    FixedRunTime,            !- Cycling Run Time Control Type
    3600;                    !- Cycling Run Time {s}

  BranchList,
    S4 office airloop Supply Branches,  !- Name
    S4 office airloop Main Branch;  !- Branch 1 Name

  Branch,
    S4 office airloop Main Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    S4 office oa system,     !- Component 1 Name
    Node 89,                 !- Component 1 Inlet Node Name
    Node 100,                !- Component 1 Outlet Node Name
    Coil:Cooling:Water,      !- Component 2 Object Type
    S4 office cooling coil,  !- Component 2 Name
    Node 100,                !- Component 2 Inlet Node Name
    Node 101,                !- Component 2 Outlet Node Name
    Coil:Heating:Water,      !- Component 3 Object Type
    S4 office heating coil,  !- Component 3 Name
    Node 101,                !- Component 3 Inlet Node Name
    Node 102,                !- Component 3 Outlet Node Name
    Fan:VariableVolume,      !- Component 4 Object Type
    S4 office fan,           !- Component 4 Name
    Node 102,                !- Component 4 Inlet Node Name
    Node 90;                 !- Component 4 Outlet Node Name

  AirLoopHVAC:OutdoorAirSystem,
    S4 office oa system,     !- Name
    S4 office oa system Controller List,  !- Controller List Name
    S4 office oa system Equipment List,  !- Outdoor Air Equipment List Name
    S4 office oa system Availability Manager List;  !- Availability Manager List Name

  AirLoopHVAC:ControllerList,
    S4 office oa system Controller List,  !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    S4 office oa controller; !- Controller 1 Name

  Controller:OutdoorAir,
    S4 office oa controller, !- Name
    Node 99,                 !- Relief Air Outlet Node Name
    Node 89,                 !- Return Air Node Name
    Node 100,                !- Mixed Air Node Name
    Node 98,                 !- Actuator Node Name
    Autosize,                !- Minimum Outdoor Air Flow Rate {m3/s}
    Autosize,                !- Maximum Outdoor Air Flow Rate {m3/s}
    DifferentialDryBulb,     !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    20,                      !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    64000,                   !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    -100,                    !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    NoLockout,               !- Lockout Type
    FixedMinimum,            !- Minimum Limit Type
    office oa control year,  !- Minimum Outdoor Air Schedule Name
    ,                        !- Minimum Fraction of Outdoor Air Schedule Name
    S4 office max oa schedule,  !- Maximum Fraction of Outdoor Air Schedule Name
    Controller Mechanical Ventilation 3,  !- Mechanical Ventilation Controller Name
    ,                        !- Time of Day Economizer Control Schedule Name
    No,                      !- High Humidity Control
    ,                        !- Humidistat Control Zone Name
    ,                        !- High Humidity Outdoor Air Flow Ratio
    Yes,                     !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
    BypassWhenWithinEconomizerLimits;  !- Heat Recovery Bypass Control Type

  AvailabilityManagerAssignmentList,
    S4 office oa system Availability Manager List,  !- Name
    AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
    S4 office oa system Availability Manager;  !- Availability Manager 1 Name

  AvailabilityManager:Scheduled,
    S4 office oa system Availability Manager,  !- Name
    Always On Discrete;      !- Schedule Name

  OutdoorAir:NodeList,
    Node 98;                 !- Node or NodeList Name 1

  AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    S4 office oa system Equipment List,  !- Name
    OutdoorAir:Mixer,        !- Component 1 Object Type
    S4 office oa system Outdoor Air Mixer;  !- Component 1 Name

  OutdoorAir:Mixer,
    S4 office oa system Outdoor Air Mixer,  !- Name
    Node 100,                !- Mixed Air Node Name
    Node 98,                 !- Outdoor Air Stream Node Name
    Node 99,                 !- Relief Air Stream Node Name
    Node 89;                 !- Return Air Stream Node Name

  SetpointManager:MixedAir,
    S4 office oa system SM_MA,  !- Name
    Temperature,             !- Control Variable
    Node 90,                 !- Reference Setpoint Node Name
    Node 102,                !- Fan Inlet Node Name
    Node 90,                 !- Fan Outlet Node Name
    Node 100;                !- Setpoint Node or NodeList Name

  Coil:Cooling:Water,
    S4 office cooling coil,  !- Name
    office hvac year,        !- Availability Schedule Name
    Autosize,                !- Design Water Flow Rate {m3/s}
    Autosize,                !- Design Air Flow Rate {m3/s}
    Autosize,                !- Design Inlet Water Temperature {C}
    Autosize,                !- Design Inlet Air Temperature {C}
    Autosize,                !- Design Outlet Air Temperature {C}
    Autosize,                !- Design Inlet Air Humidity Ratio {kgWater/kgDryAir}
    Autosize,                !- Design Outlet Air Humidity Ratio {kgWater/kgDryAir}
    Node 96,                 !- Water Inlet Node Name
    Node 97,                 !- Water Outlet Node Name
    Node 100,                !- Air Inlet Node Name
    Node 101,                !- Air Outlet Node Name
    SimpleAnalysis,          !- Type of Analysis
    CrossFlow;               !- Heat Exchanger Configuration

  SetpointManager:MixedAir,
    S4 office cooling coil SM_MA,  !- Name
    Temperature,             !- Control Variable
    Node 90,                 !- Reference Setpoint Node Name
    Node 102,                !- Fan Inlet Node Name
    Node 90,                 !- Fan Outlet Node Name
    Node 101;                !- Setpoint Node or NodeList Name

  Coil:Heating:Water,
    S4 office heating coil,  !- Name
    office hvac year,        !- Availability Schedule Name
    Autosize,                !- U-Factor Times Area Value {W/K}
    Autosize,                !- Maximum Water Flow Rate {m3/s}
    Node 94,                 !- Water Inlet Node Name
    Node 95,                 !- Water Outlet Node Name
    Node 101,                !- Air Inlet Node Name
    Node 102,                !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    Autosize,                !- Rated Capacity {W}
    82.22,                   !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    60,                      !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    0.5;                     !- Rated Ratio for Air and Water Convection

  SetpointManager:MixedAir,
    S4 office heating coil SM_MA,  !- Name
    Temperature,             !- Control Variable
    Node 90,                 !- Reference Setpoint Node Name
    Node 102,                !- Fan Inlet Node Name
    Node 90,                 !- Fan Outlet Node Name
    Node 102;                !- Setpoint Node or NodeList Name

  Fan:VariableVolume,
    S4 office fan,           !- Name
    office hvac year,        !- Availability Schedule Name
    0.6045,                  !- Fan Total Efficiency
    1017,                    !- Pressure Rise {Pa}
    AutoSize,                !- Maximum Flow Rate {m3/s}
    FixedFlowRate,           !- Fan Power Minimum Flow Rate Input Method
    0,                       !- Fan Power Minimum Flow Fraction
    0,                       !- Fan Power Minimum Air Flow Rate {m3/s}
    0.93,                    !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    0.040759894,             !- Fan Power Coefficient 1
    0.08804497,              !- Fan Power Coefficient 2
    -0.07292612,             !- Fan Power Coefficient 3
    0.943739823,             !- Fan Power Coefficient 4
    0,                       !- Fan Power Coefficient 5
    Node 102,                !- Air Inlet Node Name
    Node 90,                 !- Air Outlet Node Name
    General;                 !- End-Use Subcategory

  SetpointManager:Scheduled,
    S4 office deck temp setpoint manager,  !- Name
    Temperature,             !- Control Variable
    water heating coil deck temp 2,  !- Schedule Name
    Node 90;                 !- Setpoint Node or NodeList Name

  AirLoopHVAC:SupplyPath,
    S4 office airloop Node 91 Supply Path,  !- Name
    Node 91,                 !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    Air Loop HVAC Zone Splitter 3;  !- Component 1 Name

  AirLoopHVAC:ZoneSplitter,
    Air Loop HVAC Zone Splitter 3,  !- Name
    Node 91,                 !- Inlet Node Name
    Node 105;                !- Outlet 1 Node Name

  AirLoopHVAC:ReturnPath,
    S4 office airloop Return Path,  !- Name
    Node 92,                 !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    Air Loop HVAC Zone Mixer 3;  !- Component 1 Name

  AirLoopHVAC:ZoneMixer,
    Air Loop HVAC Zone Mixer 3,  !- Name
    Node 92,                 !- Outlet Node Name
    Node 106;                !- Inlet 1 Node Name

  AirLoopHVAC,
    S5 office airloop,       !- Name
    S5 office airloop Controllers,  !- Controller List Name
    Air Loop HVAC 1 AvailabilityManagerAssignmentList 3,  !- Availability Manager List Name
    AutoSize,                !- Design Supply Air Flow Rate {m3/s}
    S5 office airloop Supply Branches,  !- Branch List Name
    ,                        !- Connector List Name
    Node 107,                !- Supply Side Inlet Node Name
    Node 110,                !- Demand Side Outlet Node Name
    S5 office airloop Demand Inlet Nodes,  !- Demand Side Inlet Node Names
    S5 office airloop Supply Outlet Nodes;  !- Supply Side Outlet Node Names

  NodeList,
    S5 office airloop Supply Outlet Nodes,  !- Name
    Node 108;                !- Node 1 Name

  NodeList,
    S5 office airloop Demand Inlet Nodes,  !- Name
    Node 109;                !- Node 1 Name

  Sizing:System,
    S5 office airloop,       !- AirLoop Name
    Sensible,                !- Type of Load to Size On
    Autosize,                !- Design Outdoor Air Flow Rate {m3/s}
    0.3,                     !- Central Heating Maximum System Air Flow Ratio
    7,                       !- Preheat Design Temperature {C}
    0.005,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    12.8,                    !- Precool Design Temperature {C}
    0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    12.78,                   !- Central Cooling Design Supply Air Temperature {C}
    12.78,                   !- Central Heating Design Supply Air Temperature {C}
    NonCoincident,           !- Type of Zone Sum to Use
    No,                      !- 100% Outdoor Air in Cooling
    No,                      !- 100% Outdoor Air in Heating
    0.008,                   !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0085,                  !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Supply Air Flow Rate Method
    0,                       !- Cooling Supply Air Flow Rate {m3/s}
    0.0099676501,            !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    1,                       !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    3.9475456e-005,          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
    DesignDay,               !- Heating Supply Air Flow Rate Method
    0,                       !- Heating Supply Air Flow Rate {m3/s}
    0.0099676501,            !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    1,                       !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    1,                       !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    3.1588213e-005,          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
    ZoneSum,                 !- System Outdoor Air Method
    1,                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
    CoolingDesignCapacity,   !- Cooling Design Capacity Method
    Autosize,                !- Cooling Design Capacity {W}
    234.7,                   !- Cooling Design Capacity Per Floor Area {W/m2}
    1,                       !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    Autosize,                !- Heating Design Capacity {W}
    157,                     !- Heating Design Capacity Per Floor Area {W/m2}
    1,                       !- Fraction of Autosized Heating Design Capacity
    OnOff;                   !- Central Cooling Capacity Control Method

  AirLoopHVAC:ControllerList,
    S5 office airloop Controllers,  !- Name
    Controller:WaterCoil,    !- Controller 1 Object Type
    Controller Water Coil 11,!- Controller 1 Name
    Controller:WaterCoil,    !- Controller 2 Object Type
    Controller Water Coil 10;!- Controller 2 Name

  Controller:WaterCoil,
    Controller Water Coil 11,!- Name
    Temperature,             !- Control Variable
    Reverse,                 !- Action
    Flow,                    !- Actuator Variable
    Node 119,                !- Sensor Node Name
    Node 114,                !- Actuator Node Name
    Autosize,                !- Controller Convergence Tolerance {deltaC}
    Autosize,                !- Maximum Actuated Flow {m3/s}
    0;                       !- Minimum Actuated Flow {m3/s}

  Controller:WaterCoil,
    Controller Water Coil 10,!- Name
    Temperature,             !- Control Variable
    Normal,                  !- Action
    Flow,                    !- Actuator Variable
    Node 120,                !- Sensor Node Name
    Node 112,                !- Actuator Node Name
    0.0001,                  !- Controller Convergence Tolerance {deltaC}
    Autosize,                !- Maximum Actuated Flow {m3/s}
    0;                       !- Minimum Actuated Flow {m3/s}

  AvailabilityManagerAssignmentList,
    Air Loop HVAC 1 AvailabilityManagerAssignmentList 3,  !- Name
    AvailabilityManager:NightCycle,  !- Availability Manager 1 Object Type
    Availability Manager Night Cycle 4;  !- Availability Manager 1 Name

  AvailabilityManager:NightCycle,
    Availability Manager Night Cycle 4,  !- Name
    Always On Discrete,      !- Applicability Schedule Name
    Always On Discrete,      !- Fan Schedule Name
    CycleOnAny,              !- Control Type
    1,                       !- Thermostat Tolerance {deltaC}
    FixedRunTime,            !- Cycling Run Time Control Type
    3600;                    !- Cycling Run Time {s}

  BranchList,
    S5 office airloop Supply Branches,  !- Name
    S5 office airloop Main Branch;  !- Branch 1 Name

  Branch,
    S5 office airloop Main Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    S5 office oa system,     !- Component 1 Name
    Node 107,                !- Component 1 Inlet Node Name
    Node 118,                !- Component 1 Outlet Node Name
    Coil:Cooling:Water,      !- Component 2 Object Type
    S5 office cooling coil,  !- Component 2 Name
    Node 118,                !- Component 2 Inlet Node Name
    Node 119,                !- Component 2 Outlet Node Name
    Coil:Heating:Water,      !- Component 3 Object Type
    S5 office heating coil,  !- Component 3 Name
    Node 119,                !- Component 3 Inlet Node Name
    Node 120,                !- Component 3 Outlet Node Name
    Fan:VariableVolume,      !- Component 4 Object Type
    S5 office fan,           !- Component 4 Name
    Node 120,                !- Component 4 Inlet Node Name
    Node 108;                !- Component 4 Outlet Node Name

  AirLoopHVAC:OutdoorAirSystem,
    S5 office oa system,     !- Name
    S5 office oa system Controller List,  !- Controller List Name
    S5 office oa system Equipment List,  !- Outdoor Air Equipment List Name
    S5 office oa system Availability Manager List;  !- Availability Manager List Name

  AirLoopHVAC:ControllerList,
    S5 office oa system Controller List,  !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    S5 office oa controller; !- Controller 1 Name

  Controller:OutdoorAir,
    S5 office oa controller, !- Name
    Node 117,                !- Relief Air Outlet Node Name
    Node 107,                !- Return Air Node Name
    Node 118,                !- Mixed Air Node Name
    Node 116,                !- Actuator Node Name
    Autosize,                !- Minimum Outdoor Air Flow Rate {m3/s}
    Autosize,                !- Maximum Outdoor Air Flow Rate {m3/s}
    DifferentialDryBulb,     !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    20,                      !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    64000,                   !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    -100,                    !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    NoLockout,               !- Lockout Type
    FixedMinimum,            !- Minimum Limit Type
    office oa control year,  !- Minimum Outdoor Air Schedule Name
    ,                        !- Minimum Fraction of Outdoor Air Schedule Name
    S5 office max oa schedule,  !- Maximum Fraction of Outdoor Air Schedule Name
    Controller Mechanical Ventilation 4,  !- Mechanical Ventilation Controller Name
    ,                        !- Time of Day Economizer Control Schedule Name
    No,                      !- High Humidity Control
    ,                        !- Humidistat Control Zone Name
    ,                        !- High Humidity Outdoor Air Flow Ratio
    Yes,                     !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
    BypassWhenWithinEconomizerLimits;  !- Heat Recovery Bypass Control Type

  AvailabilityManagerAssignmentList,
    S5 office oa system Availability Manager List,  !- Name
    AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
    S5 office oa system Availability Manager;  !- Availability Manager 1 Name

  AvailabilityManager:Scheduled,
    S5 office oa system Availability Manager,  !- Name
    Always On Discrete;      !- Schedule Name

  OutdoorAir:NodeList,
    Node 116;                !- Node or NodeList Name 1

  AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    S5 office oa system Equipment List,  !- Name
    OutdoorAir:Mixer,        !- Component 1 Object Type
    S5 office oa system Outdoor Air Mixer;  !- Component 1 Name

  OutdoorAir:Mixer,
    S5 office oa system Outdoor Air Mixer,  !- Name
    Node 118,                !- Mixed Air Node Name
    Node 116,                !- Outdoor Air Stream Node Name
    Node 117,                !- Relief Air Stream Node Name
    Node 107;                !- Return Air Stream Node Name

  SetpointManager:MixedAir,
    S5 office oa system SM_MA,  !- Name
    Temperature,             !- Control Variable
    Node 108,                !- Reference Setpoint Node Name
    Node 120,                !- Fan Inlet Node Name
    Node 108,                !- Fan Outlet Node Name
    Node 118;                !- Setpoint Node or NodeList Name

  Coil:Cooling:Water,
    S5 office cooling coil,  !- Name
    office hvac year,        !- Availability Schedule Name
    Autosize,                !- Design Water Flow Rate {m3/s}
    Autosize,                !- Design Air Flow Rate {m3/s}
    Autosize,                !- Design Inlet Water Temperature {C}
    Autosize,                !- Design Inlet Air Temperature {C}
    Autosize,                !- Design Outlet Air Temperature {C}
    Autosize,                !- Design Inlet Air Humidity Ratio {kgWater/kgDryAir}
    Autosize,                !- Design Outlet Air Humidity Ratio {kgWater/kgDryAir}
    Node 114,                !- Water Inlet Node Name
    Node 115,                !- Water Outlet Node Name
    Node 118,                !- Air Inlet Node Name
    Node 119,                !- Air Outlet Node Name
    SimpleAnalysis,          !- Type of Analysis
    CrossFlow;               !- Heat Exchanger Configuration

  SetpointManager:MixedAir,
    S5 office cooling coil SM_MA,  !- Name
    Temperature,             !- Control Variable
    Node 108,                !- Reference Setpoint Node Name
    Node 120,                !- Fan Inlet Node Name
    Node 108,                !- Fan Outlet Node Name
    Node 119;                !- Setpoint Node or NodeList Name

  Coil:Heating:Water,
    S5 office heating coil,  !- Name
    office hvac year,        !- Availability Schedule Name
    Autosize,                !- U-Factor Times Area Value {W/K}
    Autosize,                !- Maximum Water Flow Rate {m3/s}
    Node 112,                !- Water Inlet Node Name
    Node 113,                !- Water Outlet Node Name
    Node 119,                !- Air Inlet Node Name
    Node 120,                !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    Autosize,                !- Rated Capacity {W}
    82.22,                   !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    60,                      !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    0.5;                     !- Rated Ratio for Air and Water Convection

  SetpointManager:MixedAir,
    S5 office heating coil SM_MA,  !- Name
    Temperature,             !- Control Variable
    Node 108,                !- Reference Setpoint Node Name
    Node 120,                !- Fan Inlet Node Name
    Node 108,                !- Fan Outlet Node Name
    Node 120;                !- Setpoint Node or NodeList Name

  Fan:VariableVolume,
    S5 office fan,           !- Name
    office hvac year,        !- Availability Schedule Name
    0.6045,                  !- Fan Total Efficiency
    1017,                    !- Pressure Rise {Pa}
    AutoSize,                !- Maximum Flow Rate {m3/s}
    FixedFlowRate,           !- Fan Power Minimum Flow Rate Input Method
    0,                       !- Fan Power Minimum Flow Fraction
    0,                       !- Fan Power Minimum Air Flow Rate {m3/s}
    0.93,                    !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    0.040759894,             !- Fan Power Coefficient 1
    0.08804497,              !- Fan Power Coefficient 2
    -0.07292612,             !- Fan Power Coefficient 3
    0.943739823,             !- Fan Power Coefficient 4
    0,                       !- Fan Power Coefficient 5
    Node 120,                !- Air Inlet Node Name
    Node 108,                !- Air Outlet Node Name
    General;                 !- End-Use Subcategory

  SetpointManager:Scheduled,
    S5 office deck temp setpoint manager,  !- Name
    Temperature,             !- Control Variable
    water heating coil deck temp 3,  !- Schedule Name
    Node 108;                !- Setpoint Node or NodeList Name

  AirLoopHVAC:SupplyPath,
    S5 office airloop Node 109 Supply Path,  !- Name
    Node 109,                !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    Air Loop HVAC Zone Splitter 4;  !- Component 1 Name

  AirLoopHVAC:ZoneSplitter,
    Air Loop HVAC Zone Splitter 4,  !- Name
    Node 109,                !- Inlet Node Name
    Node 123;                !- Outlet 1 Node Name

  AirLoopHVAC:ReturnPath,
    S5 office airloop Return Path,  !- Name
    Node 110,                !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    Air Loop HVAC Zone Mixer 4;  !- Component 1 Name

  AirLoopHVAC:ZoneMixer,
    Air Loop HVAC Zone Mixer 4,  !- Name
    Node 110,                !- Outlet Node Name
    Node 124;                !- Inlet 1 Node Name

  AirLoopHVAC,
    S6 office airloop,       !- Name
    S6 office airloop Controllers,  !- Controller List Name
    Air Loop HVAC 1 AvailabilityManagerAssignmentList 4,  !- Availability Manager List Name
    AutoSize,                !- Design Supply Air Flow Rate {m3/s}
    S6 office airloop Supply Branches,  !- Branch List Name
    ,                        !- Connector List Name
    Node 125,                !- Supply Side Inlet Node Name
    Node 128,                !- Demand Side Outlet Node Name
    S6 office airloop Demand Inlet Nodes,  !- Demand Side Inlet Node Names
    S6 office airloop Supply Outlet Nodes;  !- Supply Side Outlet Node Names

  NodeList,
    S6 office airloop Supply Outlet Nodes,  !- Name
    Node 126;                !- Node 1 Name

  NodeList,
    S6 office airloop Demand Inlet Nodes,  !- Name
    Node 127;                !- Node 1 Name

  Sizing:System,
    S6 office airloop,       !- AirLoop Name
    Sensible,                !- Type of Load to Size On
    Autosize,                !- Design Outdoor Air Flow Rate {m3/s}
    0.3,                     !- Central Heating Maximum System Air Flow Ratio
    7,                       !- Preheat Design Temperature {C}
    0.005,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    12.8,                    !- Precool Design Temperature {C}
    0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    12.78,                   !- Central Cooling Design Supply Air Temperature {C}
    12.78,                   !- Central Heating Design Supply Air Temperature {C}
    NonCoincident,           !- Type of Zone Sum to Use
    No,                      !- 100% Outdoor Air in Cooling
    No,                      !- 100% Outdoor Air in Heating
    0.008,                   !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0085,                  !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Supply Air Flow Rate Method
    0,                       !- Cooling Supply Air Flow Rate {m3/s}
    0.0099676501,            !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    1,                       !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    3.9475456e-005,          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
    DesignDay,               !- Heating Supply Air Flow Rate Method
    0,                       !- Heating Supply Air Flow Rate {m3/s}
    0.0099676501,            !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    1,                       !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    1,                       !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    3.1588213e-005,          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
    ZoneSum,                 !- System Outdoor Air Method
    1,                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
    CoolingDesignCapacity,   !- Cooling Design Capacity Method
    Autosize,                !- Cooling Design Capacity {W}
    234.7,                   !- Cooling Design Capacity Per Floor Area {W/m2}
    1,                       !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    Autosize,                !- Heating Design Capacity {W}
    157,                     !- Heating Design Capacity Per Floor Area {W/m2}
    1,                       !- Fraction of Autosized Heating Design Capacity
    OnOff;                   !- Central Cooling Capacity Control Method

  AirLoopHVAC:ControllerList,
    S6 office airloop Controllers,  !- Name
    Controller:WaterCoil,    !- Controller 1 Object Type
    Controller Water Coil 14,!- Controller 1 Name
    Controller:WaterCoil,    !- Controller 2 Object Type
    Controller Water Coil 13;!- Controller 2 Name

  Controller:WaterCoil,
    Controller Water Coil 14,!- Name
    Temperature,             !- Control Variable
    Reverse,                 !- Action
    Flow,                    !- Actuator Variable
    Node 137,                !- Sensor Node Name
    Node 132,                !- Actuator Node Name
    Autosize,                !- Controller Convergence Tolerance {deltaC}
    Autosize,                !- Maximum Actuated Flow {m3/s}
    0;                       !- Minimum Actuated Flow {m3/s}

  Controller:WaterCoil,
    Controller Water Coil 13,!- Name
    Temperature,             !- Control Variable
    Normal,                  !- Action
    Flow,                    !- Actuator Variable
    Node 138,                !- Sensor Node Name
    Node 130,                !- Actuator Node Name
    0.0001,                  !- Controller Convergence Tolerance {deltaC}
    Autosize,                !- Maximum Actuated Flow {m3/s}
    0;                       !- Minimum Actuated Flow {m3/s}

  AvailabilityManagerAssignmentList,
    Air Loop HVAC 1 AvailabilityManagerAssignmentList 4,  !- Name
    AvailabilityManager:NightCycle,  !- Availability Manager 1 Object Type
    Availability Manager Night Cycle 5;  !- Availability Manager 1 Name

  AvailabilityManager:NightCycle,
    Availability Manager Night Cycle 5,  !- Name
    Always On Discrete,      !- Applicability Schedule Name
    Always On Discrete,      !- Fan Schedule Name
    CycleOnAny,              !- Control Type
    1,                       !- Thermostat Tolerance {deltaC}
    FixedRunTime,            !- Cycling Run Time Control Type
    3600;                    !- Cycling Run Time {s}

  BranchList,
    S6 office airloop Supply Branches,  !- Name
    S6 office airloop Main Branch;  !- Branch 1 Name

  Branch,
    S6 office airloop Main Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    S6 office oa system,     !- Component 1 Name
    Node 125,                !- Component 1 Inlet Node Name
    Node 136,                !- Component 1 Outlet Node Name
    Coil:Cooling:Water,      !- Component 2 Object Type
    S6 office cooling coil,  !- Component 2 Name
    Node 136,                !- Component 2 Inlet Node Name
    Node 137,                !- Component 2 Outlet Node Name
    Coil:Heating:Water,      !- Component 3 Object Type
    S6 office heating coil,  !- Component 3 Name
    Node 137,                !- Component 3 Inlet Node Name
    Node 138,                !- Component 3 Outlet Node Name
    Fan:VariableVolume,      !- Component 4 Object Type
    S6 office fan,           !- Component 4 Name
    Node 138,                !- Component 4 Inlet Node Name
    Node 126;                !- Component 4 Outlet Node Name

  AirLoopHVAC:OutdoorAirSystem,
    S6 office oa system,     !- Name
    S6 office oa system Controller List,  !- Controller List Name
    S6 office oa system Equipment List,  !- Outdoor Air Equipment List Name
    S6 office oa system Availability Manager List;  !- Availability Manager List Name

  AirLoopHVAC:ControllerList,
    S6 office oa system Controller List,  !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    S6 office oa controller; !- Controller 1 Name

  Controller:OutdoorAir,
    S6 office oa controller, !- Name
    Node 135,                !- Relief Air Outlet Node Name
    Node 125,                !- Return Air Node Name
    Node 136,                !- Mixed Air Node Name
    Node 134,                !- Actuator Node Name
    Autosize,                !- Minimum Outdoor Air Flow Rate {m3/s}
    Autosize,                !- Maximum Outdoor Air Flow Rate {m3/s}
    DifferentialDryBulb,     !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    20,                      !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    64000,                   !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    -100,                    !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    NoLockout,               !- Lockout Type
    FixedMinimum,            !- Minimum Limit Type
    office oa control year,  !- Minimum Outdoor Air Schedule Name
    ,                        !- Minimum Fraction of Outdoor Air Schedule Name
    S6 office max oa schedule,  !- Maximum Fraction of Outdoor Air Schedule Name
    Controller Mechanical Ventilation 5,  !- Mechanical Ventilation Controller Name
    ,                        !- Time of Day Economizer Control Schedule Name
    No,                      !- High Humidity Control
    ,                        !- Humidistat Control Zone Name
    ,                        !- High Humidity Outdoor Air Flow Ratio
    Yes,                     !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
    BypassWhenWithinEconomizerLimits;  !- Heat Recovery Bypass Control Type

  AvailabilityManagerAssignmentList,
    S6 office oa system Availability Manager List,  !- Name
    AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
    S6 office oa system Availability Manager;  !- Availability Manager 1 Name

  AvailabilityManager:Scheduled,
    S6 office oa system Availability Manager,  !- Name
    Always On Discrete;      !- Schedule Name

  OutdoorAir:NodeList,
    Node 134;                !- Node or NodeList Name 1

  AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    S6 office oa system Equipment List,  !- Name
    OutdoorAir:Mixer,        !- Component 1 Object Type
    S6 office oa system Outdoor Air Mixer;  !- Component 1 Name

  OutdoorAir:Mixer,
    S6 office oa system Outdoor Air Mixer,  !- Name
    Node 136,                !- Mixed Air Node Name
    Node 134,                !- Outdoor Air Stream Node Name
    Node 135,                !- Relief Air Stream Node Name
    Node 125;                !- Return Air Stream Node Name

  SetpointManager:MixedAir,
    S6 office oa system SM_MA,  !- Name
    Temperature,             !- Control Variable
    Node 126,                !- Reference Setpoint Node Name
    Node 138,                !- Fan Inlet Node Name
    Node 126,                !- Fan Outlet Node Name
    Node 136;                !- Setpoint Node or NodeList Name

  Coil:Cooling:Water,
    S6 office cooling coil,  !- Name
    office hvac year,        !- Availability Schedule Name
    Autosize,                !- Design Water Flow Rate {m3/s}
    Autosize,                !- Design Air Flow Rate {m3/s}
    Autosize,                !- Design Inlet Water Temperature {C}
    Autosize,                !- Design Inlet Air Temperature {C}
    Autosize,                !- Design Outlet Air Temperature {C}
    Autosize,                !- Design Inlet Air Humidity Ratio {kgWater/kgDryAir}
    Autosize,                !- Design Outlet Air Humidity Ratio {kgWater/kgDryAir}
    Node 132,                !- Water Inlet Node Name
    Node 133,                !- Water Outlet Node Name
    Node 136,                !- Air Inlet Node Name
    Node 137,                !- Air Outlet Node Name
    SimpleAnalysis,          !- Type of Analysis
    CrossFlow;               !- Heat Exchanger Configuration

  SetpointManager:MixedAir,
    S6 office cooling coil SM_MA,  !- Name
    Temperature,             !- Control Variable
    Node 126,                !- Reference Setpoint Node Name
    Node 138,                !- Fan Inlet Node Name
    Node 126,                !- Fan Outlet Node Name
    Node 137;                !- Setpoint Node or NodeList Name

  Coil:Heating:Water,
    S6 office heating coil,  !- Name
    office hvac year,        !- Availability Schedule Name
    Autosize,                !- U-Factor Times Area Value {W/K}
    Autosize,                !- Maximum Water Flow Rate {m3/s}
    Node 130,                !- Water Inlet Node Name
    Node 131,                !- Water Outlet Node Name
    Node 137,                !- Air Inlet Node Name
    Node 138,                !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    Autosize,                !- Rated Capacity {W}
    82.22,                   !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    60,                      !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    0.5;                     !- Rated Ratio for Air and Water Convection

  SetpointManager:MixedAir,
    S6 office heating coil SM_MA,  !- Name
    Temperature,             !- Control Variable
    Node 126,                !- Reference Setpoint Node Name
    Node 138,                !- Fan Inlet Node Name
    Node 126,                !- Fan Outlet Node Name
    Node 138;                !- Setpoint Node or NodeList Name

  Fan:VariableVolume,
    S6 office fan,           !- Name
    office hvac year,        !- Availability Schedule Name
    0.6045,                  !- Fan Total Efficiency
    1017,                    !- Pressure Rise {Pa}
    AutoSize,                !- Maximum Flow Rate {m3/s}
    FixedFlowRate,           !- Fan Power Minimum Flow Rate Input Method
    0,                       !- Fan Power Minimum Flow Fraction
    0,                       !- Fan Power Minimum Air Flow Rate {m3/s}
    0.93,                    !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    0.040759894,             !- Fan Power Coefficient 1
    0.08804497,              !- Fan Power Coefficient 2
    -0.07292612,             !- Fan Power Coefficient 3
    0.943739823,             !- Fan Power Coefficient 4
    0,                       !- Fan Power Coefficient 5
    Node 138,                !- Air Inlet Node Name
    Node 126,                !- Air Outlet Node Name
    General;                 !- End-Use Subcategory

  SetpointManager:Scheduled,
    S6 office deck temp setpoint manager,  !- Name
    Temperature,             !- Control Variable
    water heating coil deck temp 4,  !- Schedule Name
    Node 126;                !- Setpoint Node or NodeList Name

  AirLoopHVAC:SupplyPath,
    S6 office airloop Node 127 Supply Path,  !- Name
    Node 127,                !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    Air Loop HVAC Zone Splitter 5;  !- Component 1 Name

  AirLoopHVAC:ZoneSplitter,
    Air Loop HVAC Zone Splitter 5,  !- Name
    Node 127,                !- Inlet Node Name
    Node 141;                !- Outlet 1 Node Name

  AirLoopHVAC:ReturnPath,
    S6 office airloop Return Path,  !- Name
    Node 128,                !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    Air Loop HVAC Zone Mixer 5;  !- Component 1 Name

  AirLoopHVAC:ZoneMixer,
    Air Loop HVAC Zone Mixer 5,  !- Name
    Node 128,                !- Outlet Node Name
    Node 142;                !- Inlet 1 Node Name

  AirLoopHVAC,
    S7 office airloop,       !- Name
    S7 office airloop Controllers,  !- Controller List Name
    Air Loop HVAC 1 AvailabilityManagerAssignmentList 5,  !- Availability Manager List Name
    AutoSize,                !- Design Supply Air Flow Rate {m3/s}
    S7 office airloop Supply Branches,  !- Branch List Name
    ,                        !- Connector List Name
    Node 143,                !- Supply Side Inlet Node Name
    Node 146,                !- Demand Side Outlet Node Name
    S7 office airloop Demand Inlet Nodes,  !- Demand Side Inlet Node Names
    S7 office airloop Supply Outlet Nodes;  !- Supply Side Outlet Node Names

  NodeList,
    S7 office airloop Supply Outlet Nodes,  !- Name
    Node 144;                !- Node 1 Name

  NodeList,
    S7 office airloop Demand Inlet Nodes,  !- Name
    Node 145;                !- Node 1 Name

  Sizing:System,
    S7 office airloop,       !- AirLoop Name
    Sensible,                !- Type of Load to Size On
    Autosize,                !- Design Outdoor Air Flow Rate {m3/s}
    0.3,                     !- Central Heating Maximum System Air Flow Ratio
    7,                       !- Preheat Design Temperature {C}
    0.005,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    12.8,                    !- Precool Design Temperature {C}
    0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    12.78,                   !- Central Cooling Design Supply Air Temperature {C}
    12.78,                   !- Central Heating Design Supply Air Temperature {C}
    NonCoincident,           !- Type of Zone Sum to Use
    No,                      !- 100% Outdoor Air in Cooling
    No,                      !- 100% Outdoor Air in Heating
    0.008,                   !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0085,                  !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Supply Air Flow Rate Method
    0,                       !- Cooling Supply Air Flow Rate {m3/s}
    0.0099676501,            !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    1,                       !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    3.9475456e-005,          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
    DesignDay,               !- Heating Supply Air Flow Rate Method
    0,                       !- Heating Supply Air Flow Rate {m3/s}
    0.0099676501,            !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    1,                       !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    1,                       !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    3.1588213e-005,          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
    ZoneSum,                 !- System Outdoor Air Method
    1,                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
    CoolingDesignCapacity,   !- Cooling Design Capacity Method
    Autosize,                !- Cooling Design Capacity {W}
    234.7,                   !- Cooling Design Capacity Per Floor Area {W/m2}
    1,                       !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    Autosize,                !- Heating Design Capacity {W}
    157,                     !- Heating Design Capacity Per Floor Area {W/m2}
    1,                       !- Fraction of Autosized Heating Design Capacity
    OnOff;                   !- Central Cooling Capacity Control Method

  AirLoopHVAC:ControllerList,
    S7 office airloop Controllers,  !- Name
    Controller:WaterCoil,    !- Controller 1 Object Type
    Controller Water Coil 17,!- Controller 1 Name
    Controller:WaterCoil,    !- Controller 2 Object Type
    Controller Water Coil 16;!- Controller 2 Name

  Controller:WaterCoil,
    Controller Water Coil 17,!- Name
    Temperature,             !- Control Variable
    Reverse,                 !- Action
    Flow,                    !- Actuator Variable
    Node 155,                !- Sensor Node Name
    Node 150,                !- Actuator Node Name
    Autosize,                !- Controller Convergence Tolerance {deltaC}
    Autosize,                !- Maximum Actuated Flow {m3/s}
    0;                       !- Minimum Actuated Flow {m3/s}

  Controller:WaterCoil,
    Controller Water Coil 16,!- Name
    Temperature,             !- Control Variable
    Normal,                  !- Action
    Flow,                    !- Actuator Variable
    Node 156,                !- Sensor Node Name
    Node 148,                !- Actuator Node Name
    0.0001,                  !- Controller Convergence Tolerance {deltaC}
    Autosize,                !- Maximum Actuated Flow {m3/s}
    0;                       !- Minimum Actuated Flow {m3/s}

  AvailabilityManagerAssignmentList,
    Air Loop HVAC 1 AvailabilityManagerAssignmentList 5,  !- Name
    AvailabilityManager:NightCycle,  !- Availability Manager 1 Object Type
    Availability Manager Night Cycle 6;  !- Availability Manager 1 Name

  AvailabilityManager:NightCycle,
    Availability Manager Night Cycle 6,  !- Name
    Always On Discrete,      !- Applicability Schedule Name
    Always On Discrete,      !- Fan Schedule Name
    CycleOnAny,              !- Control Type
    1,                       !- Thermostat Tolerance {deltaC}
    FixedRunTime,            !- Cycling Run Time Control Type
    3600;                    !- Cycling Run Time {s}

  BranchList,
    S7 office airloop Supply Branches,  !- Name
    S7 office airloop Main Branch;  !- Branch 1 Name

  Branch,
    S7 office airloop Main Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    S7 office oa system,     !- Component 1 Name
    Node 143,                !- Component 1 Inlet Node Name
    Node 154,                !- Component 1 Outlet Node Name
    Coil:Cooling:Water,      !- Component 2 Object Type
    S7 office cooling coil,  !- Component 2 Name
    Node 154,                !- Component 2 Inlet Node Name
    Node 155,                !- Component 2 Outlet Node Name
    Coil:Heating:Water,      !- Component 3 Object Type
    S7 office heating coil,  !- Component 3 Name
    Node 155,                !- Component 3 Inlet Node Name
    Node 156,                !- Component 3 Outlet Node Name
    Fan:VariableVolume,      !- Component 4 Object Type
    S7 office fan,           !- Component 4 Name
    Node 156,                !- Component 4 Inlet Node Name
    Node 144;                !- Component 4 Outlet Node Name

  AirLoopHVAC:OutdoorAirSystem,
    S7 office oa system,     !- Name
    S7 office oa system Controller List,  !- Controller List Name
    S7 office oa system Equipment List,  !- Outdoor Air Equipment List Name
    S7 office oa system Availability Manager List;  !- Availability Manager List Name

  AirLoopHVAC:ControllerList,
    S7 office oa system Controller List,  !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    S7 office oa controller; !- Controller 1 Name

  Controller:OutdoorAir,
    S7 office oa controller, !- Name
    Node 153,                !- Relief Air Outlet Node Name
    Node 143,                !- Return Air Node Name
    Node 154,                !- Mixed Air Node Name
    Node 152,                !- Actuator Node Name
    Autosize,                !- Minimum Outdoor Air Flow Rate {m3/s}
    Autosize,                !- Maximum Outdoor Air Flow Rate {m3/s}
    DifferentialDryBulb,     !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    20,                      !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    64000,                   !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    -100,                    !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    NoLockout,               !- Lockout Type
    FixedMinimum,            !- Minimum Limit Type
    office oa control year,  !- Minimum Outdoor Air Schedule Name
    ,                        !- Minimum Fraction of Outdoor Air Schedule Name
    S7 office max oa schedule,  !- Maximum Fraction of Outdoor Air Schedule Name
    Controller Mechanical Ventilation 6,  !- Mechanical Ventilation Controller Name
    ,                        !- Time of Day Economizer Control Schedule Name
    No,                      !- High Humidity Control
    ,                        !- Humidistat Control Zone Name
    ,                        !- High Humidity Outdoor Air Flow Ratio
    Yes,                     !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
    BypassWhenWithinEconomizerLimits;  !- Heat Recovery Bypass Control Type

  AvailabilityManagerAssignmentList,
    S7 office oa system Availability Manager List,  !- Name
    AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
    S7 office oa system Availability Manager;  !- Availability Manager 1 Name

  AvailabilityManager:Scheduled,
    S7 office oa system Availability Manager,  !- Name
    Always On Discrete;      !- Schedule Name

  OutdoorAir:NodeList,
    Node 152;                !- Node or NodeList Name 1

  AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    S7 office oa system Equipment List,  !- Name
    OutdoorAir:Mixer,        !- Component 1 Object Type
    S7 office oa system Outdoor Air Mixer;  !- Component 1 Name

  OutdoorAir:Mixer,
    S7 office oa system Outdoor Air Mixer,  !- Name
    Node 154,                !- Mixed Air Node Name
    Node 152,                !- Outdoor Air Stream Node Name
    Node 153,                !- Relief Air Stream Node Name
    Node 143;                !- Return Air Stream Node Name

  SetpointManager:MixedAir,
    S7 office oa system SM_MA,  !- Name
    Temperature,             !- Control Variable
    Node 144,                !- Reference Setpoint Node Name
    Node 156,                !- Fan Inlet Node Name
    Node 144,                !- Fan Outlet Node Name
    Node 154;                !- Setpoint Node or NodeList Name

  Coil:Cooling:Water,
    S7 office cooling coil,  !- Name
    office hvac year,        !- Availability Schedule Name
    Autosize,                !- Design Water Flow Rate {m3/s}
    Autosize,                !- Design Air Flow Rate {m3/s}
    Autosize,                !- Design Inlet Water Temperature {C}
    Autosize,                !- Design Inlet Air Temperature {C}
    Autosize,                !- Design Outlet Air Temperature {C}
    Autosize,                !- Design Inlet Air Humidity Ratio {kgWater/kgDryAir}
    Autosize,                !- Design Outlet Air Humidity Ratio {kgWater/kgDryAir}
    Node 150,                !- Water Inlet Node Name
    Node 151,                !- Water Outlet Node Name
    Node 154,                !- Air Inlet Node Name
    Node 155,                !- Air Outlet Node Name
    SimpleAnalysis,          !- Type of Analysis
    CrossFlow;               !- Heat Exchanger Configuration

  SetpointManager:MixedAir,
    S7 office cooling coil SM_MA,  !- Name
    Temperature,             !- Control Variable
    Node 144,                !- Reference Setpoint Node Name
    Node 156,                !- Fan Inlet Node Name
    Node 144,                !- Fan Outlet Node Name
    Node 155;                !- Setpoint Node or NodeList Name

  Coil:Heating:Water,
    S7 office heating coil,  !- Name
    office hvac year,        !- Availability Schedule Name
    Autosize,                !- U-Factor Times Area Value {W/K}
    Autosize,                !- Maximum Water Flow Rate {m3/s}
    Node 148,                !- Water Inlet Node Name
    Node 149,                !- Water Outlet Node Name
    Node 155,                !- Air Inlet Node Name
    Node 156,                !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    Autosize,                !- Rated Capacity {W}
    82.22,                   !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    60,                      !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    0.5;                     !- Rated Ratio for Air and Water Convection

  SetpointManager:MixedAir,
    S7 office heating coil SM_MA,  !- Name
    Temperature,             !- Control Variable
    Node 144,                !- Reference Setpoint Node Name
    Node 156,                !- Fan Inlet Node Name
    Node 144,                !- Fan Outlet Node Name
    Node 156;                !- Setpoint Node or NodeList Name

  Fan:VariableVolume,
    S7 office fan,           !- Name
    office hvac year,        !- Availability Schedule Name
    0.6045,                  !- Fan Total Efficiency
    1017,                    !- Pressure Rise {Pa}
    AutoSize,                !- Maximum Flow Rate {m3/s}
    FixedFlowRate,           !- Fan Power Minimum Flow Rate Input Method
    0,                       !- Fan Power Minimum Flow Fraction
    0,                       !- Fan Power Minimum Air Flow Rate {m3/s}
    0.93,                    !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    0.040759894,             !- Fan Power Coefficient 1
    0.08804497,              !- Fan Power Coefficient 2
    -0.07292612,             !- Fan Power Coefficient 3
    0.943739823,             !- Fan Power Coefficient 4
    0,                       !- Fan Power Coefficient 5
    Node 156,                !- Air Inlet Node Name
    Node 144,                !- Air Outlet Node Name
    General;                 !- End-Use Subcategory

  SetpointManager:Scheduled,
    S7 office deck temp setpoint manager,  !- Name
    Temperature,             !- Control Variable
    water heating coil deck temp 5,  !- Schedule Name
    Node 144;                !- Setpoint Node or NodeList Name

  AirLoopHVAC:SupplyPath,
    S7 office airloop Node 145 Supply Path,  !- Name
    Node 145,                !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    Air Loop HVAC Zone Splitter 6;  !- Component 1 Name

  AirLoopHVAC:ZoneSplitter,
    Air Loop HVAC Zone Splitter 6,  !- Name
    Node 145,                !- Inlet Node Name
    Node 159;                !- Outlet 1 Node Name

  AirLoopHVAC:ReturnPath,
    S7 office airloop Return Path,  !- Name
    Node 146,                !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    Air Loop HVAC Zone Mixer 6;  !- Component 1 Name

  AirLoopHVAC:ZoneMixer,
    Air Loop HVAC Zone Mixer 6,  !- Name
    Node 146,                !- Outlet Node Name
    Node 160;                !- Inlet 1 Node Name

  AirLoopHVAC,
    S8 office airloop,       !- Name
    S8 office airloop Controllers,  !- Controller List Name
    Air Loop HVAC 1 AvailabilityManagerAssignmentList 6,  !- Availability Manager List Name
    AutoSize,                !- Design Supply Air Flow Rate {m3/s}
    S8 office airloop Supply Branches,  !- Branch List Name
    ,                        !- Connector List Name
    Node 161,                !- Supply Side Inlet Node Name
    Node 164,                !- Demand Side Outlet Node Name
    S8 office airloop Demand Inlet Nodes,  !- Demand Side Inlet Node Names
    S8 office airloop Supply Outlet Nodes;  !- Supply Side Outlet Node Names

  NodeList,
    S8 office airloop Supply Outlet Nodes,  !- Name
    Node 162;                !- Node 1 Name

  NodeList,
    S8 office airloop Demand Inlet Nodes,  !- Name
    Node 163;                !- Node 1 Name

  Sizing:System,
    S8 office airloop,       !- AirLoop Name
    Sensible,                !- Type of Load to Size On
    Autosize,                !- Design Outdoor Air Flow Rate {m3/s}
    0.3,                     !- Central Heating Maximum System Air Flow Ratio
    7,                       !- Preheat Design Temperature {C}
    0.005,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    12.8,                    !- Precool Design Temperature {C}
    0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    12.78,                   !- Central Cooling Design Supply Air Temperature {C}
    12.78,                   !- Central Heating Design Supply Air Temperature {C}
    NonCoincident,           !- Type of Zone Sum to Use
    No,                      !- 100% Outdoor Air in Cooling
    No,                      !- 100% Outdoor Air in Heating
    0.008,                   !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0085,                  !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Supply Air Flow Rate Method
    0,                       !- Cooling Supply Air Flow Rate {m3/s}
    0.0099676501,            !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    1,                       !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    3.9475456e-005,          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
    DesignDay,               !- Heating Supply Air Flow Rate Method
    0,                       !- Heating Supply Air Flow Rate {m3/s}
    0.0099676501,            !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    1,                       !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    1,                       !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    3.1588213e-005,          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
    ZoneSum,                 !- System Outdoor Air Method
    1,                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
    CoolingDesignCapacity,   !- Cooling Design Capacity Method
    Autosize,                !- Cooling Design Capacity {W}
    234.7,                   !- Cooling Design Capacity Per Floor Area {W/m2}
    1,                       !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    Autosize,                !- Heating Design Capacity {W}
    157,                     !- Heating Design Capacity Per Floor Area {W/m2}
    1,                       !- Fraction of Autosized Heating Design Capacity
    OnOff;                   !- Central Cooling Capacity Control Method

  AirLoopHVAC:ControllerList,
    S8 office airloop Controllers,  !- Name
    Controller:WaterCoil,    !- Controller 1 Object Type
    Controller Water Coil 20,!- Controller 1 Name
    Controller:WaterCoil,    !- Controller 2 Object Type
    Controller Water Coil 19;!- Controller 2 Name

  Controller:WaterCoil,
    Controller Water Coil 20,!- Name
    Temperature,             !- Control Variable
    Reverse,                 !- Action
    Flow,                    !- Actuator Variable
    Node 173,                !- Sensor Node Name
    Node 168,                !- Actuator Node Name
    Autosize,                !- Controller Convergence Tolerance {deltaC}
    Autosize,                !- Maximum Actuated Flow {m3/s}
    0;                       !- Minimum Actuated Flow {m3/s}

  Controller:WaterCoil,
    Controller Water Coil 19,!- Name
    Temperature,             !- Control Variable
    Normal,                  !- Action
    Flow,                    !- Actuator Variable
    Node 174,                !- Sensor Node Name
    Node 166,                !- Actuator Node Name
    0.0001,                  !- Controller Convergence Tolerance {deltaC}
    Autosize,                !- Maximum Actuated Flow {m3/s}
    0;                       !- Minimum Actuated Flow {m3/s}

  AvailabilityManagerAssignmentList,
    Air Loop HVAC 1 AvailabilityManagerAssignmentList 6,  !- Name
    AvailabilityManager:NightCycle,  !- Availability Manager 1 Object Type
    Availability Manager Night Cycle 7;  !- Availability Manager 1 Name

  AvailabilityManager:NightCycle,
    Availability Manager Night Cycle 7,  !- Name
    Always On Discrete,      !- Applicability Schedule Name
    Always On Discrete,      !- Fan Schedule Name
    CycleOnAny,              !- Control Type
    1,                       !- Thermostat Tolerance {deltaC}
    FixedRunTime,            !- Cycling Run Time Control Type
    3600;                    !- Cycling Run Time {s}

  BranchList,
    S8 office airloop Supply Branches,  !- Name
    S8 office airloop Main Branch;  !- Branch 1 Name

  Branch,
    S8 office airloop Main Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    S8 office oa system,     !- Component 1 Name
    Node 161,                !- Component 1 Inlet Node Name
    Node 172,                !- Component 1 Outlet Node Name
    Coil:Cooling:Water,      !- Component 2 Object Type
    S8 office cooling coil,  !- Component 2 Name
    Node 172,                !- Component 2 Inlet Node Name
    Node 173,                !- Component 2 Outlet Node Name
    Coil:Heating:Water,      !- Component 3 Object Type
    S8 office heating coil,  !- Component 3 Name
    Node 173,                !- Component 3 Inlet Node Name
    Node 174,                !- Component 3 Outlet Node Name
    Fan:VariableVolume,      !- Component 4 Object Type
    S8 office fan,           !- Component 4 Name
    Node 174,                !- Component 4 Inlet Node Name
    Node 162;                !- Component 4 Outlet Node Name

  AirLoopHVAC:OutdoorAirSystem,
    S8 office oa system,     !- Name
    S8 office oa system Controller List,  !- Controller List Name
    S8 office oa system Equipment List,  !- Outdoor Air Equipment List Name
    S8 office oa system Availability Manager List;  !- Availability Manager List Name

  AirLoopHVAC:ControllerList,
    S8 office oa system Controller List,  !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    S8 office oa controller; !- Controller 1 Name

  Controller:OutdoorAir,
    S8 office oa controller, !- Name
    Node 171,                !- Relief Air Outlet Node Name
    Node 161,                !- Return Air Node Name
    Node 172,                !- Mixed Air Node Name
    Node 170,                !- Actuator Node Name
    Autosize,                !- Minimum Outdoor Air Flow Rate {m3/s}
    Autosize,                !- Maximum Outdoor Air Flow Rate {m3/s}
    DifferentialDryBulb,     !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    20,                      !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    64000,                   !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    -100,                    !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    NoLockout,               !- Lockout Type
    FixedMinimum,            !- Minimum Limit Type
    office oa control year,  !- Minimum Outdoor Air Schedule Name
    ,                        !- Minimum Fraction of Outdoor Air Schedule Name
    S8 office max oa schedule,  !- Maximum Fraction of Outdoor Air Schedule Name
    Controller Mechanical Ventilation 7,  !- Mechanical Ventilation Controller Name
    ,                        !- Time of Day Economizer Control Schedule Name
    No,                      !- High Humidity Control
    ,                        !- Humidistat Control Zone Name
    ,                        !- High Humidity Outdoor Air Flow Ratio
    Yes,                     !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
    BypassWhenWithinEconomizerLimits;  !- Heat Recovery Bypass Control Type

  AvailabilityManagerAssignmentList,
    S8 office oa system Availability Manager List,  !- Name
    AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
    S8 office oa system Availability Manager;  !- Availability Manager 1 Name

  AvailabilityManager:Scheduled,
    S8 office oa system Availability Manager,  !- Name
    Always On Discrete;      !- Schedule Name

  OutdoorAir:NodeList,
    Node 170;                !- Node or NodeList Name 1

  AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    S8 office oa system Equipment List,  !- Name
    OutdoorAir:Mixer,        !- Component 1 Object Type
    S8 office oa system Outdoor Air Mixer;  !- Component 1 Name

  OutdoorAir:Mixer,
    S8 office oa system Outdoor Air Mixer,  !- Name
    Node 172,                !- Mixed Air Node Name
    Node 170,                !- Outdoor Air Stream Node Name
    Node 171,                !- Relief Air Stream Node Name
    Node 161;                !- Return Air Stream Node Name

  SetpointManager:MixedAir,
    S8 office oa system SM_MA,  !- Name
    Temperature,             !- Control Variable
    Node 162,                !- Reference Setpoint Node Name
    Node 174,                !- Fan Inlet Node Name
    Node 162,                !- Fan Outlet Node Name
    Node 172;                !- Setpoint Node or NodeList Name

  Coil:Cooling:Water,
    S8 office cooling coil,  !- Name
    office hvac year,        !- Availability Schedule Name
    Autosize,                !- Design Water Flow Rate {m3/s}
    Autosize,                !- Design Air Flow Rate {m3/s}
    Autosize,                !- Design Inlet Water Temperature {C}
    Autosize,                !- Design Inlet Air Temperature {C}
    Autosize,                !- Design Outlet Air Temperature {C}
    Autosize,                !- Design Inlet Air Humidity Ratio {kgWater/kgDryAir}
    Autosize,                !- Design Outlet Air Humidity Ratio {kgWater/kgDryAir}
    Node 168,                !- Water Inlet Node Name
    Node 169,                !- Water Outlet Node Name
    Node 172,                !- Air Inlet Node Name
    Node 173,                !- Air Outlet Node Name
    SimpleAnalysis,          !- Type of Analysis
    CrossFlow;               !- Heat Exchanger Configuration

  SetpointManager:MixedAir,
    S8 office cooling coil SM_MA,  !- Name
    Temperature,             !- Control Variable
    Node 162,                !- Reference Setpoint Node Name
    Node 174,                !- Fan Inlet Node Name
    Node 162,                !- Fan Outlet Node Name
    Node 173;                !- Setpoint Node or NodeList Name

  Coil:Heating:Water,
    S8 office heating coil,  !- Name
    office hvac year,        !- Availability Schedule Name
    Autosize,                !- U-Factor Times Area Value {W/K}
    Autosize,                !- Maximum Water Flow Rate {m3/s}
    Node 166,                !- Water Inlet Node Name
    Node 167,                !- Water Outlet Node Name
    Node 173,                !- Air Inlet Node Name
    Node 174,                !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    Autosize,                !- Rated Capacity {W}
    82.22,                   !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    60,                      !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    0.5;                     !- Rated Ratio for Air and Water Convection

  SetpointManager:MixedAir,
    S8 office heating coil SM_MA,  !- Name
    Temperature,             !- Control Variable
    Node 162,                !- Reference Setpoint Node Name
    Node 174,                !- Fan Inlet Node Name
    Node 162,                !- Fan Outlet Node Name
    Node 174;                !- Setpoint Node or NodeList Name

  Fan:VariableVolume,
    S8 office fan,           !- Name
    office hvac year,        !- Availability Schedule Name
    0.6045,                  !- Fan Total Efficiency
    1017,                    !- Pressure Rise {Pa}
    AutoSize,                !- Maximum Flow Rate {m3/s}
    FixedFlowRate,           !- Fan Power Minimum Flow Rate Input Method
    0,                       !- Fan Power Minimum Flow Fraction
    0,                       !- Fan Power Minimum Air Flow Rate {m3/s}
    0.93,                    !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    0.040759894,             !- Fan Power Coefficient 1
    0.08804497,              !- Fan Power Coefficient 2
    -0.07292612,             !- Fan Power Coefficient 3
    0.943739823,             !- Fan Power Coefficient 4
    0,                       !- Fan Power Coefficient 5
    Node 174,                !- Air Inlet Node Name
    Node 162,                !- Air Outlet Node Name
    General;                 !- End-Use Subcategory

  SetpointManager:Scheduled,
    S8 office deck temp setpoint manager,  !- Name
    Temperature,             !- Control Variable
    water heating coil deck temp 6,  !- Schedule Name
    Node 162;                !- Setpoint Node or NodeList Name

  AirLoopHVAC:SupplyPath,
    S8 office airloop Node 163 Supply Path,  !- Name
    Node 163,                !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    Air Loop HVAC Zone Splitter 7;  !- Component 1 Name

  AirLoopHVAC:ZoneSplitter,
    Air Loop HVAC Zone Splitter 7,  !- Name
    Node 163,                !- Inlet Node Name
    Node 177;                !- Outlet 1 Node Name

  AirLoopHVAC:ReturnPath,
    S8 office airloop Return Path,  !- Name
    Node 164,                !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    Air Loop HVAC Zone Mixer 7;  !- Component 1 Name

  AirLoopHVAC:ZoneMixer,
    Air Loop HVAC Zone Mixer 7,  !- Name
    Node 164,                !- Outlet Node Name
    Node 178;                !- Inlet 1 Node Name

  PlantLoop,
    Chilled Water Loop,      !- Name
    Water,                   !- Fluid Type
    ,                        !- User Defined Fluid Type
    Chilled Water Loop Operation Schemes,  !- Plant Equipment Operation Scheme Name
    Node 38,                 !- Loop Temperature Setpoint Node Name
    98,                      !- Maximum Loop Temperature {C}
    1,                       !- Minimum Loop Temperature {C}
    Autosize,                !- Maximum Loop Flow Rate {m3/s}
    0,                       !- Minimum Loop Flow Rate {m3/s}
    Autocalculate,           !- Plant Loop Volume {m3}
    Node 37,                 !- Plant Side Inlet Node Name
    Node 38,                 !- Plant Side Outlet Node Name
    Chilled Water Loop Supply Branches,  !- Plant Side Branch List Name
    Chilled Water Loop Supply Connector List,  !- Plant Side Connector List Name
    Node 40,                 !- Demand Side Inlet Node Name
    Node 41,                 !- Demand Side Outlet Node Name
    Chilled Water Loop Demand Branches,  !- Demand Side Branch List Name
    Chilled Water Loop Demand Connector List,  !- Demand Side Connector List Name
    Optimal,                 !- Load Distribution Scheme
    Chilled Water Loop high-T off list,  !- Availability Manager List Name
    SingleSetpoint,          !- Plant Loop Demand Calculation Scheme
    ;                        !- Common Pipe Simulation

  Sizing:Plant,
    Chilled Water Loop,      !- Plant or Condenser Loop Name
    Cooling,                 !- Loop Type
    6.66666666666669,        !- Design Loop Exit Temperature {C}
    5.61111111111111,        !- Loop Design Temperature Difference {deltaC}
    NonCoincident,           !- Sizing Option
    1,                       !- Zone Timesteps in Averaging Window
    None;                    !- Coincident Sizing Factor Mode

  BranchList,
    Chilled Water Loop Supply Branches,  !- Name
    Chilled Water Loop Supply Inlet Branch,  !- Branch 1 Name
    Chilled Water Loop Supply Branch 1,  !- Branch 2 Name
    Chilled Water Loop Supply Branch 2,  !- Branch 3 Name
    Chilled Water Loop Supply Outlet Branch;  !- Branch 4 Name

  ConnectorList,
    Chilled Water Loop Supply Connector List,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    Chilled Water Loop Supply Splitter,  !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    Chilled Water Loop Supply Mixer;  !- Connector 2 Name

  Connector:Splitter,
    Chilled Water Loop Supply Splitter,  !- Name
    Chilled Water Loop Supply Inlet Branch,  !- Inlet Branch Name
    Chilled Water Loop Supply Branch 1,  !- Outlet Branch 1 Name
    Chilled Water Loop Supply Branch 2;  !- Outlet Branch 2 Name

  Connector:Mixer,
    Chilled Water Loop Supply Mixer,  !- Name
    Chilled Water Loop Supply Outlet Branch,  !- Outlet Branch Name
    Chilled Water Loop Supply Branch 1,  !- Inlet Branch 1 Name
    Chilled Water Loop Supply Branch 2;  !- Inlet Branch 2 Name

  Branch,
    Chilled Water Loop Supply Inlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pump:ConstantSpeed,      !- Component 1 Object Type
    Chilled Water Loop Primary Pump,  !- Component 1 Name
    Node 37,                 !- Component 1 Inlet Node Name
    Node 43;                 !- Component 1 Outlet Node Name

  Pump:ConstantSpeed,
    Chilled Water Loop Primary Pump,  !- Name
    Node 37,                 !- Inlet Node Name
    Node 43,                 !- Outlet Node Name
    Autosize,                !- Design Flow Rate {m3/s}
    179344.0152,             !- Design Pump Head {Pa}
    Autosize,                !- Design Power Consumption {W}
    0.9,                     !- Motor Efficiency
    0,                       !- Fraction of Motor Inefficiencies to Fluid Stream
    Intermittent,            !- Pump Control Type
    ,                        !- Pump Flow Rate Schedule Name
    ,                        !- Pump Curve Name
    ,                        !- Impeller Diameter {m}
    ,                        !- Rotational Speed {rev/min}
    ,                        !- Zone Name
    ,                        !- Skin Loss Radiative Fraction
    PowerPerFlowPerPressure, !- Design Power Sizing Method
    348701.1,                !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
    1.282051282,             !- Design Shaft Power per Unit Flow Rate per Unit Head {W/((m3/s)-Pa)}
    General;                 !- End-Use Subcategory

  Branch,
    Chilled Water Loop Supply Branch 1,  !- Name
    ,                        !- Pressure Drop Curve Name
    Chiller:Electric:ReformulatedEIR,  !- Component 1 Object Type
    office Chiller 0,        !- Component 1 Name
    Node 39,                 !- Component 1 Inlet Node Name
    Node 44;                 !- Component 1 Outlet Node Name

  Curve:Biquadratic,
    WC Screw Default 90.1-2004 Cap_fT,  !- Name
    0.906115,                !- Coefficient1 Constant
    0.0292277,               !- Coefficient2 x
    -0.0003647,              !- Coefficient3 x**2
    -0.0009709,              !- Coefficient4 y
    -9.05e-005,              !- Coefficient5 y**2
    0.0002527,               !- Coefficient6 x*y
    0,                       !- Minimum Value of x
    20,                      !- Maximum Value of x
    0,                       !- Minimum Value of y
    50;                      !- Maximum Value of y

  Curve:Biquadratic,
    WC Screw Default 90.1-2004 EIR_fT,  !- Name
    0.3617105,               !- Coefficient1 Constant
    -0.0229833,              !- Coefficient2 x
    -0.0009519,              !- Coefficient3 x**2
    0.0131889,               !- Coefficient4 y
    0.0003752,               !- Coefficient5 y**2
    -0.0007059,              !- Coefficient6 x*y
    0,                       !- Minimum Value of x
    20,                      !- Maximum Value of x
    0,                       !- Minimum Value of y
    50;                      !- Maximum Value of y

  Curve:Quadratic,
    No_PLR_Degredation,      !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  Branch,
    Chilled Water Loop Supply Branch 2,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Pipe Adiabatic 6,        !- Component 1 Name
    Node 47,                 !- Component 1 Inlet Node Name
    Node 48;                 !- Component 1 Outlet Node Name

  Pipe:Adiabatic,
    Pipe Adiabatic 6,        !- Name
    Node 47,                 !- Inlet Node Name
    Node 48;                 !- Outlet Node Name

  Branch,
    Chilled Water Loop Supply Outlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Pipe Adiabatic 8,        !- Component 1 Name
    Node 50,                 !- Component 1 Inlet Node Name
    Node 38;                 !- Component 1 Outlet Node Name

  Pipe:Adiabatic,
    Pipe Adiabatic 8,        !- Name
    Node 50,                 !- Inlet Node Name
    Node 38;                 !- Outlet Node Name

  SetpointManager:Scheduled,
    Chilled water loop setpoint manager,  !- Name
    Temperature,             !- Control Variable
    Chilled Water Loop Temp - 44F,  !- Schedule Name
    Node 38;                 !- Setpoint Node or NodeList Name

  BranchList,
    Chilled Water Loop Demand Branches,  !- Name
    Chilled Water Loop Demand Inlet Branch,  !- Branch 1 Name
    Chilled Water Loop Demand Branch 1,  !- Branch 2 Name
    Chilled Water Loop Demand Branch 2,  !- Branch 3 Name
    Chilled Water Loop Demand Branch 3,  !- Branch 4 Name
    Chilled Water Loop Demand Branch 4,  !- Branch 5 Name
    Chilled Water Loop Demand Branch 5,  !- Branch 6 Name
    Chilled Water Loop Demand Branch 6,  !- Branch 7 Name
    Chilled Water Loop Demand Branch 7,  !- Branch 8 Name
    Chilled Water Loop Demand Branch 8,  !- Branch 9 Name
    Chilled Water Loop Demand Branch 9,  !- Branch 10 Name
    Chilled Water Loop Demand Bypass Branch,  !- Branch 11 Name
    Chilled Water Loop Demand Outlet Branch;  !- Branch 12 Name

  ConnectorList,
    Chilled Water Loop Demand Connector List,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    Chilled Water Loop Demand Splitter,  !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    Chilled Water Loop Demand Mixer;  !- Connector 2 Name

  Connector:Splitter,
    Chilled Water Loop Demand Splitter,  !- Name
    Chilled Water Loop Demand Inlet Branch,  !- Inlet Branch Name
    Chilled Water Loop Demand Branch 1,  !- Outlet Branch 1 Name
    Chilled Water Loop Demand Branch 2,  !- Outlet Branch 2 Name
    Chilled Water Loop Demand Branch 3,  !- Outlet Branch 3 Name
    Chilled Water Loop Demand Branch 4,  !- Outlet Branch 4 Name
    Chilled Water Loop Demand Branch 5,  !- Outlet Branch 5 Name
    Chilled Water Loop Demand Branch 6,  !- Outlet Branch 6 Name
    Chilled Water Loop Demand Branch 7,  !- Outlet Branch 7 Name
    Chilled Water Loop Demand Branch 8,  !- Outlet Branch 8 Name
    Chilled Water Loop Demand Branch 9,  !- Outlet Branch 9 Name
    Chilled Water Loop Demand Bypass Branch;  !- Outlet Branch 10 Name

  Connector:Mixer,
    Chilled Water Loop Demand Mixer,  !- Name
    Chilled Water Loop Demand Outlet Branch,  !- Outlet Branch Name
    Chilled Water Loop Demand Branch 1,  !- Inlet Branch 1 Name
    Chilled Water Loop Demand Branch 2,  !- Inlet Branch 2 Name
    Chilled Water Loop Demand Branch 3,  !- Inlet Branch 3 Name
    Chilled Water Loop Demand Branch 4,  !- Inlet Branch 4 Name
    Chilled Water Loop Demand Branch 5,  !- Inlet Branch 5 Name
    Chilled Water Loop Demand Branch 6,  !- Inlet Branch 6 Name
    Chilled Water Loop Demand Branch 7,  !- Inlet Branch 7 Name
    Chilled Water Loop Demand Branch 8,  !- Inlet Branch 8 Name
    Chilled Water Loop Demand Branch 9,  !- Inlet Branch 9 Name
    Chilled Water Loop Demand Bypass Branch;  !- Inlet Branch 10 Name

  Branch,
    Chilled Water Loop Demand Inlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Pipe Adiabatic 9,        !- Component 1 Name
    Node 40,                 !- Component 1 Inlet Node Name
    Node 51;                 !- Component 1 Outlet Node Name

  Pipe:Adiabatic,
    Pipe Adiabatic 9,        !- Name
    Node 40,                 !- Inlet Node Name
    Node 51;                 !- Outlet Node Name

  Branch,
    Chilled Water Loop Demand Branch 1,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Pipe Adiabatic 7,        !- Component 1 Name
    Node 42,                 !- Component 1 Inlet Node Name
    Node 49;                 !- Component 1 Outlet Node Name

  Pipe:Adiabatic,
    Pipe Adiabatic 7,        !- Name
    Node 42,                 !- Inlet Node Name
    Node 49;                 !- Outlet Node Name

  Branch,
    Chilled Water Loop Demand Branch 2,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Cooling:Water,      !- Component 1 Object Type
    S2 office cooling coil,  !- Component 1 Name
    Node 60,                 !- Component 1 Inlet Node Name
    Node 61;                 !- Component 1 Outlet Node Name

  Branch,
    Chilled Water Loop Demand Branch 3,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Cooling:Water,      !- Component 1 Object Type
    S3 office cooling coil,  !- Component 1 Name
    Node 78,                 !- Component 1 Inlet Node Name
    Node 79;                 !- Component 1 Outlet Node Name

  Branch,
    Chilled Water Loop Demand Branch 4,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Cooling:Water,      !- Component 1 Object Type
    S4 office cooling coil,  !- Component 1 Name
    Node 96,                 !- Component 1 Inlet Node Name
    Node 97;                 !- Component 1 Outlet Node Name

  Branch,
    Chilled Water Loop Demand Branch 5,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Cooling:Water,      !- Component 1 Object Type
    S5 office cooling coil,  !- Component 1 Name
    Node 114,                !- Component 1 Inlet Node Name
    Node 115;                !- Component 1 Outlet Node Name

  Branch,
    Chilled Water Loop Demand Branch 6,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Cooling:Water,      !- Component 1 Object Type
    S6 office cooling coil,  !- Component 1 Name
    Node 132,                !- Component 1 Inlet Node Name
    Node 133;                !- Component 1 Outlet Node Name

  Branch,
    Chilled Water Loop Demand Branch 7,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Cooling:Water,      !- Component 1 Object Type
    S7 office cooling coil,  !- Component 1 Name
    Node 150,                !- Component 1 Inlet Node Name
    Node 151;                !- Component 1 Outlet Node Name

  Branch,
    Chilled Water Loop Demand Branch 8,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Cooling:Water,      !- Component 1 Object Type
    S8 office cooling coil,  !- Component 1 Name
    Node 168,                !- Component 1 Inlet Node Name
    Node 169;                !- Component 1 Outlet Node Name

  Branch,
    Chilled Water Loop Demand Branch 9,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Cooling:Water,      !- Component 1 Object Type
    S1 basement cooling coil,!- Component 1 Name
    Node 186,                !- Component 1 Inlet Node Name
    Node 187;                !- Component 1 Outlet Node Name

  Branch,
    Chilled Water Loop Demand Bypass Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Chilled Water Loop Demand Bypass Pipe,  !- Component 1 Name
    Chilled Water Loop Demand Bypass Pipe Inlet Node,  !- Component 1 Inlet Node Name
    Chilled Water Loop Demand Bypass Pipe Outlet Node;  !- Component 1 Outlet Node Name

  Pipe:Adiabatic,
    Chilled Water Loop Demand Bypass Pipe,  !- Name
    Chilled Water Loop Demand Bypass Pipe Inlet Node,  !- Inlet Node Name
    Chilled Water Loop Demand Bypass Pipe Outlet Node;  !- Outlet Node Name

  Branch,
    Chilled Water Loop Demand Outlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Pipe Adiabatic 10,       !- Component 1 Name
    Node 52,                 !- Component 1 Inlet Node Name
    Node 41;                 !- Component 1 Outlet Node Name

  Pipe:Adiabatic,
    Pipe Adiabatic 10,       !- Name
    Node 52,                 !- Inlet Node Name
    Node 41;                 !- Outlet Node Name

  PlantEquipmentOperationSchemes,
    Chilled Water Loop Operation Schemes,  !- Name
    PlantEquipmentOperation:CoolingLoad,  !- Control Scheme 1 Object Type
    Chilled Water Loop Cooling Operation Scheme,  !- Control Scheme 1 Name
    Always On Discrete;      !- Control Scheme 1 Schedule Name

  PlantEquipmentOperation:CoolingLoad,
    Chilled Water Loop Cooling Operation Scheme,  !- Name
    0,                       !- Load Range 1 Lower Limit {W}
    1000000000,              !- Load Range 1 Upper Limit {W}
    Chilled Water Loop Cooling Equipment List;  !- Range 1 Equipment List Name

  PlantEquipmentList,
    Chilled Water Loop Cooling Equipment List,  !- Name
    Chiller:Electric:ReformulatedEIR,  !- Equipment 1 Object Type
    office Chiller 0;        !- Equipment 1 Name

  PlantLoop,
    Condenser Water Loop,    !- Name
    Water,                   !- Fluid Type
    ,                        !- User Defined Fluid Type
    Condenser Water Loop Operation Schemes,  !- Plant Equipment Operation Scheme Name
    Node 24,                 !- Loop Temperature Setpoint Node Name
    80,                      !- Maximum Loop Temperature {C}
    5,                       !- Minimum Loop Temperature {C}
    Autosize,                !- Maximum Loop Flow Rate {m3/s}
    0,                       !- Minimum Loop Flow Rate {m3/s}
    Autocalculate,           !- Plant Loop Volume {m3}
    Node 23,                 !- Plant Side Inlet Node Name
    Node 24,                 !- Plant Side Outlet Node Name
    Condenser Water Loop Supply Branches,  !- Plant Side Branch List Name
    Condenser Water Loop Supply Connector List,  !- Plant Side Connector List Name
    Node 26,                 !- Demand Side Inlet Node Name
    Node 27,                 !- Demand Side Outlet Node Name
    Condenser Water Loop Demand Branches,  !- Demand Side Branch List Name
    Condenser Water Loop Demand Connector List,  !- Demand Side Connector List Name
    Optimal,                 !- Load Distribution Scheme
    Condenser Water Loop high-T off list,  !- Availability Manager List Name
    SingleSetpoint,          !- Plant Loop Demand Calculation Scheme
    ;                        !- Common Pipe Simulation

  Sizing:Plant,
    Condenser Water Loop,    !- Plant or Condenser Loop Name
    Condenser,               !- Loop Type
    29.4444444444445,        !- Design Loop Exit Temperature {C}
    5.55555555555556,        !- Loop Design Temperature Difference {deltaC}
    NonCoincident,           !- Sizing Option
    1,                       !- Zone Timesteps in Averaging Window
    None;                    !- Coincident Sizing Factor Mode

  BranchList,
    Condenser Water Loop Supply Branches,  !- Name
    Condenser Water Loop Supply Inlet Branch,  !- Branch 1 Name
    Condenser Water Loop Supply Branch 1,  !- Branch 2 Name
    Condenser Water Loop Supply Branch 2,  !- Branch 3 Name
    Condenser Water Loop Supply Outlet Branch;  !- Branch 4 Name

  ConnectorList,
    Condenser Water Loop Supply Connector List,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    Condenser Water Loop Supply Splitter,  !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    Condenser Water Loop Supply Mixer;  !- Connector 2 Name

  Connector:Splitter,
    Condenser Water Loop Supply Splitter,  !- Name
    Condenser Water Loop Supply Inlet Branch,  !- Inlet Branch Name
    Condenser Water Loop Supply Branch 1,  !- Outlet Branch 1 Name
    Condenser Water Loop Supply Branch 2;  !- Outlet Branch 2 Name

  Connector:Mixer,
    Condenser Water Loop Supply Mixer,  !- Name
    Condenser Water Loop Supply Outlet Branch,  !- Outlet Branch Name
    Condenser Water Loop Supply Branch 1,  !- Inlet Branch 1 Name
    Condenser Water Loop Supply Branch 2;  !- Inlet Branch 2 Name

  Branch,
    Condenser Water Loop Supply Inlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pump:ConstantSpeed,      !- Component 1 Object Type
    Condenser Water Loop Pump,  !- Component 1 Name
    Node 23,                 !- Component 1 Inlet Node Name
    Node 29;                 !- Component 1 Outlet Node Name

  Pump:ConstantSpeed,
    Condenser Water Loop Pump,  !- Name
    Node 23,                 !- Inlet Node Name
    Node 29,                 !- Outlet Node Name
    Autosize,                !- Design Flow Rate {m3/s}
    148556.625924,           !- Design Pump Head {Pa}
    Autosize,                !- Design Power Consumption {W}
    0.9,                     !- Motor Efficiency
    0,                       !- Fraction of Motor Inefficiencies to Fluid Stream
    Intermittent,            !- Pump Control Type
    ,                        !- Pump Flow Rate Schedule Name
    ,                        !- Pump Curve Name
    ,                        !- Impeller Diameter {m}
    ,                        !- Rotational Speed {rev/min}
    ,                        !- Zone Name
    ,                        !- Skin Loss Radiative Fraction
    PowerPerFlowPerPressure, !- Design Power Sizing Method
    348701.1,                !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
    1.282051282,             !- Design Shaft Power per Unit Flow Rate per Unit Head {W/((m3/s)-Pa)}
    General;                 !- End-Use Subcategory

  Branch,
    Condenser Water Loop Supply Branch 1,  !- Name
    ,                        !- Pressure Drop Curve Name
    CoolingTower:SingleSpeed,!- Component 1 Object Type
    Centrifugal Fan Cycling Open Cooling Tower,  !- Component 1 Name
    Node 25,                 !- Component 1 Inlet Node Name
    Node 30;                 !- Component 1 Outlet Node Name

  CoolingTower:SingleSpeed,
    Centrifugal Fan Cycling Open Cooling Tower,  !- Name
    Node 25,                 !- Water Inlet Node Name
    Node 30,                 !- Water Outlet Node Name
    Autosize,                !- Design Water Flow Rate {m3/s}
    Autosize,                !- Design Air Flow Rate {m3/s}
    Autosize,                !- Design Fan Power {W}
    Autosize,                !- Design U-Factor Times Area Value {W/K}
    Autosize,                !- Free Convection Regime Air Flow Rate {m3/s}
    0.1,                     !- Free Convection Regime Air Flow Rate Sizing Factor
    Autosize,                !- Free Convection Regime U-Factor Times Area Value {W/K}
    0.1,                     !- Free Convection U-Factor Times Area Value Sizing Factor
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    1.25,                    !- Heat Rejection Capacity and Nominal Capacity Sizing Ratio
    ,                        !- Nominal Capacity {W}
    0,                       !- Free Convection Capacity {W}
    0.1,                     !- Free Convection Nominal Capacity Sizing Factor
    25.6,                    !- Design Inlet Air Dry-Bulb Temperature {C}
    25.6,                    !- Design Inlet Air Wet-Bulb Temperature {C}
    Autosize,                !- Design Approach Temperature {deltaC}
    Autosize,                !- Design Range Temperature {deltaC}
    0,                       !- Basin Heater Capacity {W/K}
    2,                       !- Basin Heater Setpoint Temperature {C}
    ,                        !- Basin Heater Operating Schedule Name
    LossFactor,              !- Evaporation Loss Mode
    0.2,                     !- Evaporation Loss Factor {percent/K}
    0.008,                   !- Drift Loss Percent {percent}
    ConcentrationRatio,      !- Blowdown Calculation Mode
    3,                       !- Blowdown Concentration Ratio
    ,                        !- Blowdown Makeup Water Usage Schedule Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Outdoor Air Inlet Node Name
    FanCycling,              !- Capacity Control
    2,                       !- Number of Cells
    MinimalCell,             !- Cell Control
    0.33,                    !- Cell Minimum  Water Flow Rate Fraction
    2.5,                     !- Cell Maximum Water Flow Rate Fraction
    1,                       !- Sizing Factor
    General;                 !- End-Use Subcategory

  Branch,
    Condenser Water Loop Supply Branch 2,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Pipe Adiabatic 1,        !- Component 1 Name
    Node 31,                 !- Component 1 Inlet Node Name
    Node 32;                 !- Component 1 Outlet Node Name

  Pipe:Adiabatic,
    Pipe Adiabatic 1,        !- Name
    Node 31,                 !- Inlet Node Name
    Node 32;                 !- Outlet Node Name

  Branch,
    Condenser Water Loop Supply Outlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Pipe Adiabatic 3,        !- Component 1 Name
    Node 34,                 !- Component 1 Inlet Node Name
    Node 24;                 !- Component 1 Outlet Node Name

  Pipe:Adiabatic,
    Pipe Adiabatic 3,        !- Name
    Node 34,                 !- Inlet Node Name
    Node 24;                 !- Outlet Node Name

  SetpointManager:Scheduled,
    Setpoint Manager Scheduled 1,  !- Name
    Temperature,             !- Control Variable
    Condenser Water Loop Temp - 26.6667C,  !- Schedule Name
    Node 24;                 !- Setpoint Node or NodeList Name

  BranchList,
    Condenser Water Loop Demand Branches,  !- Name
    Condenser Water Loop Demand Inlet Branch,  !- Branch 1 Name
    Condenser Water Loop Demand Branch 1,  !- Branch 2 Name
    Condenser Water Loop Demand Branch 2,  !- Branch 3 Name
    Condenser Water Loop Demand Bypass Branch,  !- Branch 4 Name
    Condenser Water Loop Demand Outlet Branch;  !- Branch 5 Name

  ConnectorList,
    Condenser Water Loop Demand Connector List,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    Condenser Water Loop Demand Splitter,  !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    Condenser Water Loop Demand Mixer;  !- Connector 2 Name

  Connector:Splitter,
    Condenser Water Loop Demand Splitter,  !- Name
    Condenser Water Loop Demand Inlet Branch,  !- Inlet Branch Name
    Condenser Water Loop Demand Branch 1,  !- Outlet Branch 1 Name
    Condenser Water Loop Demand Branch 2,  !- Outlet Branch 2 Name
    Condenser Water Loop Demand Bypass Branch;  !- Outlet Branch 3 Name

  Connector:Mixer,
    Condenser Water Loop Demand Mixer,  !- Name
    Condenser Water Loop Demand Outlet Branch,  !- Outlet Branch Name
    Condenser Water Loop Demand Branch 1,  !- Inlet Branch 1 Name
    Condenser Water Loop Demand Branch 2,  !- Inlet Branch 2 Name
    Condenser Water Loop Demand Bypass Branch;  !- Inlet Branch 3 Name

  Branch,
    Condenser Water Loop Demand Inlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Pipe Adiabatic 4,        !- Component 1 Name
    Node 26,                 !- Component 1 Inlet Node Name
    Node 35;                 !- Component 1 Outlet Node Name

  Pipe:Adiabatic,
    Pipe Adiabatic 4,        !- Name
    Node 26,                 !- Inlet Node Name
    Node 35;                 !- Outlet Node Name

  Branch,
    Condenser Water Loop Demand Branch 1,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Pipe Adiabatic 2,        !- Component 1 Name
    Node 28,                 !- Component 1 Inlet Node Name
    Node 33;                 !- Component 1 Outlet Node Name

  Pipe:Adiabatic,
    Pipe Adiabatic 2,        !- Name
    Node 28,                 !- Inlet Node Name
    Node 33;                 !- Outlet Node Name

  Branch,
    Condenser Water Loop Demand Branch 2,  !- Name
    ,                        !- Pressure Drop Curve Name
    Chiller:Electric:ReformulatedEIR,  !- Component 1 Object Type
    office Chiller 0,        !- Component 1 Name
    Node 45,                 !- Component 1 Inlet Node Name
    Node 46;                 !- Component 1 Outlet Node Name

  Branch,
    Condenser Water Loop Demand Bypass Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Condenser Water Loop Demand Bypass Pipe,  !- Component 1 Name
    Condenser Water Loop Demand Bypass Pipe Inlet Node,  !- Component 1 Inlet Node Name
    Condenser Water Loop Demand Bypass Pipe Outlet Node;  !- Component 1 Outlet Node Name

  Pipe:Adiabatic,
    Condenser Water Loop Demand Bypass Pipe,  !- Name
    Condenser Water Loop Demand Bypass Pipe Inlet Node,  !- Inlet Node Name
    Condenser Water Loop Demand Bypass Pipe Outlet Node;  !- Outlet Node Name

  Branch,
    Condenser Water Loop Demand Outlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Pipe Adiabatic 5,        !- Component 1 Name
    Node 36,                 !- Component 1 Inlet Node Name
    Node 27;                 !- Component 1 Outlet Node Name

  Pipe:Adiabatic,
    Pipe Adiabatic 5,        !- Name
    Node 36,                 !- Inlet Node Name
    Node 27;                 !- Outlet Node Name

  PlantEquipmentOperationSchemes,
    Condenser Water Loop Operation Schemes,  !- Name
    PlantEquipmentOperation:CoolingLoad,  !- Control Scheme 1 Object Type
    Condenser Water Loop Cooling Operation Scheme,  !- Control Scheme 1 Name
    Always On Discrete;      !- Control Scheme 1 Schedule Name

  PlantEquipmentOperation:CoolingLoad,
    Condenser Water Loop Cooling Operation Scheme,  !- Name
    0,                       !- Load Range 1 Lower Limit {W}
    1000000000,              !- Load Range 1 Upper Limit {W}
    Condenser Water Loop Cooling Equipment List;  !- Range 1 Equipment List Name

  PlantEquipmentList,
    Condenser Water Loop Cooling Equipment List,  !- Name
    CoolingTower:SingleSpeed,!- Equipment 1 Object Type
    Centrifugal Fan Cycling Open Cooling Tower;  !- Equipment 1 Name

  PlantLoop,
    office hot water plant,  !- Name
    Water,                   !- Fluid Type
    ,                        !- User Defined Fluid Type
    office hot water plant Operation Schemes,  !- Plant Equipment Operation Scheme Name
    Node 10,                 !- Loop Temperature Setpoint Node Name
    100,                     !- Maximum Loop Temperature {C}
    0,                       !- Minimum Loop Temperature {C}
    Autosize,                !- Maximum Loop Flow Rate {m3/s}
    0,                       !- Minimum Loop Flow Rate {m3/s}
    Autocalculate,           !- Plant Loop Volume {m3}
    Node 9,                  !- Plant Side Inlet Node Name
    Node 10,                 !- Plant Side Outlet Node Name
    office hot water plant Supply Branches,  !- Plant Side Branch List Name
    office hot water plant Supply Connector List,  !- Plant Side Connector List Name
    Node 12,                 !- Demand Side Inlet Node Name
    Node 13,                 !- Demand Side Outlet Node Name
    office hot water plant Demand Branches,  !- Demand Side Branch List Name
    office hot water plant Demand Connector List,  !- Demand Side Connector List Name
    Optimal,                 !- Load Distribution Scheme
    office hot water plant high-T off list,  !- Availability Manager List Name
    SingleSetpoint,          !- Plant Loop Demand Calculation Scheme
    ;                        !- Common Pipe Simulation

  Sizing:Plant,
    office hot water plant,  !- Plant or Condenser Loop Name
    Heating,                 !- Loop Type
    82.22,                   !- Design Loop Exit Temperature {C}
    22.22,                   !- Loop Design Temperature Difference {deltaC}
    NonCoincident,           !- Sizing Option
    1,                       !- Zone Timesteps in Averaging Window
    None;                    !- Coincident Sizing Factor Mode

  BranchList,
    office hot water plant Supply Branches,  !- Name
    office hot water plant Supply Inlet Branch,  !- Branch 1 Name
    office hot water plant Supply Branch 1,  !- Branch 2 Name
    office hot water plant Supply Branch 2,  !- Branch 3 Name
    office hot water plant Supply Outlet Branch;  !- Branch 4 Name

  ConnectorList,
    office hot water plant Supply Connector List,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    office hot water plant Supply Splitter,  !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    office hot water plant Supply Mixer;  !- Connector 2 Name

  Connector:Splitter,
    office hot water plant Supply Splitter,  !- Name
    office hot water plant Supply Inlet Branch,  !- Inlet Branch Name
    office hot water plant Supply Branch 1,  !- Outlet Branch 1 Name
    office hot water plant Supply Branch 2;  !- Outlet Branch 2 Name

  Connector:Mixer,
    office hot water plant Supply Mixer,  !- Name
    office hot water plant Supply Outlet Branch,  !- Outlet Branch Name
    office hot water plant Supply Branch 1,  !- Inlet Branch 1 Name
    office hot water plant Supply Branch 2;  !- Inlet Branch 2 Name

  Branch,
    office hot water plant Supply Inlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pump:VariableSpeed,      !- Component 1 Object Type
    office hot water pump,   !- Component 1 Name
    Node 9,                  !- Component 1 Inlet Node Name
    Node 15;                 !- Component 1 Outlet Node Name

  Pump:VariableSpeed,
    office hot water pump,   !- Name
    Node 9,                  !- Inlet Node Name
    Node 15,                 !- Outlet Node Name
    Autosize,                !- Design Maximum Flow Rate {m3/s}
    179352,                  !- Design Pump Head {Pa}
    Autosize,                !- Design Power Consumption {W}
    0.875,                   !- Motor Efficiency
    0,                       !- Fraction of Motor Inefficiencies to Fluid Stream
    0,                       !- Coefficient 1 of the Part Load Performance Curve
    1,                       !- Coefficient 2 of the Part Load Performance Curve
    0,                       !- Coefficient 3 of the Part Load Performance Curve
    0,                       !- Coefficient 4 of the Part Load Performance Curve
    0,                       !- Design Minimum Flow Rate {m3/s}
    Intermittent,            !- Pump Control Type
    ,                        !- Pump Flow Rate Schedule Name
    ,                        !- Pump Curve Name
    ,                        !- Impeller Diameter {m}
    ,                        !- VFD Control Type
    ,                        !- Pump RPM Schedule Name
    ,                        !- Minimum Pressure Schedule
    ,                        !- Maximum Pressure Schedule
    ,                        !- Minimum RPM Schedule
    ,                        !- Maximum RPM Schedule
    ,                        !- Zone Name
    0.5,                     !- Skin Loss Radiative Fraction
    PowerPerFlowPerPressure, !- Design Power Sizing Method
    348701.1,                !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
    1.282051282,             !- Design Shaft Power per Unit Flow Rate per Unit Head {W/((m3/s)-Pa)}
    0,                       !- Design Minimum Flow Rate Fraction
    General;                 !- End-Use Subcategory

  Branch,
    office hot water plant Supply Branch 1,  !- Name
    ,                        !- Pressure Drop Curve Name
    Boiler:HotWater,         !- Component 1 Object Type
    office boiler,           !- Component 1 Name
    Node 11,                 !- Component 1 Inlet Node Name
    Node 16;                 !- Component 1 Outlet Node Name

  Boiler:HotWater,
    office boiler,           !- Name
    NaturalGas,              !- Fuel Type
    Autosize,                !- Nominal Capacity {W}
    0.78,                    !- Nominal Thermal Efficiency
    LeavingBoiler,           !- Efficiency Curve Temperature Evaluation Variable
    BlrHWBlrFIRRatio_fQRatioSI,  !- Normalized Boiler Efficiency Curve Name
    Autosize,                !- Design Water Flow Rate {m3/s}
    0,                       !- Minimum Part Load Ratio
    1.2,                     !- Maximum Part Load Ratio
    1,                       !- Optimum Part Load Ratio
    Node 11,                 !- Boiler Water Inlet Node Name
    Node 16,                 !- Boiler Water Outlet Node Name
    95,                      !- Water Outlet Upper Temperature Limit {C}
    LeavingSetpointModulated,!- Boiler Flow Mode
    0,                       !- Parasitic Electric Load {W}
    1,                       !- Sizing Factor
    General;                 !- End-Use Subcategory

  Curve:Quadratic,
    BlrHWBlrFIRRatio_fQRatioSI,  !- Name
    0.6267,                  !- Coefficient1 Constant
    0.674,                   !- Coefficient2 x
    -0.3073,                 !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    100,                     !- Maximum Value of x
    0.75;                    !- Minimum Curve Output

  Branch,
    office hot water plant Supply Branch 2,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    office Supply Equipment Bypass pipe,  !- Component 1 Name
    Node 17,                 !- Component 1 Inlet Node Name
    Node 18;                 !- Component 1 Outlet Node Name

  Pipe:Adiabatic,
    office Supply Equipment Bypass pipe,  !- Name
    Node 17,                 !- Inlet Node Name
    Node 18;                 !- Outlet Node Name

  Branch,
    office hot water plant Supply Outlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    office Supply Outlet pipe,  !- Component 1 Name
    Node 20,                 !- Component 1 Inlet Node Name
    Node 10;                 !- Component 1 Outlet Node Name

  Pipe:Adiabatic,
    office Supply Outlet pipe,  !- Name
    Node 20,                 !- Inlet Node Name
    Node 10;                 !- Outlet Node Name

  SetpointManager:Scheduled,
    office hot water setpoint manager,  !- Name
    Temperature,             !- Control Variable
    hot water supply temperature,  !- Schedule Name
    Node 10;                 !- Setpoint Node or NodeList Name

  BranchList,
    office hot water plant Demand Branches,  !- Name
    office hot water plant Demand Inlet Branch,  !- Branch 1 Name
    office hot water plant Demand Branch 1,  !- Branch 2 Name
    office hot water plant Demand Branch 2,  !- Branch 3 Name
    office hot water plant Demand Branch 3,  !- Branch 4 Name
    office hot water plant Demand Branch 4,  !- Branch 5 Name
    office hot water plant Demand Branch 5,  !- Branch 6 Name
    office hot water plant Demand Branch 6,  !- Branch 7 Name
    office hot water plant Demand Branch 7,  !- Branch 8 Name
    office hot water plant Demand Branch 8,  !- Branch 9 Name
    office hot water plant Demand Branch 9,  !- Branch 10 Name
    office hot water plant Demand Branch 10,  !- Branch 11 Name
    office hot water plant Demand Branch 11,  !- Branch 12 Name
    office hot water plant Demand Branch 12,  !- Branch 13 Name
    office hot water plant Demand Branch 13,  !- Branch 14 Name
    office hot water plant Demand Branch 14,  !- Branch 15 Name
    office hot water plant Demand Branch 15,  !- Branch 16 Name
    office hot water plant Demand Branch 16,  !- Branch 17 Name
    office hot water plant Demand Branch 17,  !- Branch 18 Name
    office hot water plant Demand Bypass Branch,  !- Branch 19 Name
    office hot water plant Demand Outlet Branch;  !- Branch 20 Name

  ConnectorList,
    office hot water plant Demand Connector List,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    office hot water plant Demand Splitter,  !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    office hot water plant Demand Mixer;  !- Connector 2 Name

  Connector:Splitter,
    office hot water plant Demand Splitter,  !- Name
    office hot water plant Demand Inlet Branch,  !- Inlet Branch Name
    office hot water plant Demand Branch 1,  !- Outlet Branch 1 Name
    office hot water plant Demand Branch 2,  !- Outlet Branch 2 Name
    office hot water plant Demand Branch 3,  !- Outlet Branch 3 Name
    office hot water plant Demand Branch 4,  !- Outlet Branch 4 Name
    office hot water plant Demand Branch 5,  !- Outlet Branch 5 Name
    office hot water plant Demand Branch 6,  !- Outlet Branch 6 Name
    office hot water plant Demand Branch 7,  !- Outlet Branch 7 Name
    office hot water plant Demand Branch 8,  !- Outlet Branch 8 Name
    office hot water plant Demand Branch 9,  !- Outlet Branch 9 Name
    office hot water plant Demand Branch 10,  !- Outlet Branch 10 Name
    office hot water plant Demand Branch 11,  !- Outlet Branch 11 Name
    office hot water plant Demand Branch 12,  !- Outlet Branch 12 Name
    office hot water plant Demand Branch 13,  !- Outlet Branch 13 Name
    office hot water plant Demand Branch 14,  !- Outlet Branch 14 Name
    office hot water plant Demand Branch 15,  !- Outlet Branch 15 Name
    office hot water plant Demand Branch 16,  !- Outlet Branch 16 Name
    office hot water plant Demand Branch 17,  !- Outlet Branch 17 Name
    office hot water plant Demand Bypass Branch;  !- Outlet Branch 18 Name

  Connector:Mixer,
    office hot water plant Demand Mixer,  !- Name
    office hot water plant Demand Outlet Branch,  !- Outlet Branch Name
    office hot water plant Demand Branch 1,  !- Inlet Branch 1 Name
    office hot water plant Demand Branch 2,  !- Inlet Branch 2 Name
    office hot water plant Demand Branch 3,  !- Inlet Branch 3 Name
    office hot water plant Demand Branch 4,  !- Inlet Branch 4 Name
    office hot water plant Demand Branch 5,  !- Inlet Branch 5 Name
    office hot water plant Demand Branch 6,  !- Inlet Branch 6 Name
    office hot water plant Demand Branch 7,  !- Inlet Branch 7 Name
    office hot water plant Demand Branch 8,  !- Inlet Branch 8 Name
    office hot water plant Demand Branch 9,  !- Inlet Branch 9 Name
    office hot water plant Demand Branch 10,  !- Inlet Branch 10 Name
    office hot water plant Demand Branch 11,  !- Inlet Branch 11 Name
    office hot water plant Demand Branch 12,  !- Inlet Branch 12 Name
    office hot water plant Demand Branch 13,  !- Inlet Branch 13 Name
    office hot water plant Demand Branch 14,  !- Inlet Branch 14 Name
    office hot water plant Demand Branch 15,  !- Inlet Branch 15 Name
    office hot water plant Demand Branch 16,  !- Inlet Branch 16 Name
    office hot water plant Demand Branch 17,  !- Inlet Branch 17 Name
    office hot water plant Demand Bypass Branch;  !- Inlet Branch 18 Name

  Branch,
    office hot water plant Demand Inlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    office hot water plant Demand Inlet pipe,  !- Component 1 Name
    Node 12,                 !- Component 1 Inlet Node Name
    Node 21;                 !- Component 1 Outlet Node Name

  Pipe:Adiabatic,
    office hot water plant Demand Inlet pipe,  !- Name
    Node 12,                 !- Inlet Node Name
    Node 21;                 !- Outlet Node Name

  Branch,
    office hot water plant Demand Branch 1,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    office hot water plant Coil Bypass,  !- Component 1 Name
    Node 14,                 !- Component 1 Inlet Node Name
    Node 19;                 !- Component 1 Outlet Node Name

  Pipe:Adiabatic,
    office hot water plant Coil Bypass,  !- Name
    Node 14,                 !- Inlet Node Name
    Node 19;                 !- Outlet Node Name

  Branch,
    office hot water plant Demand Branch 2,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    S2 office heating coil,  !- Component 1 Name
    Node 58,                 !- Component 1 Inlet Node Name
    Node 59;                 !- Component 1 Outlet Node Name

  Branch,
    office hot water plant Demand Branch 3,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    S2 office hot water reheat coil,  !- Component 1 Name
    Node 67,                 !- Component 1 Inlet Node Name
    Node 68;                 !- Component 1 Outlet Node Name

  Branch,
    office hot water plant Demand Branch 4,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    S3 office heating coil,  !- Component 1 Name
    Node 76,                 !- Component 1 Inlet Node Name
    Node 77;                 !- Component 1 Outlet Node Name

  Branch,
    office hot water plant Demand Branch 5,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    S3 office hot water reheat coil,  !- Component 1 Name
    Node 85,                 !- Component 1 Inlet Node Name
    Node 86;                 !- Component 1 Outlet Node Name

  Branch,
    office hot water plant Demand Branch 6,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    S4 office heating coil,  !- Component 1 Name
    Node 94,                 !- Component 1 Inlet Node Name
    Node 95;                 !- Component 1 Outlet Node Name

  Branch,
    office hot water plant Demand Branch 7,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    S4 office hot water reheat coil,  !- Component 1 Name
    Node 103,                !- Component 1 Inlet Node Name
    Node 104;                !- Component 1 Outlet Node Name

  Branch,
    office hot water plant Demand Branch 8,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    S5 office heating coil,  !- Component 1 Name
    Node 112,                !- Component 1 Inlet Node Name
    Node 113;                !- Component 1 Outlet Node Name

  Branch,
    office hot water plant Demand Branch 9,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    S5 office hot water reheat coil,  !- Component 1 Name
    Node 121,                !- Component 1 Inlet Node Name
    Node 122;                !- Component 1 Outlet Node Name

  Branch,
    office hot water plant Demand Branch 10,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    S6 office heating coil,  !- Component 1 Name
    Node 130,                !- Component 1 Inlet Node Name
    Node 131;                !- Component 1 Outlet Node Name

  Branch,
    office hot water plant Demand Branch 11,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    S6 office hot water reheat coil,  !- Component 1 Name
    Node 139,                !- Component 1 Inlet Node Name
    Node 140;                !- Component 1 Outlet Node Name

  Branch,
    office hot water plant Demand Branch 12,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    S7 office heating coil,  !- Component 1 Name
    Node 148,                !- Component 1 Inlet Node Name
    Node 149;                !- Component 1 Outlet Node Name

  Branch,
    office hot water plant Demand Branch 13,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    S7 office hot water reheat coil,  !- Component 1 Name
    Node 157,                !- Component 1 Inlet Node Name
    Node 158;                !- Component 1 Outlet Node Name

  Branch,
    office hot water plant Demand Branch 14,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    S8 office heating coil,  !- Component 1 Name
    Node 166,                !- Component 1 Inlet Node Name
    Node 167;                !- Component 1 Outlet Node Name

  Branch,
    office hot water plant Demand Branch 15,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    S8 office hot water reheat coil,  !- Component 1 Name
    Node 175,                !- Component 1 Inlet Node Name
    Node 176;                !- Component 1 Outlet Node Name

  Branch,
    office hot water plant Demand Branch 16,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    S1 basement heating coil,!- Component 1 Name
    Node 184,                !- Component 1 Inlet Node Name
    Node 185;                !- Component 1 Outlet Node Name

  Branch,
    office hot water plant Demand Branch 17,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    S1 basement hot water reheat coil,  !- Component 1 Name
    Node 193,                !- Component 1 Inlet Node Name
    Node 194;                !- Component 1 Outlet Node Name

  Branch,
    office hot water plant Demand Bypass Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    office hot water plant Demand Bypass Pipe,  !- Component 1 Name
    office hot water plant Demand Bypass Pipe Inlet Node,  !- Component 1 Inlet Node Name
    office hot water plant Demand Bypass Pipe Outlet Node;  !- Component 1 Outlet Node Name

  Pipe:Adiabatic,
    office hot water plant Demand Bypass Pipe,  !- Name
    office hot water plant Demand Bypass Pipe Inlet Node,  !- Inlet Node Name
    office hot water plant Demand Bypass Pipe Outlet Node;  !- Outlet Node Name

  Branch,
    office hot water plant Demand Outlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    office hot water plant Demand Outlet pipe,  !- Component 1 Name
    Node 22,                 !- Component 1 Inlet Node Name
    Node 13;                 !- Component 1 Outlet Node Name

  Pipe:Adiabatic,
    office hot water plant Demand Outlet pipe,  !- Name
    Node 22,                 !- Inlet Node Name
    Node 13;                 !- Outlet Node Name

  PlantEquipmentOperationSchemes,
    office hot water plant Operation Schemes,  !- Name
    PlantEquipmentOperation:HeatingLoad,  !- Control Scheme 1 Object Type
    office hot water plant Heating Operation Scheme,  !- Control Scheme 1 Name
    Always On Discrete;      !- Control Scheme 1 Schedule Name

  PlantEquipmentOperation:HeatingLoad,
    office hot water plant Heating Operation Scheme,  !- Name
    0,                       !- Load Range 1 Lower Limit {W}
    1000000000,              !- Load Range 1 Upper Limit {W}
    office hot water plant Heating Equipment List;  !- Range 1 Equipment List Name

  PlantEquipmentList,
    office hot water plant Heating Equipment List,  !- Name
    Boiler:HotWater,         !- Equipment 1 Object Type
    office boiler;           !- Equipment 1 Name

  PlantLoop,
    swh loop,                !- Name
    Water,                   !- Fluid Type
    ,                        !- User Defined Fluid Type
    swh loop Operation Schemes,  !- Plant Equipment Operation Scheme Name
    Node 198,                !- Loop Temperature Setpoint Node Name
    100,                     !- Maximum Loop Temperature {C}
    0,                       !- Minimum Loop Temperature {C}
    Autosize,                !- Maximum Loop Flow Rate {m3/s}
    0,                       !- Minimum Loop Flow Rate {m3/s}
    Autocalculate,           !- Plant Loop Volume {m3}
    Node 197,                !- Plant Side Inlet Node Name
    Node 198,                !- Plant Side Outlet Node Name
    swh loop Supply Branches,!- Plant Side Branch List Name
    swh loop Supply Connector List,  !- Plant Side Connector List Name
    Node 200,                !- Demand Side Inlet Node Name
    Node 201,                !- Demand Side Outlet Node Name
    swh loop Demand Branches,!- Demand Side Branch List Name
    swh loop Demand Connector List,  !- Demand Side Connector List Name
    Optimal,                 !- Load Distribution Scheme
    swh loop high-T off list,!- Availability Manager List Name
    SingleSetpoint,          !- Plant Loop Demand Calculation Scheme
    ;                        !- Common Pipe Simulation

  Sizing:Plant,
    swh loop,                !- Plant or Condenser Loop Name
    heating,                 !- Loop Type
    60,                      !- Design Loop Exit Temperature {C}
    5,                       !- Loop Design Temperature Difference {deltaC}
    NonCoincident,           !- Sizing Option
    1,                       !- Zone Timesteps in Averaging Window
    None;                    !- Coincident Sizing Factor Mode

  BranchList,
    swh loop Supply Branches,!- Name
    swh loop Supply Inlet Branch,  !- Branch 1 Name
    swh loop Supply Branch 1,!- Branch 2 Name
    swh loop Supply Branch 2,!- Branch 3 Name
    swh loop Supply Outlet Branch;  !- Branch 4 Name

  ConnectorList,
    swh loop Supply Connector List,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    swh loop Supply Splitter,!- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    swh loop Supply Mixer;   !- Connector 2 Name

  Connector:Splitter,
    swh loop Supply Splitter,!- Name
    swh loop Supply Inlet Branch,  !- Inlet Branch Name
    swh loop Supply Branch 1,!- Outlet Branch 1 Name
    swh loop Supply Branch 2;!- Outlet Branch 2 Name

  Connector:Mixer,
    swh loop Supply Mixer,   !- Name
    swh loop Supply Outlet Branch,  !- Outlet Branch Name
    swh loop Supply Branch 1,!- Inlet Branch 1 Name
    swh loop Supply Branch 2;!- Inlet Branch 2 Name

  Branch,
    swh loop Supply Inlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pump:ConstantSpeed,      !- Component 1 Object Type
    swh pump,                !- Component 1 Name
    Node 197,                !- Component 1 Inlet Node Name
    Node 206;                !- Component 1 Outlet Node Name

  Pump:ConstantSpeed,
    swh pump,                !- Name
    Node 197,                !- Inlet Node Name
    Node 206,                !- Outlet Node Name
    Autosize,                !- Design Flow Rate {m3/s}
    179352,                  !- Design Pump Head {Pa}
    Autosize,                !- Design Power Consumption {W}
    0.85,                    !- Motor Efficiency
    0,                       !- Fraction of Motor Inefficiencies to Fluid Stream
    Intermittent,            !- Pump Control Type
    ,                        !- Pump Flow Rate Schedule Name
    ,                        !- Pump Curve Name
    ,                        !- Impeller Diameter {m}
    ,                        !- Rotational Speed {rev/min}
    ,                        !- Zone Name
    ,                        !- Skin Loss Radiative Fraction
    PowerPerFlowPerPressure, !- Design Power Sizing Method
    348701.1,                !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
    1.282051282,             !- Design Shaft Power per Unit Flow Rate per Unit Head {W/((m3/s)-Pa)}
    General;                 !- End-Use Subcategory

  Branch,
    swh loop Supply Branch 1,!- Name
    ,                        !- Pressure Drop Curve Name
    WaterHeater:Mixed,       !- Component 1 Object Type
    shw heater,              !- Component 1 Name
    Node 199,                !- Component 1 Inlet Node Name
    Node 203;                !- Component 1 Outlet Node Name

  WaterHeater:Mixed,
    shw heater,              !- Name
    0.7571,                  !- Tank Volume {m3}
    swh setpoint temp,       !- Setpoint Temperature Schedule Name
    2,                       !- Deadband Temperature Difference {deltaC}
    82.2222,                 !- Maximum Temperature Limit {C}
    Cycle,                   !- Heater Control Type
    845000,                  !- Heater Maximum Capacity {W}
    0,                       !- Heater Minimum Capacity {W}
    0,                       !- Heater Ignition Minimum Flow Rate {m3/s}
    0,                       !- Heater Ignition Delay {s}
    NaturalGas,              !- Heater Fuel Type
    0.78,                    !- Heater Thermal Efficiency
    ,                        !- Part Load Factor Curve Name
    20,                      !- Off Cycle Parasitic Fuel Consumption Rate {W}
    NaturalGas,              !- Off Cycle Parasitic Fuel Type
    0.8,                     !- Off Cycle Parasitic Heat Fraction to Tank
    0,                       !- On Cycle Parasitic Fuel Consumption Rate {W}
    NaturalGas,              !- On Cycle Parasitic Fuel Type
    0,                       !- On Cycle Parasitic Heat Fraction to Tank
    SCHEDULE,                !- Ambient Temperature Indicator
    swh heater ambient temp, !- Ambient Temperature Schedule Name
    ,                        !- Ambient Temperature Zone Name
    ,                        !- Ambient Temperature Outdoor Air Node Name
    6,                       !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
    1,                       !- Off Cycle Loss Fraction to Zone
    6,                       !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
    1,                       !- On Cycle Loss Fraction to Zone
    ,                        !- Peak Use Flow Rate {m3/s}
    ,                        !- Use Flow Rate Fraction Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    Node 199,                !- Use Side Inlet Node Name
    Node 203,                !- Use Side Outlet Node Name
    1,                       !- Use Side Effectiveness
    ,                        !- Source Side Inlet Node Name
    ,                        !- Source Side Outlet Node Name
    1,                       !- Source Side Effectiveness
    Autosize,                !- Use Side Design Flow Rate {m3/s}
    Autosize,                !- Source Side Design Flow Rate {m3/s}
    1.5,                     !- Indirect Water Heating Recovery Time {hr}
    IndirectHeatPrimarySetpoint,  !- Source Side Flow Control Mode
    ,                        !- Indirect Alternate Setpoint Temperature Schedule Name
    General;                 !- End-Use Subcategory

  Branch,
    swh loop Supply Branch 2,!- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    swh pipe supply bypass,  !- Component 1 Name
    Node 204,                !- Component 1 Inlet Node Name
    Node 205;                !- Component 1 Outlet Node Name

  Pipe:Adiabatic,
    swh pipe supply bypass,  !- Name
    Node 204,                !- Inlet Node Name
    Node 205;                !- Outlet Node Name

  Branch,
    swh loop Supply Outlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    swh pipe supply outlet,  !- Component 1 Name
    Node 207,                !- Component 1 Inlet Node Name
    Node 198;                !- Component 1 Outlet Node Name

  Pipe:Adiabatic,
    swh pipe supply outlet,  !- Name
    Node 207,                !- Inlet Node Name
    Node 198;                !- Outlet Node Name

  SetpointManager:Scheduled,
    Setpoint Manager Scheduled 2,  !- Name
    Temperature,             !- Control Variable
    swh setpoint temp,       !- Schedule Name
    Node 198;                !- Setpoint Node or NodeList Name

  BranchList,
    swh loop Demand Branches,!- Name
    swh loop Demand Inlet Branch,  !- Branch 1 Name
    swh loop Demand Branch 1,!- Branch 2 Name
    swh loop Demand Branch 2,!- Branch 3 Name
    swh loop Demand Branch 3,!- Branch 4 Name
    swh loop Demand Branch 4,!- Branch 5 Name
    swh loop Demand Branch 5,!- Branch 6 Name
    swh loop Demand Branch 6,!- Branch 7 Name
    swh loop Demand Branch 7,!- Branch 8 Name
    swh loop Demand Branch 8,!- Branch 9 Name
    swh loop Demand Branch 9,!- Branch 10 Name
    swh loop Demand Bypass Branch,  !- Branch 11 Name
    swh loop Demand Outlet Branch;  !- Branch 12 Name

  ConnectorList,
    swh loop Demand Connector List,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    swh loop Demand Splitter,!- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    swh loop Demand Mixer;   !- Connector 2 Name

  Connector:Splitter,
    swh loop Demand Splitter,!- Name
    swh loop Demand Inlet Branch,  !- Inlet Branch Name
    swh loop Demand Branch 1,!- Outlet Branch 1 Name
    swh loop Demand Branch 2,!- Outlet Branch 2 Name
    swh loop Demand Branch 3,!- Outlet Branch 3 Name
    swh loop Demand Branch 4,!- Outlet Branch 4 Name
    swh loop Demand Branch 5,!- Outlet Branch 5 Name
    swh loop Demand Branch 6,!- Outlet Branch 6 Name
    swh loop Demand Branch 7,!- Outlet Branch 7 Name
    swh loop Demand Branch 8,!- Outlet Branch 8 Name
    swh loop Demand Branch 9,!- Outlet Branch 9 Name
    swh loop Demand Bypass Branch;  !- Outlet Branch 10 Name

  Connector:Mixer,
    swh loop Demand Mixer,   !- Name
    swh loop Demand Outlet Branch,  !- Outlet Branch Name
    swh loop Demand Branch 1,!- Inlet Branch 1 Name
    swh loop Demand Branch 2,!- Inlet Branch 2 Name
    swh loop Demand Branch 3,!- Inlet Branch 3 Name
    swh loop Demand Branch 4,!- Inlet Branch 4 Name
    swh loop Demand Branch 5,!- Inlet Branch 5 Name
    swh loop Demand Branch 6,!- Inlet Branch 6 Name
    swh loop Demand Branch 7,!- Inlet Branch 7 Name
    swh loop Demand Branch 8,!- Inlet Branch 8 Name
    swh loop Demand Branch 9,!- Inlet Branch 9 Name
    swh loop Demand Bypass Branch;  !- Inlet Branch 10 Name

  Branch,
    swh loop Demand Inlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    swh pipe demand inlet,   !- Component 1 Name
    Node 200,                !- Component 1 Inlet Node Name
    Node 225;                !- Component 1 Outlet Node Name

  Pipe:Adiabatic,
    swh pipe demand inlet,   !- Name
    Node 200,                !- Inlet Node Name
    Node 225;                !- Outlet Node Name

  Branch,
    swh loop Demand Branch 1,!- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    Water Use Connections 1, !- Component 1 Name
    Node 202,                !- Component 1 Inlet Node Name
    Node 208;                !- Component 1 Outlet Node Name

  WaterUse:Connections,
    Water Use Connections 1, !- Name
    Node 202,                !- Inlet Node Name
    Node 208,                !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    Water Use Equipment 1;   !- Water Use Equipment 1 Name

  WaterUse:Equipment,
    Water Use Equipment 1,   !- Name
    General,                 !- End-Use Subcategory
    3.04907997793434e-005,   !- Peak Flow Rate {m3/s}
    basement water use year, !- Flow Rate Fraction Schedule Name
    swh target temp 43.3,    !- Target Temperature Schedule Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    S1 basement core,        !- Zone Name
    swh equipment sensible,  !- Sensible Fraction Schedule Name
    swh equipment latent;    !- Latent Fraction Schedule Name

  Branch,
    swh loop Demand Branch 2,!- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    Water Use Connections 2, !- Component 1 Name
    Node 209,                !- Component 1 Inlet Node Name
    Node 210;                !- Component 1 Outlet Node Name

  WaterUse:Connections,
    Water Use Connections 2, !- Name
    Node 209,                !- Inlet Node Name
    Node 210,                !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    Water Use Equipment 2;   !- Water Use Equipment 1 Name

  WaterUse:Equipment,
    Water Use Equipment 2,   !- Name
    General,                 !- End-Use Subcategory
    3.04907997793434e-005,   !- Peak Flow Rate {m3/s}
    office water use year,   !- Flow Rate Fraction Schedule Name
    swh target temp 43.3 1,  !- Target Temperature Schedule Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    S2 office core,          !- Zone Name
    swh equipment sensible,  !- Sensible Fraction Schedule Name
    swh equipment latent;    !- Latent Fraction Schedule Name

  Branch,
    swh loop Demand Branch 3,!- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    Water Use Connections 3, !- Component 1 Name
    Node 211,                !- Component 1 Inlet Node Name
    Node 212;                !- Component 1 Outlet Node Name

  WaterUse:Connections,
    Water Use Connections 3, !- Name
    Node 211,                !- Inlet Node Name
    Node 212,                !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    Water Use Equipment 3;   !- Water Use Equipment 1 Name

  WaterUse:Equipment,
    Water Use Equipment 3,   !- Name
    General,                 !- End-Use Subcategory
    3.04907997793434e-005,   !- Peak Flow Rate {m3/s}
    office water use year,   !- Flow Rate Fraction Schedule Name
    swh target temp 43.3 2,  !- Target Temperature Schedule Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    S3 office core,          !- Zone Name
    swh equipment sensible,  !- Sensible Fraction Schedule Name
    swh equipment latent;    !- Latent Fraction Schedule Name

  Branch,
    swh loop Demand Branch 4,!- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    Water Use Connections 4, !- Component 1 Name
    Node 213,                !- Component 1 Inlet Node Name
    Node 214;                !- Component 1 Outlet Node Name

  WaterUse:Connections,
    Water Use Connections 4, !- Name
    Node 213,                !- Inlet Node Name
    Node 214,                !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    Water Use Equipment 4;   !- Water Use Equipment 1 Name

  WaterUse:Equipment,
    Water Use Equipment 4,   !- Name
    General,                 !- End-Use Subcategory
    3.04907997793434e-005,   !- Peak Flow Rate {m3/s}
    office water use year,   !- Flow Rate Fraction Schedule Name
    swh target temp 43.3 3,  !- Target Temperature Schedule Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    S4 office core,          !- Zone Name
    swh equipment sensible,  !- Sensible Fraction Schedule Name
    swh equipment latent;    !- Latent Fraction Schedule Name

  Branch,
    swh loop Demand Branch 5,!- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    Water Use Connections 5, !- Component 1 Name
    Node 215,                !- Component 1 Inlet Node Name
    Node 216;                !- Component 1 Outlet Node Name

  WaterUse:Connections,
    Water Use Connections 5, !- Name
    Node 215,                !- Inlet Node Name
    Node 216,                !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    Water Use Equipment 5;   !- Water Use Equipment 1 Name

  WaterUse:Equipment,
    Water Use Equipment 5,   !- Name
    General,                 !- End-Use Subcategory
    3.04907997793434e-005,   !- Peak Flow Rate {m3/s}
    office water use year,   !- Flow Rate Fraction Schedule Name
    swh target temp 43.3 4,  !- Target Temperature Schedule Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    S5 office core,          !- Zone Name
    swh equipment sensible,  !- Sensible Fraction Schedule Name
    swh equipment latent;    !- Latent Fraction Schedule Name

  Branch,
    swh loop Demand Branch 6,!- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    Water Use Connections 6, !- Component 1 Name
    Node 217,                !- Component 1 Inlet Node Name
    Node 218;                !- Component 1 Outlet Node Name

  WaterUse:Connections,
    Water Use Connections 6, !- Name
    Node 217,                !- Inlet Node Name
    Node 218,                !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    Water Use Equipment 6;   !- Water Use Equipment 1 Name

  WaterUse:Equipment,
    Water Use Equipment 6,   !- Name
    General,                 !- End-Use Subcategory
    3.04907997793434e-005,   !- Peak Flow Rate {m3/s}
    office water use year,   !- Flow Rate Fraction Schedule Name
    swh target temp 43.3 5,  !- Target Temperature Schedule Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    S6 office core,          !- Zone Name
    swh equipment sensible,  !- Sensible Fraction Schedule Name
    swh equipment latent;    !- Latent Fraction Schedule Name

  Branch,
    swh loop Demand Branch 7,!- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    Water Use Connections 7, !- Component 1 Name
    Node 219,                !- Component 1 Inlet Node Name
    Node 220;                !- Component 1 Outlet Node Name

  WaterUse:Connections,
    Water Use Connections 7, !- Name
    Node 219,                !- Inlet Node Name
    Node 220,                !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    Water Use Equipment 7;   !- Water Use Equipment 1 Name

  WaterUse:Equipment,
    Water Use Equipment 7,   !- Name
    General,                 !- End-Use Subcategory
    3.04907997793434e-005,   !- Peak Flow Rate {m3/s}
    office water use year,   !- Flow Rate Fraction Schedule Name
    swh target temp 43.3 6,  !- Target Temperature Schedule Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    S7 office core,          !- Zone Name
    swh equipment sensible,  !- Sensible Fraction Schedule Name
    swh equipment latent;    !- Latent Fraction Schedule Name

  Branch,
    swh loop Demand Branch 8,!- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    Water Use Connections 8, !- Component 1 Name
    Node 221,                !- Component 1 Inlet Node Name
    Node 222;                !- Component 1 Outlet Node Name

  WaterUse:Connections,
    Water Use Connections 8, !- Name
    Node 221,                !- Inlet Node Name
    Node 222,                !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    Water Use Equipment 8;   !- Water Use Equipment 1 Name

  WaterUse:Equipment,
    Water Use Equipment 8,   !- Name
    General,                 !- End-Use Subcategory
    3.04907997793434e-005,   !- Peak Flow Rate {m3/s}
    office water use year,   !- Flow Rate Fraction Schedule Name
    swh target temp 43.3 7,  !- Target Temperature Schedule Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    S8 office core,          !- Zone Name
    swh equipment sensible,  !- Sensible Fraction Schedule Name
    swh equipment latent;    !- Latent Fraction Schedule Name

  Branch,
    swh loop Demand Branch 9,!- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    swh pipe demand bypass,  !- Component 1 Name
    Node 223,                !- Component 1 Inlet Node Name
    Node 224;                !- Component 1 Outlet Node Name

  Pipe:Adiabatic,
    swh pipe demand bypass,  !- Name
    Node 223,                !- Inlet Node Name
    Node 224;                !- Outlet Node Name

  Branch,
    swh loop Demand Bypass Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    swh loop Demand Bypass Pipe,  !- Component 1 Name
    swh loop Demand Bypass Pipe Inlet Node,  !- Component 1 Inlet Node Name
    swh loop Demand Bypass Pipe Outlet Node;  !- Component 1 Outlet Node Name

  Pipe:Adiabatic,
    swh loop Demand Bypass Pipe,  !- Name
    swh loop Demand Bypass Pipe Inlet Node,  !- Inlet Node Name
    swh loop Demand Bypass Pipe Outlet Node;  !- Outlet Node Name

  Branch,
    swh loop Demand Outlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    swh pipe demand outlet,  !- Component 1 Name
    Node 226,                !- Component 1 Inlet Node Name
    Node 201;                !- Component 1 Outlet Node Name

  Pipe:Adiabatic,
    swh pipe demand outlet,  !- Name
    Node 226,                !- Inlet Node Name
    Node 201;                !- Outlet Node Name

  PlantEquipmentOperationSchemes,
    swh loop Operation Schemes,  !- Name
    PlantEquipmentOperation:HeatingLoad,  !- Control Scheme 1 Object Type
    swh loop Heating Operation Scheme,  !- Control Scheme 1 Name
    Always On Discrete;      !- Control Scheme 1 Schedule Name

  PlantEquipmentOperation:HeatingLoad,
    swh loop Heating Operation Scheme,  !- Name
    0,                       !- Load Range 1 Lower Limit {W}
    1000000000,              !- Load Range 1 Upper Limit {W}
    swh loop Heating Equipment List;  !- Range 1 Equipment List Name

  PlantEquipmentList,
    swh loop Heating Equipment List,  !- Name
    WaterHeater:Mixed,       !- Equipment 1 Object Type
    shw heater;              !- Equipment 1 Name

  Site:Location,
    Climate Zone 3_CA_USA Design_Conditions,  !- Name
    37.7,                    !- Latitude {deg}
    -122.2,                  !- Longitude {deg}
    -8,                      !- Time Zone {hr}
    2;                       !- Elevation {m}

  SizingPeriod:DesignDay,
    Climate Zone 3 Ann Clg .4% Condns WB=>MDB,  !- Name
    8,                       !- Month
    21,                      !- Day of Month
    SummerDesignDay,         !- Day Type
    25.8,                    !- Maximum Dry-Bulb Temperature {C}
    7.5,                     !- Daily Dry-Bulb Temperature Range {deltaC}
    DefaultMultipliers,      !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,                 !- Humidity Condition Type
    19.1,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    101301,                  !- Barometric Pressure {Pa}
    4.9,                     !- Wind Speed {m/s}
    310,                     !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ASHRAETau,               !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    0.319,                   !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    2.545;                   !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}

  SizingPeriod:DesignDay,
    Climate Zone 3 Ann Htg 99.6% Condns DB,  !- Name
    12,                      !- Month
    21,                      !- Day of Month
    WinterDesignDay,         !- Day Type
    2.6,                     !- Maximum Dry-Bulb Temperature {C}
    0,                       !- Daily Dry-Bulb Temperature Range {deltaC}
    DefaultMultipliers,      !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,                 !- Humidity Condition Type
    2.6,                     !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    101301,                  !- Barometric Pressure {Pa}
    2.1,                     !- Wind Speed {m/s}
    50,                      !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ASHRAEClearSky,          !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
    0;                       !- Sky Clearness

  ZoneList,
    basement space type,     !- Name
    S1 basement core;        !- Zone 1 Name

  InternalMass,
    S1 basement core Internal Mass 2,  !- Name
    int furnishing interior furnishing 1,  !- Construction Name
    S1 basement core,        !- Zone or ZoneList Name
    4909.15810001014;        !- Surface Area {m2}

  Lights,
    basement lights,         !- Name
    basement space type,     !- Zone or ZoneList Name
    basement int_lighting year,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    17.56,                   !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.4,                     !- Return Air Fraction
    0.4,                     !- Fraction Radiant
    0.2,                     !- Fraction Visible
    1,                       !- Fraction Replaceable
    General;                 !- End-Use Subcategory

  People,
    basement people,         !- Name
    basement space type,     !- Zone or ZoneList Name
    basement occupancy year, !- Number of People Schedule Name
    People/Area,             !- Number of People Calculation Method
    ,                        !- Number of People
    0.1076,                  !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    0.556,                   !- Sensible Heat Fraction
    basement activity year,  !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    ,                        !- Enable ASHRAE 55 Comfort Warnings
    ,                        !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Work Efficiency Schedule 1,  !- Work Efficiency Schedule Name
    ,                        !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule 1,     !- Clothing Insulation Schedule Name
    Air Velocity Schedule 1, !- Air Velocity Schedule Name
    Fanger,                  !- Thermal Comfort Model 1 Type
    Pierce;                  !- Thermal Comfort Model 2 Type

  ElectricEquipment,
    basement electric equipment,  !- Name
    basement space type,     !- Zone or ZoneList Name
    basement plug loads year,!- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    14,                      !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.2,                     !- Fraction Radiant
    0,                       !- Fraction Lost
    General;                 !- End-Use Subcategory

  ZoneList,
    office space type,       !- Name
    S2 office core,          !- Zone 1 Name
    S3 office core,          !- Zone 2 Name
    S4 office core,          !- Zone 3 Name
    S5 office core,          !- Zone 4 Name
    S6 office core,          !- Zone 5 Name
    S7 office core,          !- Zone 6 Name
    S8 office core;          !- Zone 7 Name

  InternalMass,
    S2 office core Internal Mass 1,  !- Name
    int furnishing interior furnishing,  !- Construction Name
    S2 office core,          !- Zone or ZoneList Name
    4909.15810001014;        !- Surface Area {m2}

  InternalMass,
    S8 office core Internal Mass 1,  !- Name
    int furnishing interior furnishing,  !- Construction Name
    S8 office core,          !- Zone or ZoneList Name
    4909.15810001014;        !- Surface Area {m2}

  InternalMass,
    S7 office core Internal Mass 1,  !- Name
    int furnishing interior furnishing,  !- Construction Name
    S7 office core,          !- Zone or ZoneList Name
    4909.15810001014;        !- Surface Area {m2}

  InternalMass,
    S3 office core Internal Mass 1,  !- Name
    int furnishing interior furnishing,  !- Construction Name
    S3 office core,          !- Zone or ZoneList Name
    4909.15810001014;        !- Surface Area {m2}

  InternalMass,
    S6 office core Internal Mass 1,  !- Name
    int furnishing interior furnishing,  !- Construction Name
    S6 office core,          !- Zone or ZoneList Name
    4909.15810001014;        !- Surface Area {m2}

  InternalMass,
    S5 office core Internal Mass 1,  !- Name
    int furnishing interior furnishing,  !- Construction Name
    S5 office core,          !- Zone or ZoneList Name
    4909.15810001014;        !- Surface Area {m2}

  InternalMass,
    S4 office core Internal Mass 1,  !- Name
    int furnishing interior furnishing,  !- Construction Name
    S4 office core,          !- Zone or ZoneList Name
    4909.15810001014;        !- Surface Area {m2}

  Lights,
    office lights,           !- Name
    office space type,       !- Zone or ZoneList Name
    office int_lighting year,!- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    17.56,                   !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.4,                     !- Return Air Fraction
    0.4,                     !- Fraction Radiant
    0.2,                     !- Fraction Visible
    1,                       !- Fraction Replaceable
    General;                 !- End-Use Subcategory

  People,
    office people,           !- Name
    office space type,       !- Zone or ZoneList Name
    office occupancy year,   !- Number of People Schedule Name
    People/Area,             !- Number of People Calculation Method
    ,                        !- Number of People
    0.1076,                  !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    0.556,                   !- Sensible Heat Fraction
    office activity year,    !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    ,                        !- Enable ASHRAE 55 Comfort Warnings
    ,                        !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Work Efficiency Schedule,!- Work Efficiency Schedule Name
    ,                        !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule,       !- Clothing Insulation Schedule Name
    Air Velocity Schedule,   !- Air Velocity Schedule Name
    Fanger,                  !- Thermal Comfort Model 1 Type
    Pierce;                  !- Thermal Comfort Model 2 Type

  ElectricEquipment,
    office electric equipment,  !- Name
    office space type,       !- Zone or ZoneList Name
    office plug loads year,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    14,                      !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.2,                     !- Fraction Radiant
    0,                       !- Fraction Lost
    General;                 !- End-Use Subcategory

  ZoneInfiltration:DesignFlowRate,
    office infiltration,     !- Name
    office space type,       !- Zone or ZoneList Name
    office infiltration year,!- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.001133,                !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    ,                        !- Temperature Term Coefficient
    0.224051539,             !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

  Exterior:Lights,
    exterior lights,         !- Name
    whole building ext_lighting year,  !- Schedule Name
    26111.4651645941,        !- Design Level {W}
    AstronomicalClock,       !- Control Option
    exterior lights;         !- End-Use Subcategory

  Curve:Bicubic,
    WC Screw GTE 300tons Default 90.1-2004 EIR_fPLR,  !- Name
    -0.2737954,              !- Coefficient1 Constant
    0.02822257,              !- Coefficient2 x
    -8.097657e-005,          !- Coefficient3 x**2
    0.9612284,               !- Coefficient4 y
    0.3029741,               !- Coefficient5 y**2
    -0.02421933,             !- Coefficient6 x*y
    0,                       !- Coefficient7 x**3
    -0.03885224,             !- Coefficient8 y**3
    0,                       !- Coefficient9 x**2*y
    0,                       !- Coefficient10 x*y**2
    18.54,                   !- Minimum Value of x
    31.63,                   !- Maximum Value of x
    0.2,                     !- Minimum Value of y
    1.02;                    !- Maximum Value of y

  OutputControl:Table:Style,
    HTML,                    !- Column Separator
    JtoKWH;                  !- Unit Conversion

  Output:Table:SummaryReports,
    AllSummaryMonthlyAndSizingPeriod;  !- Report 1 Name

  Output:VariableDictionary,IDF,Unsorted;

  Output:SQLite,
    SimpleAndTabular;        !- Option Type

  LifeCycleCost:NonrecurringCost,
    Default Cost,            !- Name
    Construction,            !- Category
    0,                       !- Cost
    ServicePeriod;           !- Start of Costs

  Chiller:Electric:ReformulatedEIR,
    office Chiller 0,        !- Name
    Autosize,                !- Reference Capacity {W}
    5.5,                     !- Reference COP {W/W}
    ,                        !- Reference Leaving Chilled Water Temperature {C}
    ,                        !- Reference Leaving Condenser Water Temperature {C}
    autosize,                !- Reference Chilled Water Flow Rate {m3/s}
    autosize,                !- Reference Condenser Water Flow Rate {m3/s}
    WC Screw Default 90.1-2004 Cap_fT,  !- Cooling Capacity Function of Temperature Curve Name
    WC Screw Default 90.1-2004 EIR_fT,  !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
    ,                        !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Type
    WC Screw GTE 300tons Default 90.1-2004 EIR_fPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
    ,                        !- Minimum Part Load Ratio
    ,                        !- Maximum Part Load Ratio
    ,                        !- Optimum Part Load Ratio
    ,                        !- Minimum Unloading Ratio
    Node 39,                 !- Chilled Water Inlet Node Name
    Node 44,                 !- Chilled Water Outlet Node Name
    Node 45,                 !- Condenser Inlet Node Name
    Node 46,                 !- Condenser Outlet Node Name
    ,                        !- Fraction of Compressor Electric Consumption Rejected by Condenser
    ,                        !- Leaving Chilled Water Lower Temperature Limit {C}
    ConstantFlow,            !- Chiller Flow Mode Type
    ,                        !- Design Heat Recovery Water Flow Rate {m3/s}
    ,                        !- Heat Recovery Inlet Node Name
    ,                        !- Heat Recovery Outlet Node Name
    1;                       !- Sizing Factor

  AvailabilityManager:HighTemperatureTurnOff,
    office hot water plant high-T off,  !- Name
    Node 10,                 !- Sensor Node Name
    100;                     !- Temperature {C}

  AvailabilityManagerAssignmentList,
    office hot water plant high-T off list,  !- Name
    AvailabilityManager:HighTemperatureTurnOff,  !- Availability Manager 1 Object Type
    office hot water plant high-T off;  !- Availability Manager 1 Name

  AvailabilityManager:HighTemperatureTurnOff,
    Chilled Water Loop high-T off,  !- Name
    Node 38,                 !- Sensor Node Name
    98;                      !- Temperature {C}

  AvailabilityManagerAssignmentList,
    Chilled Water Loop high-T off list,  !- Name
    AvailabilityManager:HighTemperatureTurnOff,  !- Availability Manager 1 Object Type
    Chilled Water Loop high-T off;  !- Availability Manager 1 Name

  AvailabilityManager:HighTemperatureTurnOff,
    Condenser Water Loop high-T off,  !- Name
    Node 24,                 !- Sensor Node Name
    80;                      !- Temperature {C}

  AvailabilityManagerAssignmentList,
    Condenser Water Loop high-T off list,  !- Name
    AvailabilityManager:HighTemperatureTurnOff,  !- Availability Manager 1 Object Type
    Condenser Water Loop high-T off;  !- Availability Manager 1 Name

  AvailabilityManager:HighTemperatureTurnOff,
    swh loop high-T off,     !- Name
    Node 198,                !- Sensor Node Name
    100;                     !- Temperature {C}

  AvailabilityManagerAssignmentList,
    swh loop high-T off list,!- Name
    AvailabilityManager:HighTemperatureTurnOff,  !- Availability Manager 1 Object Type
    swh loop high-T off;     !- Availability Manager 1 Name

  Exterior:FuelEquipment,
    Whole Building Elevators,!- Name
    Electricity,             !- Fuel Use Type
    whole building elevator year,  !- Schedule Name
    104071.11376,            !- Design Level {W}
    Elevators;               !- End-Use Subcategory

  Shading:Site:Detailed,
    Building ID 3981157 wall 2,  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -91.30,-2.69,82.52,  !- X,Y,Z ==> Vertex 1 {m}
    -91.30,-2.69,0.00,  !- X,Y,Z ==> Vertex 2 {m}
    -31.52,5.71,0.00,  !- X,Y,Z ==> Vertex 3 {m}
    -31.52,5.71,82.52;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Site:Detailed,
    Building ID 3981157 wall 3,  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -31.52,5.71,82.52,  !- X,Y,Z ==> Vertex 1 {m}
    -31.52,5.71,0.00,  !- X,Y,Z ==> Vertex 2 {m}
    -36.06,38.05,0.00,  !- X,Y,Z ==> Vertex 3 {m}
    -36.06,38.05,82.52;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Site:Detailed,
    Building ID 3981159 wall 4,  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    49.75,-94.84,100.79,  !- X,Y,Z ==> Vertex 1 {m}
    49.75,-94.84,0.00,  !- X,Y,Z ==> Vertex 2 {m}
    6.04,-100.83,0.00,  !- X,Y,Z ==> Vertex 3 {m}
    6.04,-100.83,100.79;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Site:Detailed,
    Building ID 3981163 wall 2,  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -16.74,59.26,33.70,  !- X,Y,Z ==> Vertex 1 {m}
    -16.74,59.26,0.00,  !- X,Y,Z ==> Vertex 2 {m}
    23.62,65.07,0.00,  !- X,Y,Z ==> Vertex 3 {m}
    23.62,65.07,33.70;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Site:Detailed,
    Building ID 3981163 wall 3,  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    23.62,65.07,33.70,  !- X,Y,Z ==> Vertex 1 {m}
    23.62,65.07,0.00,  !- X,Y,Z ==> Vertex 2 {m}
    18.51,100.51,0.00,  !- X,Y,Z ==> Vertex 3 {m}
    18.51,100.51,33.70;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Site:Detailed,
    Building ID 3981166 wall 1,  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    41.21,-48.85,115.98,  !- X,Y,Z ==> Vertex 1 {m}
    41.21,-48.85,0.00,  !- X,Y,Z ==> Vertex 2 {m}
    46.33,-85.32,0.00,  !- X,Y,Z ==> Vertex 3 {m}
    46.33,-85.32,115.98;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Site:Detailed,
    Building ID 3981166 wall 4,  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    81.54,-43.18,115.98,  !- X,Y,Z ==> Vertex 1 {m}
    81.54,-43.18,0.00,  !- X,Y,Z ==> Vertex 2 {m}
    41.21,-48.85,0.00,  !- X,Y,Z ==> Vertex 3 {m}
    41.21,-48.85,115.98;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Site:Detailed,
    Building ID 3981167 wall 3,  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -16.48,-94.88,56.21,  !- X,Y,Z ==> Vertex 1 {m}
    -16.48,-94.88,0.00,  !- X,Y,Z ==> Vertex 2 {m}
    -22.06,-56.15,0.00,  !- X,Y,Z ==> Vertex 3 {m}
    -22.06,-56.15,56.21;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Site:Detailed,
    Building ID 3981167 wall 4,  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -22.06,-56.15,56.21,  !- X,Y,Z ==> Vertex 1 {m}
    -22.06,-56.15,0.00,  !- X,Y,Z ==> Vertex 2 {m}
    -80.89,-64.63,0.00,  !- X,Y,Z ==> Vertex 3 {m}
    -80.89,-64.63,56.21;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Site:Detailed,
    Building ID 3981168 wall 3,  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    31.64,-87.46,42.68,  !- X,Y,Z ==> Vertex 1 {m}
    31.64,-87.46,0.00,  !- X,Y,Z ==> Vertex 2 {m}
    26.48,-50.76,0.00,  !- X,Y,Z ==> Vertex 3 {m}
    26.48,-50.76,42.68;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Site:Detailed,
    Building ID 3981168 wall 4,  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    26.48,-50.76,42.68,  !- X,Y,Z ==> Vertex 1 {m}
    26.48,-50.76,0.00,  !- X,Y,Z ==> Vertex 2 {m}
    -0.95,-54.62,0.00,  !- X,Y,Z ==> Vertex 3 {m}
    -0.95,-54.62,42.68;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Site:Detailed,
    Building ID 3981175 wall 3,  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -37.68,-142.32,88.96,  !- X,Y,Z ==> Vertex 1 {m}
    -37.68,-142.32,0.00,  !- X,Y,Z ==> Vertex 2 {m}
    -42.49,-107.66,0.00,  !- X,Y,Z ==> Vertex 3 {m}
    -42.49,-107.66,88.96;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Site:Detailed,
    Building ID 3981175 wall 4,  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -42.49,-107.66,88.96,  !- X,Y,Z ==> Vertex 1 {m}
    -42.49,-107.66,0.00,  !- X,Y,Z ==> Vertex 2 {m}
    -73.19,-111.92,0.00,  !- X,Y,Z ==> Vertex 3 {m}
    -73.19,-111.92,88.96;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Site:Detailed,
    Building ID 3981177 wall 2,  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -4.90,9.04,69.16,  !- X,Y,Z ==> Vertex 1 {m}
    -4.90,9.04,0.00,  !- X,Y,Z ==> Vertex 2 {m}
    23.64,13.20,0.00,  !- X,Y,Z ==> Vertex 3 {m}
    23.64,13.20,69.16;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Site:Detailed,
    Building ID 3981177 wall 3,  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    23.64,13.20,69.16,  !- X,Y,Z ==> Vertex 1 {m}
    23.64,13.20,0.00,  !- X,Y,Z ==> Vertex 2 {m}
    19.61,40.79,0.00,  !- X,Y,Z ==> Vertex 3 {m}
    19.61,40.79,69.16;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Site:Detailed,
    Building ID 3981253 wall 2,  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -63.37,52.12,74.34,  !- X,Y,Z ==> Vertex 1 {m}
    -63.37,52.12,0.00,  !- X,Y,Z ==> Vertex 2 {m}
    -37.64,55.69,0.00,  !- X,Y,Z ==> Vertex 3 {m}
    -37.64,55.69,74.34;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Site:Detailed,
    Building ID 3981253 wall 3,  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -37.64,55.69,74.34,  !- X,Y,Z ==> Vertex 1 {m}
    -37.64,55.69,0.00,  !- X,Y,Z ==> Vertex 2 {m}
    -42.74,92.40,0.00,  !- X,Y,Z ==> Vertex 3 {m}
    -42.74,92.40,74.34;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Site:Detailed,
    Building ID 3981161 wall 4,  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -88.66,-67.11,59.59,  !- X,Y,Z ==> Vertex 1 {m}
    -88.66,-67.11,0.00,  !- X,Y,Z ==> Vertex 2 {m}
    -145.84,-75.15,0.00,  !- X,Y,Z ==> Vertex 3 {m}
    -145.84,-75.15,59.59;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Site:Detailed,
    Building ID 3981162 wall 1,  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    52.37,-94.52,33.99,  !- X,Y,Z ==> Vertex 1 {m}
    52.37,-94.52,0.00,  !- X,Y,Z ==> Vertex 2 {m}
    57.17,-130.48,0.00,  !- X,Y,Z ==> Vertex 3 {m}
    57.17,-130.48,33.99;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Site:Detailed,
    Building ID 3981170 wall 3,  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -110.28,-112.89,114.55,  !- X,Y,Z ==> Vertex 1 {m}
    -110.28,-112.89,0.00,  !- X,Y,Z ==> Vertex 2 {m}
    -115.86,-72.69,0.00,  !- X,Y,Z ==> Vertex 3 {m}
    -115.86,-72.69,114.55;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Site:Detailed,
    Building ID 3981170 wall 4,  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -115.86,-72.69,114.55,  !- X,Y,Z ==> Vertex 1 {m}
    -115.86,-72.69,0.00,  !- X,Y,Z ==> Vertex 2 {m}
    -143.56,-76.53,0.00,  !- X,Y,Z ==> Vertex 3 {m}
    -143.56,-76.53,114.55;  !- X,Y,Z ==> Vertex 4 {m}

!-   ===========  ALL OBJECTS IN CLASS: RUNPERIODCONTROL:SPECIALDAYS ===========

  RunPeriodControl:SpecialDays,
    Christmas Day,           !- Name
    12/25,                   !- Start Date
    ,                        !- Duration {days}
    Holiday;                 !- Special Day Type

  RunPeriodControl:SpecialDays,
    Columbus Day,            !- Name
    2nd Monday in Oct,       !- Start Date
    ,                        !- Duration {days}
    Holiday;                 !- Special Day Type

  RunPeriodControl:SpecialDays,
    Independence Day,        !- Name
    7/4,                     !- Start Date
    ,                        !- Duration {days}
    Holiday;                 !- Special Day Type

  RunPeriodControl:SpecialDays,
    Labor Day,               !- Name
    1st Monday in Sep,       !- Start Date
    ,                        !- Duration {days}
    Holiday;                 !- Special Day Type

  RunPeriodControl:SpecialDays,
    Martin Luther King Day,  !- Name
    3rd Monday in Jan,       !- Start Date
    ,                        !- Duration {days}
    Holiday;                 !- Special Day Type

  RunPeriodControl:SpecialDays,
    Memorial Day,            !- Name
    Last Monday in May,      !- Start Date
    ,                        !- Duration {days}
    Holiday;                 !- Special Day Type

  RunPeriodControl:SpecialDays,
    New Year's Day,          !- Name
    1/1,                     !- Start Date
    ,                        !- Duration {days}
    Holiday;                 !- Special Day Type

  RunPeriodControl:SpecialDays,
    Presidents Day,          !- Name
    3rd Monday in Feb,       !- Start Date
    ,                        !- Duration {days}
    Holiday;                 !- Special Day Type

  RunPeriodControl:SpecialDays,
    Thanksgiving Day,        !- Name
    4th Thursday in Nov,     !- Start Date
    ,                        !- Duration {days}
    Holiday;                 !- Special Day Type

  RunPeriodControl:SpecialDays,
    Veterans Day,            !- Name
    11/11,                   !- Start Date
    ,                        !- Duration {days}
    Holiday;                 !- Special Day Type

!-   ===========  ALL OBJECTS IN CLASS: RUNPERIODCONTROL:DAYLIGHTSAVINGTIME ===========

  RunPeriodControl:DaylightSavingTime,
    2nd Sunday in March,     !- Start Date
    2nd Sunday in November;  !- End Date

!-   ===========  ALL OBJECTS IN CLASS: CURRENCYTYPE ===========

  CurrencyType,
    USD;                     !- Monetary Unit

!-   ===========  ALL OBJECTS IN CLASS: OUTPUTCONTROL:REPORTINGTOLERANCES ===========

  OutputControl:ReportingTolerances,
    0.56,                    !- Tolerance for Time Heating Setpoint Not Met {deltaC}
    0.56;                    !- Tolerance for Time Cooling Setpoint Not Met {deltaC}

! ***MISC SIMULATION PARAMETERS***

  SurfaceConvectionAlgorithm:Inside,TARP;

  SurfaceConvectionAlgorithm:Outside,DOE-2;

  HeatBalanceAlgorithm,ConductionTransferFunction,200.0000;

  ZoneAirHeatBalanceAlgorithm,
    ThirdOrderBackwardDifference;  !- Algorithm

  ConvergenceLimits,
    2,                       !- Minimum System Timestep {minutes}
    25;                      !- Maximum HVAC Iterations

  ShadowCalculation,
    PolygonClipping,         !- Shading Calculation Method
    Periodic,                !- Shading Calculation Update Frequency Method
    20,                      !- Shading Calculation Update Frequency
    15000;                   !- Maximum Figures in Shadow Overlap Calculations

  Curve:Cubic,
    latent case credit curve,!- Name
    0.026526281,             !- Coefficient1 Constant
    0.001078032,             !- Coefficient2 x
    -0.0000602558,           !- Coefficient3 x**2
    0.00000123732,           !- Coefficient4 x**3
    -35.0,                   !- Minimum Value of x
    20.0;                    !- Maximum Value of x

  Curve:Quadratic,
    RACK2_RackCOPfTCurve,    !- Name
    1.0000,                  !- Coefficient1 Constant
    0.0000,                  !- Coefficient2 x
    0.0000,                  !- Coefficient3 x**2
    0.0000,                  !- Minimum Value of x
    50.0000;                 !- Maximum Value of x

  OutdoorAir:Node,
    rack case condenserInlet;!- Name

  Curve:Cubic,
    Freezer_LatentEnergyMult,!- Name
    0.020376,                !- Coefficient1 Constant
    0.00024378,              !- Coefficient2 x
    0.0000114,               !- Coefficient3 x**2
    0.0000001811,            !- Coefficient4 x**3
    -35.0,                   !- Minimum Value of x
    20.0;                    !- Maximum Value of x

  Schedule:Compact,
    WALKINFREEZER_CaseDefrost2aDaySched,  !- Name
    on_off,                  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For:AllDays,             !- Field 2
    Interpolate:Average,     !- Field 3
    Until: 11:00,0,          !- Field 4
    Until: 11:20,1,          !- Field 6
    Until: 23:00,0,          !- Field 8
    Until: 23:20,1,          !- Field 10
    Until: 24:00,0;          !- Field 12

  Schedule:Compact,
    WALKINFREEZER_CaseDripDown2aDaySched,  !- Name
    on_off,                  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For:AllDays,             !- Field 2
    Interpolate:Average,     !- Field 3
    Until: 11:00,0,          !- Field 4
    Until: 11:30,1,          !- Field 6
    Until: 23:00,0,          !- Field 8
    Until: 23:30,1,          !- Field 10
    Until: 24:00,0;          !- Field 12

  Schedule:Compact,
    WALKINFREEZER_WalkInStockingSched,  !- Name
    any_number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Tuesday Friday,     !- Field 2
    Until: 4:00,0.0,         !- Field 3
    Until: 5:00,725.0,       !- Field 5
    Until: 6:00,417.0,       !- Field 7
    Until: 7:00,290.0,       !- Field 9
    Until: 24:00,0.0,        !- Field 11
    For: AllOtherDays,       !- Field 13
    Until: 4:00,0.0,         !- Field 14
    Until: 5:00,125.0,       !- Field 16
    Until: 6:00,117.0,       !- Field 18
    Until: 7:00,90.0,        !- Field 20
    Until: 19:00,0.0,        !- Field 22
    Until: 20:00,125.0,      !- Field 24
    Until: 21:00,117.0,      !- Field 26
    Until: 22:00,90.0,       !- Field 28
    Until: 24:00,0.0;        !- Field 30

  Schedule:Compact,
    WALKINFREEZER_CaseCreditReduxSched,  !- Name
    fractional,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For:AllDays,             !- Field 2
    Interpolate:No,          !- Field 3
    Until: 7:00,0.2,         !- Field 4
    Until: 21:00,0.4,        !- Field 6
    Until: 24:00,0.2;        !- Field 8

  Curve:Quadratic,
    RACK1_RackCOPfTCurve,    !- Name
    1.7603,                  !- Coefficient1 Constant
    -0.0377,                 !- Coefficient2 x
    0.0004,                  !- Coefficient3 x**2
    10.0000,                 !- Minimum Value of x
    35.0000;                 !- Maximum Value of x

  Curve:Quadratic,
    RACK1_RackCondFanCurve2, !- Name
    0.0000,                  !- Coefficient1 Constant
    0.0286,                  !- Coefficient2 x
    0.0000,                  !- Coefficient3 x**2
    0.0000,                  !- Minimum Value of x
    35.0000;                 !- Maximum Value of x

  Schedule:Compact,
    Refrigeration_ALWAYS_ON, !- Name
    on_off,                  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1;          !- Field 3

  Schedule:Compact,
    CaseStockingSched,       !- Name
    any_number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For:AllDays,             !- Field 2
    Until: 6:00,0.0,         !- Field 3
    Until: 7:00,50.0,        !- Field 5
    Until: 9:00,70.0,        !- Field 7
    Until: 10:00,80.0,       !- Field 9
    Until: 11:00,70.0,       !- Field 11
    Until: 13:00,50.0,       !- Field 13
    Until: 14:00,80.0,       !- Field 15
    Until: 15:00,90.0,       !- Field 17
    Until: 16:00,80.0,       !- Field 19
    Until: 24:00,0.0;        !- Field 21

  Site:GroundTemperature:BuildingSurface,17.7,17.68,17.71,18.22,19.89,21.71,22.83,23.02,21.49,19.27,17.98,17.74;

  Site:WaterMainsTemperature,
    CORRELATION,             !- Calculation Method
    ,                        !- Temperature Schedule Name
    14.14,                   !- Annual Average Outdoor Air Temperature {C}
    7.80;                    !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

